PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Calculation Type;FROM_POWER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Units;SI;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Use Economizer?;WAHR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Compressor;TGH285-E-3-MT-SL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;Step SST;Step SDT;Percent Power;;Subcooling;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;3;2.5;0;;6;;1;2;3;4;5;6;7;8;9;10;11;12;13;14;15;16;17;18;19;20;21;22;23;24;25;26;27;28;29;30;11;11
;INPUT BLOCK;;;;;;OUTPUT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID;SST Verd. Temp;SDT Kond. Temperatur;Value Power;SSH Superheat;LLT Leaving Liquid Temp;tapp T approach Economizer;ENTROPY_SUCTION;SPEED_SOUND;DENSITY_SUCTION;ENTHALPY_LIQUID_CONDENSER_EXIT;ENTHALPY_DISCHARGE_ISENTROPIC;ENTHALPY_SUCTION;SPEED_COMPRESSOR;MASS_FLOW_RATE_EVAPORATOR;MASS_FLOW_RATE_MOTOR_COOLING;COEFFICIENT_OF_PERFORMANCE;POWER_INPUT_ELECTRICAL;CAPACITY_EVAPORATOR;TEMPERATURE_SUCT_SAT;TEMPERATURE_DISCH_SAT;TEMPERATURE_SUCT_SUPER_HEAT;TEMPERATURE_CONDENSER_LIQUID_LEAVING;PRESSURE_SUCT_ABSOLUTE;PRESSURE_DISCH_ABSOLUTE;TEMPERATURE_DISCH;PRESSURE_RATIO;POWER_FACTOR;IGV_ANGLE;INPUT_CURRENT;ECON_SAT_TEMP;ECON_INTERSTAGE_P;ECON_CAPACITY;ECON_MASS_FLOW;TEMPERATURE_ECO_LIQUID_LEAVING;ENTHALPY_LIQUID_ECO_EXIT;TOLERANCE;POWER_INPUT_ELECTRICAL;POWER_INPUT_ELECTRICAL
CID=-42084786;-17.9;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261877129;-17.9;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729128252;-17.9;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2028040231;-17.9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-962965150;-17.9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340996765;-17.9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644958680;-17.9;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1107159867;-17.9;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1883845514;-17.9;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346039274;-17.9;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42077359;-17.9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261884556;-17.9;22.5;20.56246939;4;16.5;3.3;0.781715935;139.4471244;5.856289337;29.60314368;227.2879752;199.5595704;31025.60372;0.392713665;0.011525061;3.245922942;20.5624756;66.74421128;-17.9;22.5;4;16.5;106.0713003;461.9362892;42.22470212;4.354960183;0.779562975;68.61180052;40.07559431;0.604196068;221.3553316;6.784952935;0.037841704;3.904196068;29.60314368;10;20.56246939;37.72094136
CID=-1729120825;-17.9;25;24.15867344;4;19;3.8;0.781715935;139.4471244;5.856289337;31.65000733;228.7632038;199.5595704;31573.45133;0.429263354;0.012838682;2.98349915;24.15868702;72.07742219;-17.9;25;4;19;106.0713003;498.5780826;46.18427223;4.700405117;0.799683945;98.62109189;45.89979299;1.649926778;229.9670096;8.018181318;0.045057042;5.449926778;31.65000733;10;24.15867344;37.52080639
CID=2028047658;-17.9;27.5;27.74725442;4;21.5;4.3;0.781715935;139.4471244;5.856289337;33.68978009;230.2117453;199.5595704;32527.69068;0.473537048;0.014190416;2.83074624;27.74727377;78.54549089;-17.9;27.5;4;21.5;106.0713003;537.3761508;48.76301359;5.066178593;0.816888302;88.66826923;51.60757094;2.685490522;238.7471195;9.518329632;0.053893699;6.985490522;33.68978009;10;27.74725442;38.00397361
CID=-962957723;-17.9;30;32.86223263;4;24;4.8;0.781715935;139.4471244;5.856289337;35.72271949;231.6338074;199.5595704;33172.86879;0.64177949;0.01609857;3.199634822;32.8622285;105.1471306;-17.9;30;4;24;106.0713003;578.4112193;43.81022731;5.45304166;0.837246212;108.2467554;59.63477649;3.711108217;247.6950345;13.76444183;0.078533421;8.511108217;35.72271949;10;32.86223263;38.2154794
CID=341004192;-17.9;32.5;37.51858772;4;26.5;5.3;0.781715935;139.4471244;5.856289337;37.7490768;233.0295926;199.5595704;33926.55931;0.70513517;0.017593259;3.115707936;36.62033549;114.0982699;-17.9;32.5;4;26.5;106.0713003;621.7653459;45.16147524;5.861767927;0.849594514;109.5133503;65.48870393;4.726999337;256.8101608;16.15832242;0.092905152;10.02699934;37.7490768;10;37.51858772;36.62033401
CID=1644966107;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1107167294;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1883838087;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346040299;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42078384;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261883531;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729121850;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2028046633;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-962958748;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=341003167;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644965082;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1107166269;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1883839112;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346049776;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42087861;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261874054;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729131327;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2028037156;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-962968225;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340993690;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644955605;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1107156792;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1883848589;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346050801;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42088886;-15;17.5;13.97172652;4;11.5;2.3;0.780912623;139.7222318;6.578452783;27.66950949;224.019687;201.5939393;27710.99977;0.327677967;0.009233105;4.079035434;13.97173534;56.99120352;-15;17.5;4;11.5;120.0066092;394.8050249;34.7103825;3.289860681;0.733550393;62.56563986;28.9385104;0.146782678;217.6676648;4.03559191;0.022305551;2.446782678;27.66950949;10;13.97172652;36.00192662
CID=1261873029;-15;20;16.12810309;4;14;2.8;0.780912623;139.7222318;6.578452783;29.75771191;225.54703;201.5939393;29040.96704;0.353262848;0.010006753;3.763822498;16.12811313;60.70335507;-15;20;4;14;120.0066092;427.3713314;38.07623716;3.561231622;0.750061475;54.28254608;32.66949923;1.228640135;226.4671816;4.813528724;0.026806646;4.028640135;29.75771191;10;16.12810309;40.33517973
CID=-1729132352;-15;22.5;18.66840799;4;16.5;3.3;0.780912623;139.7222318;6.578452783;31.83836063;227.0472657;201.5939393;29698.74132;0.388900485;0.010932888;3.536349284;18.6684124;66.01802684;-15;22.5;4;16.5;120.0066092;461.9362892;40.85440507;3.849257074;0.767646438;60.97663722;36.94893484;2.29978516;235.4472504;5.817296864;0.032643817;5.59978516;31.83836063;10;18.66840799;42.22260442
CID=2028036131;-15;25;21.17613482;4;19;3.8;0.780912623;139.7222318;6.578452783;33.91172671;228.5206102;201.5939393;30609.06764;0.415527034;0.011880999;3.290330475;21.17613806;69.67649241;-15;25;4;19;120.0066092;498.5780826;44.02984463;4.154588536;0.783220289;62.77320117;41.07888116;3.360443741;244.6071648;6.785006564;0.038367112;7.160443741;33.91172671;10;21.17613482;42.54431841
CID=-962969250;-15;27.5;24.4941404;4;21.5;4.3;0.780912623;139.7222318;6.578452783;35.97807411;229.9672748;201.5939393;31266.04185;0.451079121;0.013127958;3.04994613;24.49415685;74.70585889;-15;27.5;4;21.5;120.0066092;537.3761508;47.50049017;4.477887964;0.80140707;73.03091823;46.43710117;4.41083972;253.9462339;7.997071213;0.045571995;8.71083972;35.97807411;10;24.4941404;42.60720224
CID=340992665;-15;30;28.50201056;4;24;4.8;0.780912623;139.7222318;6.578452783;38.03766005;231.3874659;201.5939393;31930.20426;0.49970987;0.014646581;2.867539608;28.50202552;81.7306871;-15;30;4;24;120.0066092;578.4112193;50.45079944;4.819828036;0.820181003;97.87220215;52.79852558;5.45119513;263.4637909;9.570908961;0.054967804;10.25119513;38.03766005;10;28.50201056;42.75509876
CID=1644954580;-15;32.5;32.50868739;4;26.5;5.3;0.780912623;139.7222318;6.578452783;40.09073542;232.7813845;201.5939393;32831.98285;0.547368906;0.016209484;2.719327703;32.50870865;88.40183202;-15;32.5;4;26.5;120.0066092;621.7653459;53.02306626;5.181092527;0.835978632;86.67695994;59.08269777;6.481730621;273.1592042;11.2804345;0.065297991;11.78173062;40.09073542;10;32.50868739;43.27121207
CID=1107155767;-15;35;38.87347994;4;29;5.8;0.780912623;139.7222318;6.578452783;42.13754538;234.1492266;201.5939393;33562.0873;0.618485621;0.018641011;2.536986353;38.87347945;98.62148686;-15;35;4;29;120.0066092;667.521983;56.47310552;5.562376837;0.856095742;98.10506846;68.99011265;7.502665971;283.0318882;13.66794069;0.07974938;13.30266597;42.13754538;10;38.87347994;42.8651703
CID=-1883849614;-15;37.5;44.0043888;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346043374;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42081459;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261880456;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729124925;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2028043558;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-962961823;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=341000092;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644962007;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1107163194;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1883842187;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346044399;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42082484;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261879431;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729125950;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2028042533;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-962962848;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340999067;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644960982;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1107162169;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1883843212;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346037476;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42075561;-12;15;10.77362166;4;9;1.8;0.780245257;139.9677654;7.397259801;27.78296498;222.2699377;203.6939115;25015.79835;0.302404825;0.008209004;4.937642953;10.7736261;53.19631898;-12;15;4;9;135.8927511;364.160422;30.04320514;2.67976341;0.706063403;77.50493514;23.18323159;0.739606573;222.4562015;2.647177468;0.014608356;2.539606573;27.78296498;10;10.77362166;29.29981617
CID=1261886354;-12;17.5;12.41999523;4;11.5;2.3;0.780245257;139.9677654;7.397259801;29.90626645;223.8230183;203.6939115;26043.13648;0.323163166;0.008780772;4.521879996;12.42000355;56.16176559;-12;17.5;4;11.5;135.8927511;394.8050249;33.33248074;2.905269205;0.720685204;82.82537543;26.18375268;1.848039056;231.6271594;3.233616618;0.017981186;4.148039056;29.90626645;10;12.41999523;33.63824145
CID=-1729119027;-12;20;14.40460029;4;14;2.8;0.780245257;139.9677654;7.397259801;32.02181818;225.3487805;203.6939115;27348.28271;0.351873789;0.009485931;4.193581888;14.40460961;60.40690996;-12;20;4;14;135.8927511;427.3713314;36.34407197;3.144916325;0.736988791;54.69820578;29.69589276;2.945429587;240.991008;3.970064909;0.022246791;5.745429587;32.02181818;10;14.40460029;37.72569394
CID=2028049456;-12;22.5;16.6503346;4;16.5;3.3;0.780245257;139.9677654;7.397259801;34.1298986;226.8474436;203.6939115;28317.99529;0.379396226;0.010305146;3.863700457;16.65034524;64.33194651;-12;22.5;4;16.5;135.8927511;461.9362892;39.66259124;3.39927101;0.753835083;70.31019617;33.55851029;4.032007497;250.5469879;4.77686781;0.026976289;7.332007497;34.1298986;10;16.6503346;42.60144887
CID=-962955925;-12;25;19.05035685;4;19;3.8;0.780245257;139.9677654;7.397259801;36.2307788;228.3192224;203.6939115;29290.64123;0.408122611;0.011206;3.587621579;19.05036235;68.34549104;-12;25;4;19;135.8927511;498.5780826;42.77795088;3.668908596;0.770128234;56.98896916;37.58339178;5.107999767;260.2943474;5.68430267;0.032353068;8.907999767;36.2307788;10;19.05035685;47.43746086
CID=341005990;-12;27.5;22.07693138;4;21.5;4.3;0.780245257;139.9677654;7.397259801;38.32472269;229.7643272;203.6939115;30111.8936;0.446381755;0.012345003;3.34365983;22.07694338;73.81778876;-12;27.5;4;21.5;135.8927511;537.3761508;45.86649264;3.954413657;0.788417103;59.09538886;42.5440356;6.173631289;270.2323509;6.826189161;0.039160368;10.47363129;38.32472269;10;22.07693138;47.80637116
CID=1644967905;-12;30;24.9223051;4;24;4.8;0.780245257;139.9677654;7.397259801;40.41198739;231.1829632;203.6939115;30914.67176;0.485967226;0.013460013;3.183879064;24.92232343;79.34966381;-12;30;4;24;135.8927511;578.4112193;48.1035487;4.256380232;0.803570527;64.60283888;47.12162996;7.229125204;280.3602894;8.107309278;0.0468821;12.0291252;40.41198739;10;24.9223051;47.74041456
CID=1107169092;-12;32.5;28.99840307;4;26.5;5.3;0.780245257;139.9677654;7.397259801;42.49282367;232.5753305;203.6939115;31427.41728;0.524055046;0.015031155;2.913201452;28.99842149;84.47824358;-12;32.5;4;26.5;135.8927511;621.7653459;52.10435209;4.575412161;0.822289063;85.2528454;53.58035909;8.274703332;290.6774903;9.495272764;0.055351852;13.57470333;42.49282367;10;28.99840307;47.83908194
CID=-1883836289;-12;35;33.2542217;4;29;5.8;0.780245257;139.9677654;7.397259801;44.56747644;233.9416238;203.6939115;32229.48924;0.576530161;0.016712122;2.758781857;33.25423829;91.74118927;-12;35;4;29;135.8927511;667.521983;54.69850582;4.912123551;0.838629453;93.27035943;60.24661757;9.310586689;301.1833307;11.2849751;0.066321306;15.11058669;44.56747644;10;33.2542217;48.23016038
CID=-1346038501;-12;37.5;37.98307765;4;31.5;6.3;0.780245257;139.9677654;7.397259801;46.63618542;235.282032;203.6939115;33053.89214;0.627763225;0.018609446;2.5957613;37.9831014;98.59506465;-12;37.5;4;31.5;135.8927511;715.7660593;57.61593745;5.26713937;0.853601647;87.04288467;67.60688944;10.33699605;311.8772498;13.22509205;0.078363376;16.63699605;46.63618542;10;37.98307765;48.74533223
CID=-42076586;-12;40;45.23629027;4;34;6.8;0.780245257;139.9677654;7.397259801;48.69918564;236.5967388;203.6939115;33790.34786;0.67775731;0.021470916;2.322224182;45.23629086;105.0488085;-12;40;4;34;135.8927511;766.5840786;63.07309194;5.641096177;0.871392147;95.40698151;78.87313847;11.35415249;322.7587634;15.3327408;0.091607548;18.15415249;48.69918564;10;45.23629027;48.71735311
CID=1261885329;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729120052;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2028048431;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-962956950;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=341004965;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644966880;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1107168067;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1883837314;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676255;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676414;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676449;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676352;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676131;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676290;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676325;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676228;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676503;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564676662;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482947076;-9;10;6.824188325;4;4;0.8;0.779733503;140.1723329;8.293999083;25.64618028;218.933892;205.7882949;21263.70055;0.25449653;0.007086426;6.718091657;6.824191364;45.84554307;-9;10;4;4;153.3765154;308.3346683;22.38689746;2.010312122;0.66646411;48.22333343;15.55715596;0.121549345;217.4656226;1.053332949;0.005758136;0.921549345;25.64618028;10;6.824188325;18.41948664
CID=482947235;-9;12.5;7.869126826;4;6.5;1.3;0.779733503;140.1723329;8.293999083;27.81301169;220.5410457;205.7882949;22372.37345;0.271639946;0.00738188;6.143651618;7.869130488;48.34519625;-9;12.5;4;6.5;153.3765154;335.3618017;25.28450081;2.18652641;0.677603938;55.36750113;17.64438808;1.268486951;226.7964386;1.441881136;0.00794266;2.568486951;27.81301169;10;7.869126826;21.44499248
CID=482947270;-9;15;9.453811574;4;9;1.8;0.779733503;140.1723329;8.293999083;29.97160296;222.1204404;205.7882949;23686.47969;0.298389523;0.007858795;5.549277507;9.453817857;52.46185879;-9;15;4;9;153.3765154;364.160422;28.75152594;2.374290621;0.693570996;51.24974674;20.70961778;2.403814311;236.3337822;1.939706112;0.010767658;4.203814311;29.97160296;10;9.453811574;25.71549903
CID=482947173;-9;17.5;11.04555835;4;11.5;2.3;0.779733503;140.1723329;8.293999083;32.12224809;223.6723016;205.7882949;24527.6335;0.322946883;0.008391532;5.077596118;11.04556314;56.08490854;-9;17.5;4;11.5;153.3765154;394.8050249;31.8918639;2.574090459;0.708550457;65.69541616;23.68497094;3.52776677;246.0768559;2.493478099;0.013949833;5.82776677;32.12224809;10;11.04555835;30.46380448
CID=482946952;-9;20;13.0310133;4;14;2.8;0.779733503;140.1723329;8.293999083;34.26523337;225.1968514;205.7882949;25597.28823;0.357137479;0.00907864;4.700884586;13.03101846;61.25731383;-9;20;4;14;153.3765154;427.3713314;34.81614574;2.786419617;0.725853734;91.06508135;27.27627252;4.640577036;256.0248535;3.201844757;0.018053942;7.440577036;34.26523337;10;13.0310133;35.60936771
CID=482947111;-9;22.5;14.87162436;4;16.5;3.3;0.779733503;140.1723329;8.293999083;36.40083751;226.6943082;205.7882949;26681.84676;0.377394783;0.009758629;4.298515005;14.8716342;63.92594274;-9;22.5;4;16.5;153.3765154;461.9362892;38.124261;3.011779789;0.740627375;66.6222732;30.50806831;5.742475329;266.1769682;3.866433775;0.021974637;9.042475329;36.40083751;10;14.87162436;39.4524888
CID=482947146;-9;25;17.11792974;4;19;3.8;0.779733503;140.1723329;8.293999083;38.52933185;228.164886;205.7882949;27746.53596;0.407935864;0.010596823;3.985932118;17.11793569;68.23092966;-9;25;4;19;153.3765154;498.5780826;41.11637977;3.250680727;0.757142696;62.15830821;34.3502126;6.833689578;276.5324013;4.711493768;0.026992368;10.63368958;38.52933185;10;17.11792974;44.84935334
CID=482947049;-9;27.5;19.77338602;4;21.5;4.3;0.779733503;140.1723329;8.293999083;40.65098053;229.6087944;205.7882949;28962.82247;0.441809014;0.011601375;3.689764194;19.77339207;72.95915404;-9;27.5;4;21.5;153.3765154;537.3761508;44.26671671;3.503640367;0.7747161;56.09056831;38.77880057;7.914445676;287.0903716;5.692328227;0.032875796;12.21444568;40.65098053;10;19.77338602;50.03933507
CID=482947324;-9;30;22.617073;4;24;4.8;0.779733503;140.1723329;8.293999083;42.76604089;231.0262377;205.7882949;29571.56949;0.479495291;0.012704241;3.456165924;22.61708632;78.16840304;-9;30;4;24;153.3765154;578.4112193;47.04859558;3.771185033;0.791438048;59.37233052;43.4185691;8.984967827;297.8501256;6.831316312;0.039776662;13.78496783;42.76604089;10;22.617073;53.62692723
CID=482947483;-9;32.5;26.01182626;4;26.5;5.3;0.779733503;140.1723329;8.293999083;44.87476381;232.417415;205.7882949;30428.84185;0.522466156;0.014031486;3.23206185;26.01183949;84.07187407;-9;32.5;4;26.5;153.3765154;621.7653459;49.96705751;4.053849732;0.808899353;61.82603201;48.85762518;10.04547898;308.8109489;8.171773523;0.047974708;15.34547898;44.87476381;10;26.01182626;54.19418932
CID=1726816725;-9;35;29.21047995;4;29;5.8;0.779733503;140.1723329;8.293999083;46.97739432;233.7825201;205.7882949;31177.53698;0.560151105;0.015331384;3.045416381;29.2104889;88.95810137;-9;35;4;29;153.3765154;667.521983;52.60741762;4.352178566;0.823176029;68.2381154;53.91404124;11.09620133;319.9721796;9.560273159;0.056594442;16.89620133;46.97739432;10;29.21047995;54.03612327
CID=1726816884;-9;37.5;33.899759;4;31.5;6.3;0.779733503;140.1723329;8.293999083;49.07417212;235.1217412;205.7882949;31640.93518;0.604432869;0.017198545;2.794211945;33.8997788;94.72316683;-9;37.5;4;31.5;153.3765154;715.7660593;56.47341704;4.666725263;0.840857096;97.47394522;61.25343479;12.13735692;331.333222;11.20334506;0.066879796;18.43735692;49.07417212;10;33.899759;53.59675586
CID=1726816919;-9;40;38.52556664;4;34;6.8;0.779733503;140.1723329;8.293999083;51.16533216;236.435261;205.7882949;32492.58031;0.660823883;0.019098187;2.652225703;38.52558498;102.1785467;-9;40;4;34;153.3765154;766.5840786;58.94423487;4.998053819;0.855132582;93.26256462;68.44970231;13.16916818;342.8935619;13.23260617;0.0796661;19.96916818;51.16533216;10;38.52556664;54.64475657
CID=1726816822;-9;42.5;44.18580702;4;36.5;7.3;0.779733503;140.1723329;8.293999083;53.25110509;237.7232563;205.7882949;33054.72278;0.867674318;0.021706567;2.945391227;44.93549138;132.3526021;-9;42.5;4;36.5;153.3765154;820.0642337;54.96800997;5.346739241;0.870759351;107.8650566;78.40560754;14.19185838;354.6527803;18.6162652;0.113041992;21.49185838;53.25110509;10;44.18580702;54.78858841
CID=1726816601;-9;45;51.67744414;4;39;7.8;0.779733503;140.1723329;8.293999083;55.33171732;238.9858987;205.7882949;33893.64361;0.985660045;0.024514337;2.869704886;51.6774522;148.2990371;-9;45;4;39;153.3765154;876.2965275;56.37582364;5.713368341;0.88315149;108.7853405;88.9040742;15.2056519;366.610567;22.66083962;0.13879742;23.0056519;55.33171732;10;51.67744414;54.31394449
CID=1726816760;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726816795;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726816698;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726816973;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726817132;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087546;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087705;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087740;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087643;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087422;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087581;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087616;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087519;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087794;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645087953;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596625675;-6;7.5;4.81070252;4;1.5;0.3;0.779366885;140.3346683;9.273942472;25.55742353;217.1943589;207.8760924;18319.54314;0.234077543;0.00686427;8.871195741;4.810705031;42.67670598;-6;7.5;4;1.5;172.5645029;283.0057566;17.43808365;1.639999837;0.643534704;42.5920021;11.35775596;0.559191113;220.9903792;0.198606806;0.001083426;0.859191113;25.55742353;10.18627137;4.81070252;12.2058133
CID=1596625834;-6;10;5.789067733;4;4;0.8;0.779366885;140.3346683;9.273942472;27.75992686;218.8286075;207.8760924;19734.32379;0.246835912;0.006948308;7.679840067;5.789070808;44.45913794;-6;10;4;4;172.5645029;308.3346683;21.2949127;1.786779222;0.654924266;28.01117487;13.42992401;1.733684913;230.667767;0.48549375;0.002668975;2.533684913;27.75992686;10;5.789067733;15.39492801
CID=1596625869;-6;12.5;6.909339165;4;6.5;1.3;0.779366885;140.3346683;9.273942472;29.95398457;220.4348757;207.8760924;20667.17935;0.266115976;0.007189969;6.852739513;6.909341199;47.34791544;-6;12.5;4;6.5;172.5645029;335.3618017;24.69423044;1.943399692;0.66739072;54.34966077;15.72940345;2.896228791;240.5650486;0.827202974;0.004583085;4.196228791;29.95398457;10;6.909339165;19.0186261
CID=1596625772;-6;15;8.29589582;4;9;1.8;0.779366885;140.3346683;9.273942472;32.13989893;222.013391;207.8760924;22194.07696;0.302681605;0.007574102;6.411854703;8.295901188;53.19211305;-6;15;4;9;172.5645029;364.160422;27.15467476;2.110285812;0.682011616;33.78123704;18.48108971;4.047061505;250.6813958;1.292361786;0.007216809;5.847061505;32.13989893;10;8.29589582;23.09316572
CID=1596625551;-6;17.5;9.684081901;4;11.5;2.3;0.779366885;140.3346683;9.273942472;34.31796442;223.5643785;207.8760924;23058.28349;0.323849607;0.008022071;5.804030358;9.684086401;56.20673146;-6;17.5;4;11.5;172.5645029;394.8050249;30.30836477;2.28786928;0.69580193;59.35552852;21.14602798;5.186419121;261.0159628;1.76879509;0.009956002;7.486419121;34.31796442;10;9.684081901;26.56459295
CID=1596625710;-6;20;11.55089917;4;14;2.8;0.779366885;140.3346683;9.273942472;36.48846786;225.0880596;207.8760924;24216.86885;0.356388752;0.008648736;5.287950335;11.55090681;61.08062152;-6;20;4;14;172.5645029;427.3713314;33.49366763;2.476588894;0.713095647;47.59970695;24.61070591;6.314535132;271.5678945;2.37997599;0.013503873;9.114535132;36.48846786;10;11.55089917;31.58250085
CID=1596625745;-6;22.5;13.38034382;4;16.5;3.3;0.779366885;140.3346683;9.273942472;38.65168853;226.5846521;207.8760924;25104.81058;0.381128984;0.009308277;4.820227245;13.38034947;64.49632505;-6;22.5;4;16.5;172.5645029;461.9362892;36.70232674;2.676890563;0.728748256;77.90424994;27.89624213;7.4316406;282.3363351;3.0204129;0.017276801;10.7316406;38.65168853;10;13.38034382;36.88677585
CID=1596625648;-6;25;15.3171489;4;19;3.8;0.779366885;140.3346683;9.273942472;40.80789831;228.0543695;207.8760924;26071.26373;0.404413882;0.010034782;4.411046129;15.31715945;67.56469692;-6;25;4;19;172.5645029;498.5780826;39.90076405;2.889227357;0.744031014;82.82541149;31.27828772;8.537964352;293.3204374;3.721170394;0.021459597;12.33796435;40.80789831;10;15.3171489;42.22759868
CID=1596625923;-6;27.5;17.67229506;4;21.5;4.3;0.779366885;140.3346683;9.273942472;42.95736193;229.4974206;207.8760924;27312.04693;0.438075091;0.010927731;4.088136845;17.67230174;72.24678787;-6;27.5;4;21.5;172.5645029;537.3761508;42.83257206;3.114059623;0.760978941;55.57987842;35.28387347;9.633733237;304.5193727;4.601421797;0.026755544;13.93373324;42.95736193;10;17.67229506;46.82325871
CID=1596626082;-6;30;20.41834852;4;24;4.8;0.779366885;140.3346683;9.273942472;45.10033726;230.9140092;207.8760924;28114.58047;0.476061278;0.011985241;3.795175139;20.41835517;77.49123393;-6;30;4;24;172.5645029;578.4112193;45.79703959;3.35185516;0.77868996;77.15511838;39.8393235;10.71917248;315.9323417;5.634430769;0.033035975;15.51917248;45.10033726;10;20.41834852;52.73560193
CID=514896496;-6;32.5;23.34244289;4;26.5;5.3;0.779366885;140.3346683;9.273942472;47.2370757;232.3043338;207.8760924;29281.63733;0.513949733;0.013140481;3.536920123;23.34244961;82.56037974;-6;32.5;4;26.5;172.5645029;621.7653459;48.68585979;3.603089485;0.795386084;57.37277339;44.58863912;11.79450609;327.5585869;6.783330882;0.040108092;17.09450609;47.2370757;10;23.34244289;58.39748884
CID=514896655;-6;35;26.57821524;4;29;5.8;0.779366885;140.3346683;9.273942472;49.36782272;233.6685875;207.8760924;29912.86076;0.551692161;0.014441705;3.29020396;26.57822157;87.44776985;-6;35;4;29;172.5645029;667.521983;51.71400698;3.868246203;0.811572463;60.29501584;49.7570233;12.85995744;339.3974059;8.051665555;0.048013587;18.65995744;49.36782272;10;26.57821524;60.02906448
CID=514896690;-6;37.5;29.89548997;4;31.5;6.3;0.779366885;140.3346683;9.273942472;51.49281843;235.0069579;207.8760924;30723.65545;0.589365257;0.015812244;3.08296851;29.8954946;92.16686842;-6;37.5;4;31.5;172.5645029;715.7660593;54.52351728;4.147817467;0.82598641;62.94124817;54.99062012;13.91574977;351.4481672;9.443094268;0.056796381;20.21574977;51.49281843;10;29.89548997;60.52955214
CID=514896593;-6;40;33.97806724;4;34;6.8;0.779366885;140.3346683;9.273942472;53.61229815;236.3196269;207.8760924;31356.52674;0.630906375;0.017499977;2.8643755;33.97809095;97.32601126;-6;40;4;34;172.5645029;766.5840786;57.75910601;4.442304563;0.841123155;73.03041999;61.37551674;14.96210679;363.7103249;11.03262071;0.066934867;21.76210679;53.61229815;10;33.97806724;60.56440884
CID=514896372;-6;42.5;39.258904;4;36.5;7.3;0.779366885;140.3346683;9.273942472;55.7264928;237.6067708;207.8760924;31865.6524;0.692523817;0.019677588;2.683904846;39.25892587;105.3672214;-6;42.5;4;36.5;172.5645029;820.0642337;60.74650685;4.752218562;0.857146174;98.62107868;69.58879207;15.99925318;376.1834351;13.14462062;0.080450659;23.29925318;55.7264928;10;39.258904;60.54476873
CID=514896531;-6;45;44.34503866;4;39;7.8;0.779366885;140.3346683;9.273942472;57.83562902;238.8685601;207.8760924;32702.64985;0.752892471;0.021847758;2.547393307;44.34507025;112.9643351;-6;45;4;39;172.5645029;876.2965275;63.20687656;5.078081024;0.869493219;88.66839658;77.48808421;17.02741474;388.8671684;15.43955789;0.095337929;24.82741474;57.83562902;10;44.34503866;61.13625462
CID=514896566;-6;47.5;51.1305473;4;41.5;8.3;0.779366885;140.3346683;9.273942472;59.93992886;240.1051594;207.8760924;33208.50145;0.990335138;0.024799988;2.854276893;51.3287205;146.5063809;-6;47.5;4;41.5;172.5645029;935.3728936;58.9872059;5.420424699;0.882594766;108.0349266;88.35982901;18.04681846;401.7613202;21.75737897;0.135559277;26.34681846;59.93992886;10;51.1305473;61.83218555
CID=514896469;-6;50;58.68774812;4;44;8.8;0.779366885;140.3346683;9.273942472;62.03960894;241.3167276;207.8760924;34051.88683;0.885692978;0.02798431;2.200908122;58.6877517;129.1663494;-6;50;4;44;172.5645029;997.3873073;70.17383291;5.779794168;0.892741312;95.35064511;99.87978891;19.05769202;414.8658155;20.98739188;0.13195216;27.85769202;62.03960894;10;58.68774812;61.28050596
CID=514896744;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514896903;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766145;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766304;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766339;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766242;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766021;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766180;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766215;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766118;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766393;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758766552;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677036966;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677037125;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677037160;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677037063;-3;12.5;6.031406246;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.07505196;220.3678421;209.9562815;19199.17856;0.27620876;0.007059839;8.146082599;6.031408757;49.13235392;-3;12.5;4;6.5;193.5663032;335.3618017;23.15264689;1.732542267;0.657672154;32.82984464;13.93365599;4.503575271;254.7837204;0.256524708;0.001429527;5.803575271;32.07505196;10;6.031406246;15.82028404
CID=677036842;-3;15;7.274241147;4;9;1.8;0.779135335;140.4534952;10.34262266;34.28835867;221.9458021;209.9562815;20396.63635;0.297706272;0.007352246;7.189398603;7.274244396;52.2974425;-3;15;4;9;193.5663032;364.160422;26.6076489;1.881321366;0.671323437;44.82846199;16.46310905;5.669797274;265.4979975;0.615307094;0.003456514;7.469797274;34.28835867;10;7.274241147;19.5750012
CID=677037001;-3;17.5;8.462624267;4;11.5;2.3;0.779135335;140.4534952;10.34262266;36.49392179;223.4962377;209.9562815;21637.28824;0.319134812;0.007713624;6.541452054;8.462628348;55.35787759;-3;17.5;4;11.5;193.5663032;394.8050249;29.44072186;2.03963716;0.683711717;40.14491979;18.80563584;6.824444802;276.4433923;1.030814174;0.005837715;9.124444802;36.49392179;10;8.462624267;23.81642101
CID=677037036;-3;20;9.829237754;4;14;2.8;0.779135335;140.4534952;10.34262266;38.692029;225.0193701;209.9562815;22519.87364;0.344359055;0.008168901;6.000094581;9.829244408;58.97639611;-3;20;4;14;193.5663032;427.3713314;32.18385614;2.207880836;0.69719697;61.26103128;21.42004699;7.967752084;287.6189992;1.52159928;0.008687861;10.76775208;38.692029;10;9.829237754;27.41932598
CID=677036939;-3;22.5;11.9229129;4;16.5;3.3;0.779135335;140.4534952;10.34262266;40.88296049;226.5154167;209.9562815;23894.32025;0.382694823;0.008877121;5.426814909;11.92292086;64.70348469;-3;22.5;4;16.5;193.5663032;461.9362892;35.49675213;2.386449922;0.716379082;51.24949428;25.2868971;9.099950975;299.0239118;2.155487276;0.012409175;12.39995098;40.88296049;10;11.9229129;32.5810206
CID=677037214;-3;25;13.67115658;4;19;3.8;0.779135335;140.4534952;10.34262266;43.06698909;227.9845905;209.9562815;24625.7296;0.404479297;0.009528711;4.937638828;13.67116268;67.50326365;-3;25;4;19;193.5663032;498.5780826;38.63916009;2.575748332;0.731124962;66.00023897;28.40989414;10.22127115;310.6572328;2.781932243;0.016149708;14.02127115;43.06698909;10;13.67115658;38.22309068
CID=677037373;-3;27.5;16.07872587;4;21.5;4.3;0.779135335;140.4534952;10.34262266;45.24438046;229.4271001;209.9562815;25638.14866;0.447164145;0.010423619;4.580787515;16.07873235;73.6532564;-3;27.5;4;21.5;193.5663032;537.3761508;41.40500326;2.776186464;0.749700249;90.88662283;32.58516519;11.33194038;322.5180847;3.642889368;0.021326597;15.63194038;45.24438046;10;16.07872587;44.34189897
CID=1628575095;-3;30;18.19324922;4;24;4.8;0.779135335;140.4534952;10.34262266;47.41539342;230.8431487;209.9562815;26643.00709;0.468117391;0.011260266;4.182220846;18.19325646;76.08821641;-3;30;4;24;193.5663032;578.4112193;44.66680058;2.988181361;0.764501577;67.1257185;36.15662058;12.43218485;334.6056208;4.424563738;0.026124094;17.23218485;47.41539342;10;18.19324922;48.80189722
CID=1628575254;-3;32.5;20.9598287;4;26.5;5.3;0.779135335;140.4534952;10.34262266;49.58028032;232.2329347;209.9562815;27717.14325;0.510608769;0.012348641;3.90696722;20.9598361;81.88939257;-3;32.5;4;26.5;193.5663032;621.7653459;47.34412216;3.212156949;0.781942169;58.73039308;40.72574371;13.52222961;346.9190388;5.504747991;0.03278251;18.82222961;49.58028032;10;20.9598287;55.14108953
CID=1628575289;-3;35;24.08273135;4;29;5.8;0.779135335;140.4534952;10.34262266;51.73928757;233.5966506;209.9562815;28801.25507;0.551157151;0.013598794;3.620950271;24.08274654;87.2024276;-3;35;4;29;193.5663032;667.521983;50.35505238;3.448544359;0.799290417;70.30806183;45.77803898;14.60229911;359.4575949;6.692769621;0.0402054;20.40229911;51.73928757;10;24.08273135;61.25872454
CID=1628575192;-3;37.5;27.06035634;4;31.5;6.3;0.779135335;140.4534952;10.34262266;53.8926562;234.9344836;209.9562815;29461.79275;0.58022346;0.014838647;3.346287043;27.06037331;90.55177658;-3;37.5;4;31.5;193.5663032;715.7660593;53.52628256;3.697782349;0.813797296;56.91875703;50.52116037;15.67261778;372.2206201;7.857202726;0.04761689;21.97261778;53.8926562;10;27.06035634;67.07245837
CID=1628574971;-3;40;31.03476145;4;34;6.8;0.779135335;140.4534952;10.34262266;56.04062242;236.2466152;209.9562815;30240.18367;0.629262098;0.016476519;3.120798519;31.03477844;96.8532906;-3;40;4;34;193.5663032;766.5840786;56.4870119;3.960317813;0.830481067;59.0954149;56.77729387;16.73341058;385.2075365;9.419166496;0.057591974;23.53341058;56.04062242;10;31.03476145;67.38583791
CID=1628575130;-3;42.5;34.59660474;4;36.5;7.3;0.779135335;140.4534952;10.34262266;58.18341805;237.5332212;209.9562815;30966.34887;0.676991352;0.018014031;2.969911899;34.59662088;102.748916;-3;42.5;4;36.5;193.5663032;820.0642337;58.69498831;4.236606373;0.843193373;62.69950253;62.33935058;17.78490349;398.4178737;11.11966898;0.068602621;25.08490349;58.18341805;10;34.59660474;67.1744195
CID=1628575165;-3;45;39.59692683;4;39;7.8;0.779135335;140.4534952;10.34262266;60.32127061;238.7944716;209.9562815;31473.08428;0.72273787;0.020134344;2.731192188;39.59695315;108.1468891;-3;45;4;39;193.5663032;876.2965275;62.33751188;4.527112999;0.858053158;85.25219358;70.11377518;18.82732375;411.851283;12.95795603;0.080673097;26.62732375;60.32127061;10;39.59692683;67.35128476
CID=1628575068;-3;47.5;45.15776622;4;41.5;8.3;0.779135335;140.4534952;10.34262266;62.45440296;240.0305305;209.9562815;32075.15366;0.788605317;0.022531842;2.575873727;45.15779032;116.3207657;-3;47.5;4;41.5;193.5663032;935.3728936;65.03232554;4.83231264;0.871227792;97.87221609;78.75111973;19.86089981;425.5075477;15.34550963;0.096418876;28.16089981;62.45440296;10;45.15776622;68.14639234
CID=1628575343;-3;50;50.72851812;4;44;8.8;0.779135335;140.4534952;10.34262266;64.58303242;241.241556;209.9562815;32873.89023;0.853013987;0.025006044;2.444489497;50.72855294;124.0054149;-3;50;4;44;193.5663032;997.3873073;67.49099804;5.152690788;0.881616878;86.67689449;87.42353319;20.88586093;439.3865883;17.93515914;0.113741977;29.68586093;64.58303242;10;50.72851812;68.77498861
CID=1628575502;-3;52.5;58.73744758;4;46.5;9.3;0.779135335;140.4534952;10.34262266;66.70736935;242.4277005;209.9562815;33390.49539;1.062403528;0.028509252;2.590990113;58.73744901;152.1881496;-3;52.5;4;46.5;193.5663032;1062.435878;65.49209075;5.488743962;0.892799501;105.6161997;99.95785271;21.9024364;453.4884621;23.96639494;0.15342653;31.2024364;66.70736935;10;58.73744758;68.86688473
CID=546845916;-3;55;66.34812101;4;49;9.8;0.779135335;140.4534952;10.34262266;68.82761526;243.589111;209.9562815;34145.46145;0.997500188;0.031961819;2.121776224;66.34812361;140.7758712;-3;55;4;49;193.5663032;1130.616924;74.18213436;5.840980093;0.900391242;97.08738169;111.9574915;22.91085464;467.8133583;24.24041689;0.156663794;32.71085464;68.82761526;10;66.34812101;66.72910038
CID=546846075;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546846110;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546846013;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546845792;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546845951;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546845986;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546845889;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546846164;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546846323;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564677408;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564677377;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564677470;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564677439;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564677284;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564677253;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564677346;0;17.5;7.347883933;4;11.5;2.3;0.77902916;140.5275241;11.50585387;38.65062325;223.4649978;212.0278103;20190.95228;0.307829197;0.007464488;7.263389902;7.347885903;53.37056027;0;17.5;4;11.5;216.4944088;394.8050249;29.13113016;1.823626888;0.672109647;23.42256597;16.61032198;8.442287769;292.3577953;0.314378462;0.001791357;10.74228777;38.65062325;10;7.347883933;20.09433759
CID=1564677315;0;20;8.859483372;4;14;2.8;0.77902916;140.5275241;11.50585387;40.87642154;224.9878786;212.0278103;21066.58884;0.351363352;0.007917558;6.78778706;8.859489131;60.13632568;0;20;4;14;216.4944088;427.3713314;31.46542199;1.974052511;0.687709769;54.31679818;19.57308409;9.600671517;304.1767639;0.76593619;0.004400941;12.40067152;40.87642154;10;8.859483372;24.5081668
CID=1564677656;0;22.5;10.30272925;4;16.5;3.3;0.77902916;140.5275241;11.50585387;43.09516038;226.4836748;212.0278103;22327.89678;0.379640068;0.008413899;6.224910974;10.30273412;64.13360272;0;22.5;4;16.5;216.4944088;461.9362892;34.11431429;2.13371002;0.701687385;43.34776762;22.30820361;10.74784969;316.2382391;1.277668918;0.007403407;14.04784969;43.09516038;10;10.30272925;28.7230878
CID=1564677625;0;25;12.00615816;4;19;3.8;0.77902916;140.5275241;11.50585387;45.30711398;227.9525994;212.0278103;23272.66666;0.403279866;0.009027488;5.600048461;12.00616396;67.23510002;0;25;4;19;216.4944088;498.5780826;37.33043777;2.302960549;0.717106631;55.9625321;25.43761019;11.88405278;328.5412717;1.846884711;0.010793229;15.68405278;45.30711398;10;12.00615816;33.54912666
CID=482948229;0;27.5;14.3589563;4;21.5;4.3;0.77902916;140.5275241;11.50585387;47.51254941;229.3948607;212.0278103;24276.46139;0.450243679;0.009884069;5.158585733;14.35896584;74.07195632;0;27.5;4;21.5;216.4944088;537.3761508;40.14517557;2.482171035;0.736629245;47.6059158;29.61624414;13.0095094;341.0849338;2.619462889;0.015440491;17.3095094;47.51254941;10;14.3589563;39.53355842
CID=482948198;0;30;16.44947269;4;24;4.8;0.77902916;140.5275241;11.50585387;49.71172695;230.8106617;212.0278103;25154.57389;0.474368246;0.010699209;4.68085295;16.44947975;76.99759582;0;30;4;24;216.4944088;578.4112193;43.37904891;2.671714353;0.752393665;78.16393485;33.21718407;14.12444667;353.86833;3.363202822;0.01999766;18.92444667;49.71172695;10;16.44947269;45.79643262
CID=482948291;0;32.5;18.68280245;4;26.5;5.3;0.77902916;140.5275241;11.50585387;51.90490042;232.2002007;212.0278103;26063.53957;0.499533559;0.011595453;4.281301524;18.68281563;79.98676705;0;32.5;4;26.5;216.4944088;621.7653459;46.51262968;2.871969532;0.767740767;82.82543804;36.97289876;15.22909063;366.8906117;4.192059271;0.025146171;20.52909063;51.90490042;10;18.68280245;52.33055353
CID=482948260;0;35;21.57671979;4;29;5.8;0.77902916;140.5275241;11.50585387;54.09231774;233.5636699;212.0278103;27219.02477;0.545074739;0.012752791;3.989791574;21.57672797;86.08664743;0;35;4;29;216.4944088;667.521983;49.20973968;3.083322044;0.785556194;58.62303147;41.73151054;16.32366677;380.1509925;5.298077845;0.032064412;22.12366677;54.09231774;10;21.57671979;57.37138966
CID=482948105;0;37.5;24.76285565;4;31.5;6.3;0.77902916;140.5275241;11.50585387;56.2742215;234.9012565;212.0278103;27918.57871;0.590178889;0.014054211;3.712109078;24.76287149;91.92248006;0;37.5;4;31.5;216.4944088;715.7660593;52.01931135;3.306164179;0.802769493;62.56905826;46.86686675;17.40840064;393.6487646;6.539275984;0.039933594;23.70840064;56.2742215;10;24.76285565;64.43055145
CID=482948074;0;40;27.90342708;4;34;6.8;0.77902916;140.5275241;11.50585387;58.45084952;236.2131416;212.0278103;29189.01433;0.620903022;0.015382534;3.417370115;27.903445;95.35639906;0;40;4;34;216.4944088;766.5840786;55.24760503;3.540895504;0.817578415;54.28253385;51.85422935;18.48351841;407.3833169;7.747685256;0.04774511;25.28351841;58.45084952;10;27.90342708;70.99128831
CID=482948167;0;42.5;31.70344857;4;36.5;7.3;0.77902916;140.5275241;11.50585387;60.62243528;237.499501;212.0278103;29704.74893;0.674028837;0.016994993;3.218940955;31.70346717;102.0515889;0;42.5;4;36.5;216.4944088;820.0642337;57.76868804;3.787923385;0.833018406;59.37235372;57.82397441;19.54924733;421.3541521;9.370547487;0.058279479;26.84924733;60.62243528;10;31.70344857;74.74203029
CID=482948136;0;45;36.01007458;4;39;7.8;0.77902916;140.5275241;11.50585387;62.78920796;238.7605043;212.0278103;30489.11364;0.72535758;0.018847444;3.006139167;36.01009317;108.2513515;0;45;4;39;216.4944088;876.2965275;60.65657072;4.047663551;0.847722592;61.82598159;64.53959919;20.605816;435.5609012;11.14455292;0.069960653;28.405816;62.78920796;10;36.01007458;75.59072395
CID=482948477;0;47.5;39.98636721;4;41.5;8.3;0.77902916;140.5275241;11.50585387;64.95139213;239.9963153;212.0278103;31178.74243;0.77520725;0.020632411;2.851337391;39.98639589;114.0147057;0;47.5;4;41.5;216.4944088;935.3728936;62.99151393;4.32054065;0.859081884;64.60305118;70.718571;21.6534543;450.0033351;13.06890069;0.082816852;29.9534543;64.95139213;10;39.98636721;75.40035471
CID=482948446;0;50;45.79836647;4;44;8.8;0.77902916;140.5275241;11.50585387;67.10920671;241.2070919;212.0278103;31570.34124;0.822755864;0.023180696;2.603423752;45.79839559;119.2326309;0;50;4;44;216.4944088;997.3873073;66.90160417;4.606988757;0.872552938;85.25417094;79.74698175;22.69239297;464.6813698;15.14281259;0.096877705;31.49239297;67.10920671;10;45.79836647;75.30026669
CID=1726817878;0;52.5;51.62951629;4;46.5;9.3;0.77902916;140.5275241;11.50585387;69.26286347;242.3929863;212.0278103;32271.7587;0.892942495;0.025816284;2.469146169;51.62954281;127.4808878;0;52.5;4;46.5;216.4944088;1062.435878;69.35447885;4.907451809;0.8830755;97.87156443;88.82929581;23.72286289;479.5950659;17.83644019;0.115216197;33.02286289;69.26286347;10;51.62951629;76.41174196
CID=1726817847;0;55;57.69337853;4;49;9.8;0.77902916;140.5275241;11.50585387;71.41256496;243.554145;212.0278103;33008.96182;0.961435535;0.028627031;2.343291505;57.69341686;135.1924936;0;55;4;49;216.4944088;1130.616924;71.8060677;5.22238394;0.891550554;86.67693519;98.31868527;24.74509405;494.7446235;20.75342875;0.135373909;34.54509405;71.41256496;10;57.69337853;77.08691114
