PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1726817940;0;57.5;67.01158806;4;51.5;10.3;0.77902916;140.5275241;11.50585387;73.55850229;244.6907104;212.0278103;33546.30624;1.136413891;0.032844466;2.348227337;67.01158897;157.3584451;0;57.5;4;51.5;216.4944088;1202.031033;72.08909124;5.552249777;0.900942756;102.1712426;113.0078193;25.75931457;510.1303734;26.36253645;0.173670097;36.05931457;73.55850229;10;67.01158806;77.21546717
CID=1726817909;0;60;74.66641337;4;54;10.8;0.77902916;140.5275241;11.50585387;75.70085297;245.8028223;212.0278103;34214.82;1.115890441;0.036511705;2.03740795;74.66641547;152.1259485;0;60;4;54;216.4944088;1276.78113;78.35847242;5.897524732;0.906287748;97.08739508;125.1742419;26.76574993;525.7527707;27.85250312;0.185331443;37.56574993;75.70085297;10;74.66641337;74.72859918
CID=1726817754;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726817723;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726817816;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726817785;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818126;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818095;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088699;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088668;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088761;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088730;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088575;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088544;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088637;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088606;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088947;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645088916;3;22.5;8.985125183;4;16.5;3.3;0.779038997;140.5554499;12.76975577;45.28879371;226.4866157;214.0895926;20564.92607;0.368860345;0.008060567;6.929663112;8.985129567;62.26392091;3;22.5;4;16.5;241.4641341;461.9362892;33.75534085;1.913063781;0.688961342;54.4949647;19.814598;12.37577546;333.9776131;0.414187023;0.002415694;15.67577546;45.28879371;10;8.985125183;25.1991066
CID=1596626828;3;25;10.46429368;4;19;3.8;0.779038997;140.5554499;12.76975577;47.52878216;227.9555634;214.0895926;21946.83192;0.397776907;0.008580133;6.331436892;10.46429824;66.25404392;3;25;4;19;241.4641341;498.5780826;36.43093987;2.06481217;0.703198802;33.78101204;22.60933363;13.52674763;346.970784;0.917440436;0.005397608;17.32674763;47.52878216;10;10.46429368;30.31461652
CID=1596626797;3;27.5;12.38823114;4;21.5;4.3;0.779038997;140.5554499;12.76975577;49.76238241;229.3978477;214.0895926;22707.0676;0.441510963;0.009276476;5.856543626;12.38823946;72.55226486;3;27.5;4;21.5;241.4641341;537.3761508;38.95501456;2.225490559;0.720412783;61.26115708;26.12666385;14.66687834;360.2180824;1.552092957;0.009212136;18.96687834;49.76238241;10;12.38823114;34.54428855
CID=1596626890;3;30;14.66842286;4;24;4.8;0.779038997;140.5554499;12.76975577;51.98985676;230.8136717;214.0895926;24009.68666;0.474481129;0.010131448;5.243456161;14.66842924;76.91326568;3;30;4;24;241.4641341;578.4112193;42.36164327;2.395433266;0.739053183;49.64227776;30.15530286;15.79639557;373.7185628;2.256038579;0.013509855;20.59639557;51.98985676;10;14.66842286;40.68880101
CID=1596626859;3;32.5;16.74879622;4;26.5;5.3;0.779038997;140.5554499;12.76975577;54.21146118;232.2032335;214.0895926;24683.47744;0.50057313;0.010962388;4.778293268;16.74880383;80.03069659;3;32.5;4;26.5;241.4641341;621.7653459;45.40242824;2.574980124;0.754537091;66.24861664;33.72554514;16.9155263;387.471329;3.015505503;0.018220881;22.2155263;54.21146118;10;16.74879622;47.30524429
CID=1596626704;3;35;19.62977657;4;29;5.8;0.779038997;140.5554499;12.76975577;56.42744581;233.5667256;214.0895926;25642.08235;0.553279366;0.012101948;4.443819153;19.62978457;87.23121265;3;35;4;29;241.4641341;667.521983;48.03482621;2.764476744;0.773816179;90.6369605;38.54193405;18.02449703;401.4755504;4.049583638;0.024692747;23.82449703;56.42744581;10;19.62977657;54.48950934
CID=1596626673;3;37.5;22.12944902;4;31.5;6.3;0.779038997;140.5554499;12.76975577;58.6380556;234.904335;214.0895926;26570.07194;0.579153131;0.013151097;4.068343879;22.12945786;90.03024443;3;37.5;4;31.5;241.4641341;715.7660593;51.14993184;2.964274848;0.788713898;69.27615233;42.62918769;19.12353438;415.7304796;5.010067562;0.030831759;25.42353438;58.6380556;10;22.12944902;59.60587274
CID=1596626766;3;40;25.38779896;4;34;6.8;0.779038997;140.5554499;12.76975577;60.84353085;236.216243;214.0895926;27655.60848;0.631641125;0.014508898;3.812716511;25.38780802;96.79651481;3;40;4;34;241.4641341;766.5840786;53.67001859;3.174732685;0.805877792;55.44162589;47.86430901;20.21286565;430.2354713;6.321768128;0.039267757;27.01286565;60.84353085;10;25.38779896;66.95983668
CID=1596626735;3;42.5;28.69193503;4;36.5;7.3;0.779038997;140.5554499;12.76975577;63.0441076;237.5026252;214.0895926;28513.2347;0.664035704;0.015929372;3.495739466;28.69195372;100.299595;3;42.5;4;36.5;241.4641341;820.0642337;56.95262642;3.396215496;0.820992896;70.31014971;53.09779648;21.29271932;444.99;7.57393395;0.047490882;28.59271932;63.0441076;10;28.69193503;74.25133991
CID=1596627076;3;45;32.37410538;4;39;7.8;0.779038997;140.5554499;12.76975577;65.24001775;238.7636514;214.0895926;29372.0316;0.709381568;0.01753718;3.261591717;32.37411484;105.5911448;3;45;4;39;241.4641341;876.2965275;59.74554758;3.629096018;0.835490946;57.17476426;58.87242582;22.36332529;459.9936762;9.10414943;0.057632695;30.16332529;65.24001775;10;32.37410538;81.57205915
CID=1596627045;3;47.5;36.63857627;4;41.5;8.3;0.779038997;140.5554499;12.76975577;67.43148858;239.9994854;214.0895926;29986.16313;0.761346585;0.019417892;3.047542545;36.63858504;111.6576467;3;47.5;4;41.5;241.4641341;935.3728936;62.55967846;3.873754988;0.849649741;60.08226371;65.51708095;23.42491482;475.246258;10.88497197;0.069574269;31.72491482;67.43148858;10;36.63857627;82.92529859
CID=514897649;3;50;40.96645629;4;44;8.8;0.779038997;140.5554499;12.76975577;69.61874165;241.2102851;214.0895926;30714.26252;0.813226901;0.021383292;2.867896683;40.96646267;117.4875824;3;50;4;44;241.4641341;997.3873073;65.16174659;4.130581592;0.861595805;63.43595391;72.24048715;24.4777201;490.7476566;12.84557984;0.082912331;33.2777201;69.61874165;10;40.96645629;83.61071271
CID=514897618;3;52.5;45.79611167;4;46.5;9.3;0.779038997;140.5554499;12.76975577;71.80199112;242.3962026;214.0895926;31326.80284;0.864847946;0.023608432;2.687064422;45.79612562;123.0571398;3;52.5;4;46.5;241.4641341;1062.435878;67.97906837;4.39997386;0.872548306;70.77250309;79.74345242;25.52197348;506.4979361;14.99225653;0.097730504;34.82197348;71.80199112;10;45.79611167;83.80649136
CID=514897711;3;55;52.39578886;4;49;9.8;0.779038997;140.5554499;12.76975577;73.98144146;243.5573847;214.0895926;31713.20525;0.931304436;0.026612114;2.490338791;52.39581987;130.4833427;3;55;4;49;241.4641341;1130.616924;71.30151971;4.682338966;0.884272333;97.47393444;90.02567351;26.55790648;522.4973076;17.61882319;0.116009294;36.35790648;73.98144146;10;52.39578886;83.25990412
CID=514897680;3;57.5;58.67743448;4;51.5;10.3;0.779038997;140.5554499;12.76975577;76.15728489;244.6939736;214.0895926;32435.60009;1.005778787;0.029583763;2.364270378;58.67746362;138.7293891;3;57.5;4;51.5;241.4641341;1202.031033;73.7089704;4.978093486;0.89272925;93.27030671;99.86362901;27.58574877;538.7461206;20.65298931;0.137375092;37.88574877;76.15728489;10;58.67743448;84.69160228
CID=514897525;3;60;65.47748678;4;54;10.8;0.779038997;140.5554499;12.76975577;78.32969882;245.8061092;214.0895926;33115.5477;1.078276801;0.032866039;2.23567911;65.47752909;146.386744;3;60;4;54;241.4641341;1276.78113;76.30519546;5.287663674;0.899643264;87.04282912;110.5802903;28.60572737;555.2448559;23.93428029;0.160846826;39.40572737;78.32969882;10;65.47748678;85.33113726
CID=514897494;3;62.5;75.94499325;4;56.5;11.3;0.779038997;140.5554499;12.76975577;80.49884378;246.893931;214.0895926;33659.09063;1.227282393;0.037796793;2.15884645;75.94499084;163.9535738;3;62.5;4;56.5;241.4641341;1354.972569;78.10609057;5.611485841;0.907021281;99.814688;127.2147396;29.61806636;571.9941242;29.31501625;0.199071273;40.91806636;80.49884378;10;75.94499325;84.9097475
CID=514897587;3;65;83.65240807;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514897556;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514897897;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514897866;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767298;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767267;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767360;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767329;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767174;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767143;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767236;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767205;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767546;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758767515;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677038119;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677038088;6;25;9.429658448;4;19;3.8;0.779155782;140.5359484;14.1407808;49.73250275;227.9907516;216.140503;20374.25804;0.409034578;0.008296507;7.218352099;9.429662791;68.0666262;6;25;4;19;268.5935418;498.5780826;35.76236935;1.856254917;0.693335689;38.62523518;20.66371402;15.14978966;365.943784;0.022535654;0.000133483;18.94978966;49.73250275;10;9.429658448;25.82300644
CID=677038181;6;27.5;10.97612146;4;21.5;4.3;0.779155782;140.5359484;14.1407808;51.99439396;229.433309;216.140503;21395.27756;0.438282974;0.0088575;6.554447311;10.97612681;71.94244485;6;27.5;4;21.5;268.5935418;537.3761508;38.46630776;2.000703916;0.707918176;46.35901237;23.55710019;16.30448093;379.915469;0.541513498;0.003236437;20.60448093;51.99439396;10;10.97612146;31.11508697
CID=677038150;6;30;12.63101617;4;24;4.8;0.779155782;140.5359484;14.1407808;54.25030374;230.8494054;216.140503;22397.95052;0.467457435;0.009492401;5.991342203;12.63102234;75.67677723;6;30;4;24;268.5935418;578.4112193;41.11533721;2.153481485;0.722485568;51.44166277;26.56226489;17.448465;394.1541805;1.142246061;0.006889151;22.248465;54.25030374;10;12.63101617;35.49211235
CID=677037995;6;32.5;14.73891264;4;26.5;5.3;0.779155782;140.5359484;14.1407808;56.500491;232.2392389;216.140503;23436.60588;0.496448469;0.010310753;5.377126656;14.73891998;79.25303953;6;32.5;4;26.5;268.5935418;621.7653459;44.34515153;2.314893135;0.739600821;52.94396107;30.27778165;18.58196973;408.6589733;1.827362234;0.011123078;23.88196973;56.500491;10;14.73891264;41.77309017
CID=677037964;6;35;17.54605745;4;29;5.8;0.779155782;140.5359484;14.1407808;58.745209;233.6030023;216.140503;24316.99595;0.554970959;0.011406942;4.978313831;17.54606484;87.34981728;6;35;4;29;268.5935418;667.521983;46.97087127;2.485249565;0.760113398;62.57523293;35.07172431;19.70522258;423.4289712;2.743991908;0.016858731;25.50522258;58.745209;10;17.54605745;48.80735649
CID=677038057;6;37.5;20.00986098;4;31.5;6.3;0.779155782;140.5359484;14.1407808;60.984706;234.9408827;216.140503;25166.29161;0.583756715;0.012430569;4.526428198;20.00986967;90.5732383;6;37.5;4;31.5;268.5935418;715.7660593;50.09611691;2.664866975;0.776185939;78.33763495;39.16825873;20.81845118;438.4633861;3.643869665;0.022599316;27.11845118;60.984706;10;20.00986098;56.11716861
CID=677038026;6;40;22.59835047;4;34;6.8;0.779155782;140.5359484;14.1407808;63.21922582;236.2530618;216.140503;26025.98463;0.612459978;0.013536686;4.144467233;22.59835987;93.65816203;6;40;4;34;268.5935418;766.5840786;53.14394618;2.854067427;0.791334483;83.73712828;43.38829711;21.92188393;453.7615373;4.63741565;0.029036809;28.72188393;63.21922582;10;22.59835047;63.88428293
CID=677038367;6;42.5;26.06218912;4;36.5;7.3;0.779155782;140.5359484;14.1407808;65.44900824;237.5397153;216.140503;27095.24854;0.670613566;0.015001746;3.877484042;26.06219899;101.0557607;6;42.5;4;36.5;268.5935418;820.0642337;55.67827401;3.053179269;0.809139677;61.5460147;48.93767528;23.01575048;469.3228708;5.98803359;0.037857232;30.31575048;65.44900824;10;26.06218912;69.4444037
CID=677038336;6;45;29.39707717;4;39;7.8;0.779155782;140.5359484;14.1407808;67.67428903;238.8010133;216.140503;27865.47403;0.709906012;0.016469299;3.585288017;29.39709651;105.3970579;6;45;4;39;268.5935418;876.2965275;58.61701418;3.262537593;0.823949848;62.56557231;54.20750719;24.10028196;485.1469756;7.329148714;0.046791037;31.90028196;67.67428903;10;29.39707717;77.59088909
CID=1628576248;6;47.5;33.29029346;4;41.5;8.3;0.779155782;140.5359484;14.1407808;69.89529938;240.03712;216.140503;29002.46832;0.756845523;0.018197837;3.324842818;33.29030381;110.6850275;6;47.5;4;41.5;268.5935418;935.3728936;61.55485859;3.482484677;0.838755547;56.66010457;60.30289048;25.17571094;501.2335966;8.895651227;0.057356885;33.47571094;69.89529938;10;33.29029346;85.20785954
CID=1628576217;6;50;37.24388999;4;44;8.8;0.779155782;140.5359484;14.1407808;72.11226467;241.2481934;216.140503;29523.25874;0.801617792;0.020006745;3.099985734;37.24391281;115.4555984;6;50;4;44;268.5935418;997.3873073;64.37561819;3.713370398;0.851457269;56.91878978;66.45814577;26.24227099;517.5826402;10.59697644;0.069015093;35.04227099;72.11226467;10;37.24388999;90.13254643
CID=1628576310;6;52.5;42.18985125;4;46.5;9.3;0.779155782;140.5359484;14.1407808;74.3254025;242.434386;216.140503;30241.12784;0.859065926;0.0222656;2.887624658;42.18987401;121.8285205;6;52.5;4;46.5;268.5935418;1062.435878;67.31115005;3.955552583;0.864588839;59.09539154;74.14030692;27.30019587;534.1941739;12.64806621;0.08321424;36.60019587;74.3254025;10;42.18985125;90.13248653
CID=1628576279;6;55;46.57786701;4;49;9.8;0.779155782;140.5359484;14.1407808;76.5349201;243.595845;216.140503;30902.46113;0.914796765;0.024375203;2.74187471;46.57788889;127.7107356;6;55;4;49;268.5935418;1130.616924;69.58872895;4.209397278;0.874116921;62.69928115;80.95917038;28.34971857;551.0684204;14.87590119;0.098884184;38.14971857;76.5349201;10;46.57786701;90.13253045
CID=1628576124;6;57.5;52.37602019;4;51.5;10.3;0.779155782;140.5359484;14.1407808;78.74101137;244.7327131;216.140503;31418.90282;0.968028489;0.027128682;2.539454757;52.37605507;133.0066222;6;57.5;4;51.5;268.5935418;1202.031033;72.84312674;4.475278984;0.884241956;73.03050591;89.99480553;29.39107021;568.2057484;17.2797749;0.116067818;39.69107021;78.74101137;10;52.37602019;90.1325078
CID=1628576093;6;60;59.52637893;4;54;10.8;0.779155782;140.5359484;14.1407808;80.94385387;245.8451304;216.140503;31845.49854;1.048571496;0.030534402;2.381520234;59.52641113;141.7633526;6;60;4;54;268.5935418;1276.78113;75.69880964;4.7535809;0.893706811;98.62108847;101.1976455;30.42447926;585.6066648;20.42324682;0.138640599;41.22447926;80.94385387;10;59.52637893;90.13256772
CID=1628576186;6;62.5;66.31574303;4;56.5;11.3;0.779155782;140.5359484;14.1407808;83.1436062;246.9332368;216.140503;32567.55236;1.127318195;0.033902407;2.260846534;66.31578897;149.9298216;6;62.5;4;56.5;268.5935418;1354.972569;78.10543437;5.044695269;0.900363959;93.26771753;111.9063201;31.45017129;603.2718139;23.83720316;0.163559629;42.75017129;83.1436062;10;66.31574303;90.13256302
CID=1628576155;6;65;74.02849337;4;59;11.8;0.779155782;140.5359484;14.1407808;85.34040608;247.9971748;216.140503;32998.64379;1.481608117;0.038666405;2.546835491;76.09226666;193.7944853;6;65;4;59;268.5935418;1436.71329;74.41079586;5.349023958;0.907103214;108.0703139;127.4499272;32.46836933;621.201989;33.70540232;0.233797768;44.26836933;85.34040608;10;74.02849337;90.13255943
CID=1628576496;6;67.5;85.45508293;4;61.5;12.3;0.779155782;140.5359484;14.1407808;87.53436951;249.0370935;216.140503;33730.41434;1.338583097;0.043413855;2.014508484;85.45508629;172.1499964;6;67.5;4;61.5;268.5935418;1522.114066;83.47554469;5.666979393;0.911377484;98.47754133;142.4608063;33.47929532;639.3981609;32.97001017;0.231231167;45.77929532;87.53436951;10;85.45508293;90.13256614
CID=1628576465;6;69.99;90.13255703;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847069;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847038;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847131;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847100;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546846945;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546846914;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847007;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546846976;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847317;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847286;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564678433;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564678592;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564678495;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564678398;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564678309;9;30;11.15635228;4;24;4.8;0.779370705;140.4676715;15.62574577;56.49359154;230.9151783;218.1793716;20831.51676;0.460884131;0.009046961;6.679455473;11.15636005;74.51841017;9;30;4;24;298.0033783;578.4112193;40.78029909;1.940955242;0.709555463;54.31687944;23.88866881;19.08108416;415.1728524;0.071246202;0.000432807;23.88108416;56.49359154;10;11.15635228;31.91272673
CID=1564678468;9;32.5;13.16851123;4;26.5;5.3;0.779370705;140.4676715;15.62574577;58.7725224;232.3055118;218.1793716;22181.17096;0.510267173;0.00981304;6.176858169;13.16852033;81.34008235;9;32.5;4;26.5;298.0033783;621.7653459;43.17644648;2.086437239;0.726998252;33.7811348;27.52069438;20.2288499;430.451128;0.693758847;0.004254295;25.5288499;58.7725224;10;13.16851123;37.99388652
CID=1564678371;9;35;15.29774812;4;29;5.8;0.779370705;140.4676715;15.62574577;61.04615018;233.6697744;218.1793716;22864.95911;0.549040683;0.010662717;5.639554875;15.29775543;86.27253121;9;35;4;29;298.0033783;667.521983;45.90119555;2.239981261;0.743884129;63.35349559;31.24483217;21.3662721;446.008751;1.423810637;0.008814703;27.1662721;61.04615018;10;15.29774812;42.89813566
CID=1564678274;9;37.5;17.83927301;4;31.5;6.3;0.779370705;140.4676715;15.62574577;63.3147276;235.0081536;218.1793716;24078.73404;0.580931939;0.011695211;5.043130284;17.83928094;89.96581797;9;37.5;4;31.5;298.0033783;715.7660593;49.25878394;2.401872299;0.762116639;48.67633561;35.5640881;22.49357937;461.8448914;2.241276234;0.014010023;28.79357937;63.3147276;10;17.83927301;50.12552982
CID=1564678681;9;40;20.30412556;4;34;6.8;0.779370705;140.4676715;15.62574577;65.57850327;236.3208315;218.1793716;24702.08246;0.612807283;0.012743616;4.605708334;20.30413492;93.51492343;9;40;4;34;298.0033783;766.5840786;52.20580618;2.572400632;0.777994212;66.46067267;39.65189072;23.61100114;477.9588321;3.158265265;0.019935777;30.41100114;65.57850327;10;20.30412556;57.79256166
CID=1564678840;9;42.5;23.71066704;4;36.5;7.3;0.779370705;140.4676715;15.62574577;67.83772205;237.6079843;218.1793716;25609.88659;0.677223228;0.014175071;4.294051081;23.71067678;101.8148572;9;42.5;4;36.5;298.0033783;820.0642337;54.73012225;2.751862205;0.797343653;90.36152437;45.18082789;24.71876816;494.3499894;4.386988431;0.027967052;32.01876816;67.83772205;10;23.71066704;66.13056601
CID=482949254;9;45;26.63234091;4;39;7.8;0.779370705;140.4676715;15.62574577;70.09262493;238.8697825;218.1793716;26464.85645;0.708843791;0.015478224;3.941460843;26.63235157;104.9703708;9;45;4;39;298.0033783;876.2965275;57.72341487;2.940559038;0.811824544;71.34274415;49.84287831;25.81711274;511.0179307;5.556776962;0.035781198;33.61711274;70.09262493;10;26.63234091;71.93303867
CID=482949413;9;47.5;30.16252564;4;41.5;8.3;0.779370705;140.4676715;15.62574577;72.34344836;240.1063907;218.1793716;27523.92717;0.758771314;0.017057417;3.668659679;30.16254565;110.656115;9;47.5;4;41.5;298.0033783;935.3728936;60.40868455;3.138799631;0.827059811;54.69821689;55.40983415;26.90626868;527.9623871;7.005321096;0.045568977;35.20626868;72.34344836;10;30.16252564;80.37349714
CID=482949316;9;50;34.07746639;4;44;8.8;0.779370705;140.4676715;15.62574577;74.59042278;241.3179678;218.1793716;28207.76056;0.804253653;0.0188395;3.388805285;34.0774777;115.4819365;9;50;4;44;298.0033783;997.3873073;63.40524792;3.346899331;0.841459527;75.21602179;61.53043517;27.98647087;545.18326;8.576163071;0.056364127;36.78647087;74.59042278;10;34.07746639;88.99321951
CID=482949219;9;52.5;38.30717901;4;46.5;9.3;0.779370705;140.4676715;15.62574577;76.83377029;242.5046667;218.1793716;29246.10527;0.856341425;0.020805992;3.159721625;38.3072017;121.0400936;9;52.5;4;46.5;298.0033783;1062.435878;66.17638158;3.56518065;0.854520577;54.28259994;68.110439;29.0579544;562.6806206;10.38781137;0.068986349;38.3579544;76.83377029;10;38.30717901;90.1325412
CID=482949130;9;55;42.99987232;4;49;9.8;0.779370705;140.4676715;15.62574577;79.07370169;243.6666353;218.1793716;29712.64507;0.918142815;0.023024648;2.970213585;42.99989466;127.7188713;9;55;4;49;298.0033783;1130.616924;68.73495903;3.793973512;0.866485634;59.37235314;75.39834291;30.12095362;580.4547035;12.51808996;0.084017357;39.92095362;79.07370169;10;42.99987232;90.13248983
CID=482949289;9;57.5;48.3393033;4;51.5;10.3;0.779370705;140.4676715;15.62574577;81.31041297;244.8040169;218.1793716;30430.60769;0.977554125;0.025582644;2.767866066;48.33933866;133.7968151;9;57.5;4;51.5;298.0033783;1202.031033;71.6453238;4.033615457;0.877463861;61.8259698;83.70034381;31.17570104;598.5058969;14.84087034;0.100680726;41.47570104;81.31041297;10;48.3393033;90.13256765
CID=482949192;9;60;53.03794741;4;54;10.8;0.779370705;140.4676715;15.62574577;83.54408182;245.9169525;218.1793716;31053.18049;1.035104873;0.02796103;2.627582002;53.03798104;139.3616444;9;60;4;54;298.0033783;1276.78113;73.93733086;4.284451866;0.885245383;64.60283026;91.02885699;32.2224265;616.8347348;17.35545888;0.119026858;43.0224265;83.54408182;10;53.03794741;90.13252197
CID=482949095;9;62.5;59.77558503;4;56.5;11.3;0.779370705;140.4676715;15.62574577;85.77486436;247.0055825;218.1793716;31471.63724;1.089683365;0.031283831;2.413676262;59.77561748;144.2789889;9;62.5;4;56.5;298.0033783;1354.972569;77.47493195;4.546836272;0.893987061;85.25215002;101.5894511;33.26135692;635.441896;20.06133871;0.139109977;44.56135692;85.77486436;10;59.77558503;90.1325181
CID=482949502;9;65;67.23357394;4;59;11.8;0.779370705;140.4676715;15.62574577;88.0028927;248.0700502;218.1793716;31957.14282;1.174744371;0.035032499;2.274518107;67.23361986;152.9240858;9;65;4;59;298.0033783;1436.71329;80.13430043;4.821130882;0.901123836;98.62104262;113.3594664;34.2927167;654.3282158;23.6004675;0.165492302;46.0927167;88.0028927;10;67.23357394;90.13254584
CID=482949661;9;67.5;74.5653144;4;61.5;12.3;0.779370705;140.4676715;15.62574577;90.22827356;249.110505;218.1793716;32658.38479;1.257724884;0.038857477;2.158204504;74.56535265;160.9272799;9;67.5;4;61.5;298.0033783;1522.114066;82.55688983;5.10770742;0.906228029;88.6684953;125.0130531;35.31672913;673.4947171;27.43942381;0.194608608;47.61672913;90.22827356;10;74.5653144;90.13254845
CID=1726818903;9;69.99;83.17728856;4;63.99;12.798;0.779370705;140.4676715;15.62574577;92.44220192;250.1230868;218.1793716;33244.70517;1.33767584;0.043387118;2.02213226;83.1773358;168.195574;9;69.99;4;63.99;298.0033783;1610.92452;85.4888583;5.405725698;0.910490225;87.04354231;138.7987305;36.32956509;692.8643078;31.5657982;0.226457293;49.12756509;92.44220192;10;83.17728856;90.13256792
CID=1726819062;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818965;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818868;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818779;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818938;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818841;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726818744;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726819151;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726819310;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089724;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089883;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089786;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089689;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089600;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089759;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089662;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645089565;12;35;13.36287387;4;29;5.8;0.779675181;140.3492395;17.23186792;63.33081903;233.7643928;220.2049785;21659.5756;0.534123076;0.01003534;6.270363912;13.3628781;83.79010859;12;35;4;29;329.8170183;667.521983;45.53995368;2.023916129;0.728604521;39.20803961;27.86531271;23.00807025;469.2122229;0.141044489;0.000879947;28.80807025;63.33081903;10;13.36287387;38.92711489
CID=645089972;12;37.5;15.33314151;4;31.5;6.3;0.779675181;140.3492395;17.23186792;65.62868404;235.1034786;220.2049785;22429.87354;0.569584771;0.0108512;5.742088681;15.33314935;88.04430329;12;37.5;4;31.5;329.8170183;715.7660593;48.13114245;2.170191408;0.744151963;58.91178971;31.30585072;24.14934334;485.8722337;0.852066451;0.005368621;30.44934334;65.62868404;10;15.33314151;43.9673448
CID=645090131;12;40;18.0091278;4;34;6.8;0.779675181;140.3492395;17.23186792;67.92194294;236.416863;220.2049785;23555.81895;0.610247781;0.011953567;5.160178688;18.00914081;92.9303846;12;40;4;34;329.8170183;766.5840786;51.30846768;2.324270841;0.763265614;51.24975557;35.84867203;25.28064132;502.8244973;1.683262815;0.010712387;32.08064132;67.92194294;10;18.0091278;51.32484886
CID=1596627853;12;42.5;21.19811448;4;36.5;7.3;0.779675181;140.3492395;17.23186792;70.21084716;237.704723;220.2049785;24321.71904;0.675977594;0.013290071;4.783096557;21.19812362;101.3926721;12;42.5;4;36.5;329.8170183;820.0642337;53.85944577;2.486421829;0.783349537;63.18451816;41.11474543;26.40219596;520.0683997;2.73775095;0.017600754;33.70219596;70.21084716;10;21.19811448;59.48464954
CID=1596628012;12;45;24.0843756;4;39;7.8;0.779675181;140.3492395;17.23186792;72.49564445;238.9672296;220.2049785;25140.74886;0.71097814;0.014566788;4.36042285;24.08438614;105.0181077;12;45;4;39;329.8170183;876.2965275;56.87975739;2.656917257;0.799298928;78.4720799;45.78066821;27.5142407;537.6034857;3.822660148;0.024829366;35.3142407;72.49564445;10;24.0843756;67.92141175
CID=1596627915;12;47.5;27.10807766;4;41.5;8.3;0.779675181;140.3492395;17.23186792;74.77657798;240.2045483;220.2049785;25958.25865;0.745880249;0.015941939;4.001468777;27.10808899;108.4721717;12;47.5;4;41.5;329.8170183;935.3728936;59.82741127;2.836035868;0.814014977;85.39772394;50.59671057;28.61701049;555.4294724;5.025237332;0.032982263;36.91701049;74.77657798;10;27.10807766;76.89410401
CID=1596627818;12;50;31.03230773;4;44;8.8;0.779675181;140.3492395;17.23186792;77.05388451;241.4168387;220.2049785;26941.9598;0.810963726;0.017714558;3.740948572;31.03232841;116.0903446;12;50;4;44;329.8170183;997.3873073;62.35225301;3.024062592;0.830471636;66.62198239;56.77345636;29.71074142;573.546256;6.592939726;0.043731054;38.51074142;77.05388451;10;31.03230773;83.1070185
CID=1596627729;12;52.5;34.67296438;4;46.5;9.3;0.779675181;140.3492395;17.23186792;79.3277917;242.6042546;220.2049785;27766.3824;0.851216368;0.019437442;3.45851379;34.6729765;119.9169674;12;52.5;4;46.5;329.8170183;1062.435878;65.25074845;3.221288833;0.843445138;61.54635137;62.45828599;30.79566987;591.9539116;8.139480168;0.054570675;40.09566987;79.3277917;10;34.67296438;90.13247049
CID=1596627888;12;55;39.33578823;4;49;9.8;0.779675181;140.3492395;17.23186792;81.59851455;243.7669449;220.2049785;28728.65748;0.914622312;0.021631228;3.222828303;39.33581088;126.7725646;12;55;4;49;329.8170183;1130.616924;67.99774295;3.428012689;0.857353629;70.30948816;69.70820386;31.87203145;610.6526857;10.08886687;0.068379122;41.67203145;81.59851455;10;39.33578823;90.1325375
CID=1596627791;12;57.5;43.60250908;4;51.5;10.3;0.779675181;140.3492395;17.23186792;83.8662514;244.9050538;220.2049785;29354.79366;0.955746312;0.023738956;2.988479495;43.60251955;130.3052356;12;57.5;4;51.5;329.8170183;1202.031033;70.94770875;3.644539142;0.867854532;57.05906861;76.33442276;32.94005995;629.6429871;11.98755297;0.082148315;43.24005995;83.8662514;10;43.60250908;90.13256274
CID=1596627694;12;60;49.02880045;4;54;10.8;0.779675181;140.3492395;17.23186792;86.13117977;246.0187234;220.2049785;29927.51158;1.025636369;0.026403799;2.804696852;49.02881538;137.5109641;12;60;4;54;329.8170183;1276.78113;73.57788497;3.871180258;0.87870644;60.20132249;84.77413493;33.99998651;648.9253773;14.45372337;0.100162521;44.79998651;86.13117977;10;49.02880045;90.13250662
CID=1596628101;12;62.5;54.60976972;4;56.5;11.3;0.779675181;140.3492395;17.23186792;88.39345246;247.1080949;220.2049785;30585.71834;1.095366362;0.029228045;2.643883782;54.60978006;144.3819119;12;62.5;4;56.5;329.8170183;1354.972569;76.09608566;4.10825547;0.887516734;64.15244037;93.48666199;35.05203927;668.5005705;17.18140341;0.120424213;46.35203927;88.39345246;10;54.60976972;90.13255058
CID=1596628260;12;65;60.16010872;4;59;11.8;0.779675181;140.3492395;17.23186792;90.65319457;248.1733126;220.2049785;31177.57675;1.164761191;0.032139108;2.508253663;60.1601395;150.8968902;12;65;4;59;329.8170183;1436.71329;78.42606051;4.356092046;0.894413634;64.60812084;102.1941886;36.09644391;688.3694455;20.17712279;0.143060018;47.89644391;90.65319457;10;60.16010872;90.13256165
CID=514898674;12;67.5;67.79617763;4;61.5;12.3;0.779675181;140.3492395;17.23186792;92.91050157;249.2145265;220.2049785;31505.39763;1.220428994;0.03607362;2.291482637;67.79622414;155.3538704;12;67.5;4;61.5;329.8170183;1522.114066;82.12778797;4.615025854;0.901575008;85.2526842;114.2508443;37.13342497;708.5330782;23.2209942;0.16657882;49.43342497;92.91050157;10;67.79617763;90.13255032
CID=514898833;12;69.99;75.52127383;4;63.99;12.798;0.779675181;140.3492395;17.23186792;95.15642378;250.227874;220.2049785;32046.67826;1.309626663;0.040188536;2.168486185;75.52131189;163.7669215;12;69.99;4;63.99;329.8170183;1610.92452;84.62071215;4.884297748;0.906782665;97.87222002;126.5383282;38.15910319;728.9103661;27.18789647;0.197356614;50.95710319;95.15642378;10;75.52127383;90.13254845
CID=514898736;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514898639;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514898550;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514898709;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514898612;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514898515;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514898922;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514899081;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768323;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768482;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768385;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768288;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768199;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768358;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768261;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768164;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768571;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758768730;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677039144;15;40;16.07149687;4;34;6.8;0.780060817;140.1792291;18.96680657;70.25013707;236.5385321;222.2160485;22255.46408;0.626806135;0.011295359;5.926835535;16.07150479;95.25316566;15;40;4;34;364.160422;766.5840786;50.16172823;2.105072469;0.749647314;41.360658;32.5728177;26.93122465;528.3555447;0.240653878;0.001544247;33.73122465;70.25013707;10;16.07149687;46.07648743
CID=677039303;15;42.5;18.53414561;4;36.5;7.3;0.780060817;140.1792291;18.96680657;72.56899674;237.8272874;222.2160485;22992.6638;0.665629365;0.012353473;5.374373617;18.53415471;99.60947208;15;42.5;4;36.5;364.160422;820.0642337;53.01416865;2.251931248;0.766764345;60.10173206;36.72540976;28.06645371;546.4750108;1.094143007;0.007094342;35.36645371;72.56899674;10;18.53414561;52.55442797
CID=677039206;15;45;21.46861816;4;39;7.8;0.780060817;140.1792291;18.96680657;74.88398435;239.0906911;222.2160485;24106.34144;0.704233701;0.0136305;4.832922035;21.46862788;103.7562048;15;45;4;39;364.160422;876.2965275;56.20525096;2.406347517;0.784929803;47.78891129;41.55557014;29.19208517;564.9004454;2.06768918;0.013548796;36.99208517;74.88398435;10;21.46861816;60.96355921
CID=677039109;15;47.5;24.42417105;4;41.5;8.3;0.780060817;140.1792291;18.96680657;77.1953513;240.3289094;222.2160485;24684.20203;0.746297201;0.014965773;4.43120308;24.42418875;108.2285404;15;47.5;4;41.5;364.160422;935.3728936;59.0314064;2.56857373;0.801049731;66.50776456;46.32510847;30.3083551;583.6315513;3.180225991;0.021062801;38.6083551;77.1953513;10;24.42417105;69.75549242
CID=677039020;15;50;28.34061993;4;44;8.8;0.780060817;140.1792291;18.96680657;79.50334195;241.5421029;222.2160485;25541.98827;0.820785037;0.01672313;4.133163141;28.34063164;117.1364541;15;50;4;44;364.160422;997.3873073;61.51971717;2.738867947;0.819485856;90.10039667;52.54408568;31.41550069;602.6682195;4.611749404;0.030876905;40.21550069;79.50334195;10;28.34061993;79.3250999
CID=677039179;15;52.5;31.72050073;4;46.5;9.3;0.780060817;140.1792291;18.96680657;81.80819043;242.7304266;222.2160485;26328.20479;0.859056608;0.018332879;3.802532979;31.72051341;120.6182984;15;52.5;4;46.5;364.160422;1062.435878;64.41608032;2.917494087;0.833082139;73.2660345;57.85063899;32.51375948;622.0105286;6.026174215;0.040793297;41.81375948;81.80819043;10;31.72050073;85.83510195
CID=677039082;15;55;35.48033239;4;49;9.8;0.780060817;140.1792291;18.96680657;84.11011648;243.8940306;222.2160485;27361.35403;0.903484887;0.020153038;3.516780522;35.48035529;124.7766224;15;55;4;49;364.160422;1130.616924;67.25311327;3.104722137;0.84605731;54.69819998;63.71533255;33.60336827;641.658738;7.633112914;0.052251535;43.40336827;84.11011648;10;35.48033239;90.1325232
CID=677038985;15;57.5;40.27110958;4;51.5;10.3;0.780060817;140.1792291;18.96680657;86.40932083;245.0330604;222.2160485;27884.68024;0.974571666;0.0224616;3.286558337;40.27112111;132.3533888;15;57.5;4;51.5;364.160422;1202.031033;69.86811732;3.300828317;0.859823169;82.95973973;71.16072311;34.68456204;661.613277;9.666791531;0.06692728;44.98456204;86.40932083;10;40.27110958;90.13252818
CID=677039392;15;60;44.62844487;4;54;10.8;0.780060817;140.1792291;18.96680657;88.70598026;246.1476591;222.2160485;29045.4941;1.012243011;0.024671483;3.028216657;44.62845587;135.1446334;15;60;4;54;364.160422;1276.78113;72.95919117;3.506095262;0.870104939;54.78321954;77.92844363;35.75757308;681.8747357;11.57606748;0.081073817;46.55757308;88.70598026;10;44.62844487;90.13249973
CID=677039551;15;62.5;49.6953462;4;56.5;11.3;0.780060817;140.1792291;18.96680657;91.00024325;247.2379693;222.2160485;29466.68255;1.076186095;0.027263244;2.841564323;49.69538218;141.212625;15;62.5;4;56.5;364.160422;1354.972569;75.54886487;3.720812278;0.87987321;56.91885367;85.81272951;36.82263073;702.4438645;13.98189029;0.09907443;48.12263073;91.00024325;10;49.6953462;90.13253082
CID=1628577273;15;65;55.65723215;4;59;11.8;0.780060817;140.1792291;18.96680657;93.29222627;248.3041364;222.2160485;30119.67162;1.141422433;0.030337954;2.643977169;55.65726683;147.1565428;15;65;4;59;364.160422;1436.71329;78.46370722;3.945275772;0.888947381;59.09537659;95.12651723;37.87996177;723.3215869;16.661006;0.119468251;49.67996177;93.29222627;10;55.65723215;90.13255276
CID=1628577432;15;67.5;60.96381333;4;61.5;12.3;0.780060817;140.1792291;18.96680657;95.58201154;249.3463111;222.2160485;30724.70625;1.204401241;0.033235473;2.501781032;60.9638451;152.5181913;15;67.5;4;61.5;364.160422;1522.114066;80.85636358;4.179789934;0.895282777;62.69925957;103.4589096;38.92979192;744.5090334;19.56598116;0.142000564;51.22979192;95.58201154;10;60.96381333;90.13254793
CID=1628577335;15;69.99;67.6550997;4;63.99;12.798;0.780060817;140.1792291;18.96680657;97.8605;250.3606277;222.2160485;31238.63404;1.279221695;0.036862494;2.35131233;67.65511904;159.0783156;15;69.99;4;63.99;364.160422;1610.92452;83.51350988;4.423667215;0.901462875;70.60119727;114.0272349;39.96819218;765.9209835;22.94969654;0.16860278;52.76619218;97.8605;10;67.6550997;90.13255109
CID=1628577238;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628577149;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628577308;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628577211;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628577114;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628577521;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628577680;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848094;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848253;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848156;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848059;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847970;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848129;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848032;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546847935;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848342;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546848501;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564670882;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564670851;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564671076;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564671045;18;45;18.7294887;4;39;7.8;0.780519383;139.9561534;20.83871101;77.25830103;239.2375581;224.2112458;22493.69792;0.702904527;0.012651824;5.51503667;18.72950198;103.2938902;18;45;4;39;401.1621053;876.2965275;55.08541296;2.184395076;0.768046123;61.26104706;37.05055383;30.85106179;592.9055235;0.362084421;0.002393815;38.65106179;77.25830103;10;18.7294887;53.75262836
CID=1564671006;18;47.5;21.95161345;4;41.5;8.3;0.780519383;139.9561534;20.83871101;79.60045392;240.4768457;224.2112458;23633.79192;0.752383986;0.014069656;4.956481514;21.95162914;108.8028441;18;47.5;4;41.5;401.1621053;935.3728936;58.22580478;2.331658153;0.787706153;51.24974831;42.3407255;31.98071757;612.5652286;1.358510681;0.009080499;40.28071757;79.60045392;10;21.95161345;62.28295429
CID=1564670975;18;50;25.3422698;4;44;8.8;0.780519383;139.9561534;20.83871101;81.93951268;241.6911127;224.2112458;24288.24452;0.815594947;0.015610419;4.578755432;25.34228096;116.0361066;18;50;4;44;401.1621053;997.3873073;60.82339764;2.486245072;0.80565416;63.75617146;47.79173787;33.10116302;632.5456442;2.552084764;0.017249613;41.90116302;81.93951268;10;25.3422698;71.62517018
CID=1564671200;18;52.5;28.68823818;4;46.5;9.3;0.780519383;139.9561534;20.83871101;84.27571872;242.8805155;224.2112458;25078.36789;0.857760437;0.017192593;4.183983179;28.68825082;120.0311589;18;52.5;4;46.5;401.1621053;1062.435878;63.76044354;2.648395409;0.82097713;78.60930427;53.09196337;34.21263675;652.8468531;3.850468538;0.026321417;43.51263675;84.27571872;10;28.68823818;81.26268101
CID=1564671169;18;55;32.18470565;4;49;9.8;0.780519383;139.9561534;20.83871101;86.6092969;244.0452054;224.2112458;25855.57422;0.899806504;0.018894172;3.847015993;32.18471895;123.8151285;18;55;4;49;401.1621053;1130.616924;66.62999262;2.818354248;0.834799892;86.90384517;58.57645877;35.31537664;673.4691273;5.296311839;0.036623236;45.11537664;86.6092969;10;32.18470565;90.13245555
CID=1564671130;18;57.5;36.43995053;4;51.5;10.3;0.780519383;139.9561534;20.83871101;88.94045013;245.1853296;224.2112458;26759.60329;0.965050728;0.020970687;3.58241699;36.43997339;130.5431798;18;57.5;4;51.5;401.1621053;1202.031033;69.24291293;2.996372332;0.849046356;66.62222055;65.20823192;36.40961873;694.4129174;7.064277813;0.049421593;46.70961873;88.94045013;10;36.43995053;90.13250801
CID=1564671099;18;60;40.85837002;4;54;10.8;0.780519383;139.9561534;20.83871101;91.26935388;246.3010325;224.2112458;27605.78404;1.026751005;0.023192289;3.340764203;40.85838236;136.4982212;18;60;4;54;401.1621053;1276.78113;71.86883002;3.182706226;0.861323742;58.19588502;72.0726558;37.4955964;715.6788429;9.030123495;0.063927699;48.2955964;91.26935388;10;40.85837002;90.13256483
CID=482941703;18;62.5;45.62772921;4;56.5;11.3;0.780519383;139.9561534;20.83871101;93.59615108;247.3924583;224.2112458;28353.02019;1.075604499;0.025646121;3.079051172;45.62775209;140.4901835;18;62.5;4;56.5;401.1621053;1354.972569;74.89728197;3.377618553;0.872203507;70.3101766;79.48167683;38.57354002;737.2676913;11.09528505;0.079499277;49.87354002;93.59615108;10;45.62772921;90.13252402
CID=482941672;18;65;50.99717649;4;59;11.8;0.780519383;139.9561534;20.83871101;95.92094809;248.4597534;224.2112458;29183.08545;1.148236337;0.028453067;2.888541857;50.99721201;147.3075815;18;65;4;59;401.1621053;1436.71329;77.45990902;3.581378378;0.882057741;54.28304215;87.84260256;39.64367745;759.1804319;13.63790151;0.098920621;51.44367745;95.92094809;10;50.99717649;90.13256062
CID=482941897;18;67.5;56.62819862;4;61.5;12.3;0.780519383;139.9561534;20.83871101;98.24381199;249.5030698;224.2112458;29598.82716;1.21796783;0.031481922;2.709324949;56.62823209;153.424282;18;67.5;4;61.5;401.1621053;1522.114066;80.06701441;3.794261837;0.890217182;59.37236414;96.64798566;40.70623547;781.4182512;16.4269493;0.120641943;53.00623547;98.24381199;10;56.62819862;90.13255436
CID=482941866;18;69.99;63.0962452;4;63.99;12.798;0.780519383;139.9561534;20.83871101;100.5554897;250.5185376;224.2112458;30253.47436;1.284097193;0.03500302;2.516567043;63.09627623;158.7860093;18;69.99;4;63.99;401.1621053;1610.92452;83.02203624;4.015644794;0.897448406;61.82588066;106.8193706;41.75723574;803.8917041;19.44732808;0.144634264;54.55523574;100.5554897;10;63.0962452;90.13256159
CID=482941827;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482941796;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942021;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482941990;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482941951;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482941920;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811352;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811321;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811546;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811515;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811476;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811445;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811670;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811639;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811600;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726811569;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645082173;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645082142;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645082367;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645082336;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645082297;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645082266;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645082491;21;50;22.21816388;4;44;8.8;0.781042786;139.6784314;22.85627621;84.36314194;241.8612664;226.1891704;23074.2195;0.799647258;0.014448803;5.104415404;22.21817502;113.4107948;21;50;4;44;440.9531259;997.3873073;60.18253566;2.26188964;0.789213779;57.04306466;42.77297921;34.76813921;663.1749776;0.526486316;0.003592937;43.56813921;84.36314194;10;22.21816388;63.58322493
CID=645082460;21;52.5;25.74942576;4;46.5;9.3;0.781042786;139.6784314;22.85627621;86.73115957;243.0519002;226.1891704;24057.27686;0.856215833;0.016086395;4.637232405;25.74944417;119.4061569;21;52.5;4;46.5;440.9531259;1062.435878;63.12262232;2.409407748;0.807638706;47.59931025;48.44026501;35.89271165;684.4592182;1.696916436;0.011715807;45.19271165;86.73115957;10;25.74942576;73.24771767
