PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=645082421;21;55;29.10319516;4;49;9.8;0.781042786;139.6784314;22.85627621;89.09687919;244.217829;226.1891704;24628.9639;0.901899622;0.017716866;4.248447472;29.10321626;123.6434855;21;55;4;49;440.9531259;1130.616924;65.94729761;2.564029729;0.822728375;66.50778542;53.74527463;37.00846553;706.080071;3.013969813;0.021056261;46.80846553;89.09687919;10;29.10319516;83.23650464
CID=645082390;21;57.5;33.53001759;4;51.5;10.3;0.781042786;139.6784314;22.85627621;91.46050569;245.3592015;226.1891704;25438.51099;0.985795588;0.019852361;3.961073673;33.53003103;132.8149232;21;57.5;4;51.5;440.9531259;1202.031033;68.43465462;2.725983699;0.839588735;89.89109627;60.67686427;38.11563787;728.0380082;4.670601973;0.033024;48.41563787;91.46050569;10;33.53001759;90.13250783
CID=1596620302;21;60;37.39450673;4;54;10.8;0.781042786;139.6784314;22.85627621;93.82221252;246.476164;226.1891704;26161.34486;1.031276828;0.021832746;3.650453098;37.39452959;136.5069764;21;60;4;54;440.9531259;1276.78113;71.26145854;2.895503071;0.851899753;82.81331245;66.69224826;39.21446303;750.3336794;6.368915461;0.045585127;50.01446303;93.82221252;10;37.39450673;90.13248561
CID=1596620271;21;62.5;41.5530573;4;56.5;11.3;0.781042786;139.6784314;22.85627621;96.18213612;247.568862;226.1891704;27148.17269;1.077409419;0.024014276;3.37088936;41.55307051;140.0708032;21;62.5;4;56.5;440.9531259;1354.972569;74.11054967;3.07282677;0.863050575;56.42776286;73.15140139;40.30517235;772.9679101;8.24876361;0.059777312;51.60517235;96.18213612;10;41.5530573;90.13251186
CID=1596620496;21;65;46.62996965;4;59;11.8;0.781042786;139.6784314;22.85627621;98.54037141;248.6374436;226.1891704;27711.6615;1.148010066;0.026681246;3.142657741;46.62999226;146.5421061;21;65;4;59;440.9531259;1436.71329;76.76727642;3.258199581;0.874219605;62.56564131;81.04021377;41.38799463;795.9417166;10.5377297;0.077334979;53.18799463;98.54037141;10;46.62996965;90.13252419
CID=1596620465;21;67.5;52.08628859;4;61.5;12.3;0.781042786;139.6784314;22.85627621;100.8969689;249.6820617;226.1891704;28740.79698;1.215467277;0.029620676;2.923773707;52.08630567;152.288571;21;67.5;4;61.5;440.9531259;1522.114066;79.53301445;3.451872721;0.883793652;58.02796219;89.5423429;42.46315765;819.256343;13.06618948;0.097130001;54.76315765;100.8969689;10;52.08628859;90.13253781
CID=1596620426;21;69.99;57.15667271;4;63.99;12.798;0.781042786;139.6784314;22.85627621;103.2425173;250.6988422;226.1891704;29226.4128;1.260479423;0.032496322;2.711348939;57.15668836;154.9717264;21;69.99;4;63.99;440.9531259;1610.92452;82.43265671;3.653278377;0.890886324;57.0054989;97.47663797;43.52663417;842.8180127;15.58791681;0.117392912;56.32463417;103.2425173;10;57.15667271;90.13254632
CID=1596620395;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596620620;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596620589;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596620550;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596620519;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891123;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891092;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891317;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891286;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891247;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891216;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891441;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891410;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891371;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514891340;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758760772;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758760741;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758760966;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758760935;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758760896;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758760865;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761090;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761059;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761020;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758760989;24;55;26.45748075;4;49;9.8;0.781623052;139.3443508;25.02880806;91.57372374;244.4092985;228.1483536;23667.89084;0.918318448;0.016712193;4.740395154;26.45749943;125.4190021;24;55;4;49;483.6670893;1130.616924;65.24097807;2.337593251;0.811008146;51.24970169;49.5654844;38.68304055;739.4877934;0.748562925;0.005284542;48.48304055;91.57372374;10;26.45748075;74.6781546
CID=677031593;24;57.5;29.98534791;4;51.5;10.3;0.781623052;139.3443508;25.02880806;93.97039495;245.552054;228.1483536;24216.1151;0.97550782;0.018466186;4.365184945;29.98536135;130.8916479;24;57.5;4;51.5;483.6670893;1202.031033;67.8952551;2.485244623;0.826349003;64.3203718;55.13172175;39.80302399;762.4846562;2.121619172;0.015164093;50.10302399;93.97039495;10;29.98534791;85.26634521
CID=677031562;24;60;33.82737187;4;54;10.8;0.781623052;139.3443508;25.02880806;96.36551398;246.6704118;228.1483536;24979.29156;1.025866682;0.020421677;3.996514069;33.8273861;135.1916245;24;60;4;54;483.6670893;1276.78113;70.76900079;2.639793276;0.840610349;78.79033737;61.14057008;40.91457629;785.8352327;3.666635931;0.026538689;51.71457629;96.36551398;10;33.82737187;90.13252334
CID=677031787;24;62.5;37.83255705;4;56.5;11.3;0.781623052;139.3443508;25.02880806;98.75921014;247.7645192;228.1483536;25717.46262;1.076078636;0.022524005;3.680238756;37.83257072;139.232893;24;62.5;4;56.5;483.6670893;1354.972569;73.57954101;2.801457034;0.853170468;88.16962803;67.37298887;42.01792966;809.5403874;5.3964559;0.039562031;53.31792966;98.75921014;10;37.83255705;90.13250169
CID=677031756;24;65;42.40224416;4;59;11.8;0.781623052;139.3443508;25.02880806;101.1515662;248.8345256;228.1483536;26548.04212;1.140012254;0.024957047;3.414390365;42.40226755;144.7778938;24;65;4;59;483.6670893;1436.71329;76.27105884;2.970459065;0.865092601;66.62225621;74.47015547;43.11331381;833.6011847;7.408555244;0.055025021;54.91331381;101.1515662;10;42.40224416;90.13256408
CID=677031717;24;67.5;47.65851005;4;61.5;12.3;0.781623052;139.3443508;25.02880806;103.5426156;249.8805854;228.1483536;27407.44531;1.225778875;0.027794651;3.204863294;47.65853246;152.7390813;24;67.5;4;61.5;483.6670893;1522.114066;78.71069468;3.147028401;0.876200223;54.69839699;82.64052768;44.20095745;858.0189276;9.838726014;0.074049766;56.50095745;103.5426156;10;47.65851005;90.13250814
CID=677031686;24;69.99;52.8825229;4;63.99;12.798;0.781623052;139.3443508;25.02880806;105.9227851;250.8988194;228.1483536;27959.1969;1.277131698;0.030728717;2.951789861;52.88254082;156.0981478;24;69.99;4;63.99;483.6670893;1610.92452;81.70031237;3.330647372;0.885012307;75.89133652;90.78597857;45.2767849;882.6954025;12.26194794;0.093536914;58.0747849;105.9227851;10;52.8825229;90.13251553
CID=677031911;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677031880;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677031841;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677031810;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569722;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569691;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569916;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569885;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569846;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569815;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628570040;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628570009;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569970;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628569939;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840543;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840512;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840737;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840706;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840667;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840636;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840861;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840830;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840791;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546840760;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564671907;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564672066;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564672101;27;60;30.62427249;4;54;10.8;0.782252292;138.9520303;27.36630069;98.90026824;246.8811609;230.0872507;23958.37479;1.035511063;0.019157442;4.435876005;30.62429418;135.8455717;27;60;4;54;529.4401792;1276.78113;70.13336906;2.411568257;0.828886957;47.59944344;56.13407342;42.5963367;822.1795609;1.022678017;0.007486899;53.3963367;98.90026824;10;30.62427249;87.0115886
CID=1564672004;27;62.5;34.34036308;4;56.5;11.3;0.782252292;138.9520303;27.36630069;101.3284446;247.9767951;230.0872507;24536.15749;1.081304453;0.021123037;4.054336177;34.34038628;139.2274704;27;62.5;4;56.5;529.4401792;1354.972569;72.99512091;2.559255271;0.842342432;66.5078071;61.94015299;43.71221126;846.9810623;2.582849233;0.019160086;55.01221126;101.3284446;10;34.34036308;90.13243981
CID=1564672031;27;65;39.27875224;4;59;11.8;0.782252292;138.9520303;27.36630069;103.7556716;249.048345;230.0872507;25299.41253;1.174113574;0.023707805;3.776280089;39.27876597;148.3276218;27;65;4;59;529.4401792;1436.71329;75.50205082;2.713646124;0.857199773;89.77399126;69.61960636;44.820033;872.1546547;4.498223031;0.033820562;56.620033;103.7556716;10;39.27875224;90.13249565
CID=1564672190;27;67.5;43.46395295;4;61.5;12.3;0.782252292;138.9520303;27.36630069;106.1819659;250.0959663;230.0872507;25976.62782;1.218276219;0.026058578;3.473010882;43.46397607;150.9508619;27;67.5;4;61.5;529.4401792;1522.114066;78.35578136;2.874950044;0.867542955;82.82504812;76.11920461;45.92003154;897.701701;6.481980093;0.049408124;58.22003154;106.1819659;10;43.46395295;90.13252796
CID=1564672225;27;69.99;48.37343626;4;63.99;12.798;0.782252292;138.9520303;27.36630069;108.5975896;251.1157744;230.0872507;26889.12779;1.283062453;0.028836847;3.222404547;48.37344916;155.8788225;27;69.99;4;63.99;529.4401792;1610.92452;81.05396883;3.04269412;0.877526205;59.20611878;83.75345597;47.00808324;923.5194456;8.790740622;0.067944634;59.80608324;108.5975896;10;48.37343626;90.13254388
CID=1564672128;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564672155;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564672314;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942728;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942887;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942922;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942825;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942852;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482943011;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482943046;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942949;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482942976;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482943135;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812377;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812536;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812571;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812474;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812501;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812660;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812695;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812598;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812625;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726812784;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645083198;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645083357;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645083392;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645083295;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645083322;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645083481;30;65;35.12431572;4;59;11.8;0.78292264;138.4994009;29.87952932;106.3539096;249.2762522;232.0042239;24106.53493;1.157423225;0.02199298;4.140451656;35.12433039;145.4305919;30;65;4;59;578.4112193;1436.71329;75.10408459;2.483895958;0.844916606;64.88389783;63.16114343;46.50854868;911.5980945;1.364701451;0.010389964;58.30854868;106.3539096;10;35.12431572;90.13254426
CID=645083516;30;67.5;39.49662438;4;61.5;12.3;0.78292264;138.4994009;29.87952932;108.8163313;250.325535;232.0042239;24843.55549;1.217079058;0.024411521;3.796004127;39.4966389;149.9294043;30;67.5;4;61.5;578.4112193;1522.114066;77.93028245;2.631543123;0.857785372;79.06191204;69.95798298;47.62077528;938.3005132;3.19662417;0.024684405;59.92077528;108.8163313;10;39.49662438;90.13249302
CID=645083419;30;69.99;44.03145015;4;63.99;12.798;0.78292264;138.4994009;29.87952932;111.2683433;251.3470178;232.0042239;25541.11071;1.276559578;0.027005361;3.500372949;44.03146379;154.1265448;30;69.99;4;63.99;578.4112193;1610.92452;80.68474875;2.785085189;0.868807519;89.20558791;77.00081625;48.72092351;965.2858726;5.253393095;0.041154973;61.51892351;111.2683433;10;44.03145015;90.13256141
CID=645083446;-17.9;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645083605;-17.9;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621327;-17.9;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621486;-17.9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621521;-17.9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621424;-17.9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621451;-17.9;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621610;-17.9;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621645;-17.9;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621548;-17.9;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621575;-17.9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596621734;-17.9;22.5;24.85208738;4;16.5;3.3;0.781715935;139.4471244;5.856289337;29.60314368;227.2879752;199.5595704;30961.99426;0.574198337;0.012908649;3.926780472;24.85208898;97.58869768;-17.9;22.5;4;16.5;106.0713003;461.9362892;35.24126082;4.354960183;0.803218369;109.9039421;47.00943636;0.604196068;221.3553316;9.854308878;0.054960417;3.904196068;29.60314368;6.739733258;20.56246939;37.72094136
CID=514892148;-17.9;25;27.49920668;4;19;3.8;0.781715935;139.4471244;5.856289337;31.65000733;228.7632038;199.5595704;31758.24956;0.600276821;0.013936303;3.665276312;27.49921431;100.7922188;-17.9;25;4;19;106.0713003;498.5780826;38.04694122;4.700405117;0.815782569;109.5736763;51.21552635;1.649926778;229.9670096;11.1396732;0.062597827;5.449926778;31.65000733;10;24.15867344;37.52080639
CID=514892307;-17.9;27.5;30.31143422;4;21.5;4.3;0.781715935;139.4471244;5.856289337;33.68978009;230.2117453;199.5595704;32510.6474;0.625995788;0.015047012;3.425565228;30.31143276;103.8337901;-17.9;27.5;4;21.5;106.0713003;537.3761508;40.88585077;5.066178593;0.827652927;108.7302344;55.64344186;2.685490522;238.7471195;12.51038159;0.070834985;6.985490522;33.68978009;10;27.74725442;38.00397361
CID=514892342;-17.9;30;34.20054432;4;24;4.8;0.781715935;139.4471244;5.856289337;35.72271949;231.6338074;199.5595704;33336.579;0.672457093;0.016553012;3.221388947;34.20054342;110.1732526;-17.9;30;4;24;106.0713003;578.4112193;43.5945328;5.45304166;0.841874051;108.7550486;61.72223718;3.711108217;247.6950345;14.41580148;0.082249772;8.511108217;35.72271949;10;32.86223263;38.2154794
CID=514892245;-17.9;32.5;37.29402429;4;26.5;5.3;0.781715935;139.4471244;5.856289337;37.7490768;233.0295926;199.5595704;33926.55931;0.70513517;0.017593259;3.115707936;36.62033549;114.0982699;-17.9;32.5;4;26.5;106.0713003;621.7653459;45.16147524;5.861767927;0.849594514;109.5133503;65.48870393;4.726999337;256.8101608;16.15832242;0.092905152;10.02699934;37.7490768;10;37.51858772;36.62033401
CID=514892272;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514892431;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514892466;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514892369;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514892396;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514892555;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761797;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761956;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761991;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761894;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758761921;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762080;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762115;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762018;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762045;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762204;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032618;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032777;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032812;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032715;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032742;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032901;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032936;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032839;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677032866;-15;17.5;19.47927654;4;11.5;2.3;0.780912623;139.7222318;6.578452783;27.66950949;224.019687;201.5939393;28264.19666;0.559247069;0.010923413;4.993343944;19.47927653;97.26672752;-15;17.5;4;11.5;120.0066092;394.8050249;28.93613209;3.289860681;0.772867031;110;38.29339022;0.146782678;217.6676648;6.829622336;0.037748734;2.446782678;27.66950949;5;13.97172652;36.00192662
CID=677033025;-15;20;22.17987225;4;14;2.8;0.780912623;139.7222318;6.578452783;29.75771191;225.54703;201.5939393;29173.0804;0.597952406;0.011913195;4.632574234;22.17986811;102.7498855;-15;20;4;14;120.0066092;427.3713314;31.64328608;3.561231622;0.78899817;110;42.7109016;1.228640135;226.4671816;8.081065908;0.045003632;4.028640135;29.75771191;5;16.12810309;40.33517973
CID=1628570747;-15;22.5;24.5569571;4;16.5;3.3;0.780912623;139.7222318;6.578452783;31.83836063;227.0472657;201.5939393;29934.32633;0.62145881;0.01282818;4.295976735;24.55695326;105.4960999;-15;22.5;4;16.5;120.0066092;461.9362892;34.41992415;3.849257074;0.801726868;110;46.53758275;2.29978516;235.4472504;9.228433549;0.051785443;5.59978516;31.83836063;5;18.66840799;42.22260442
CID=1628570906;-15;25;26.51818072;4;19;3.8;0.780912623;139.7222318;6.578452783;33.91172671;228.5206102;201.5939393;30590.38311;0.633419022;0.013631815;4.005294367;26.51817651;106.213103;-15;25;4;19;120.0066092;498.5780826;37.08049759;4.154588536;0.811292148;109.9666454;49.66176614;3.360443741;244.6071648;10.27178677;0.058083775;7.160443741;33.91172671;5.33354644;21.17613482;42.54431841
CID=1628570941;-15;27.5;29.02240586;4;21.5;4.3;0.780912623;139.7222318;6.578452783;35.97807411;229.9672748;201.5939393;31307.42684;0.657417924;0.014638496;3.751545047;29.02239926;108.8788382;-15;27.5;4;21.5;120.0066092;537.3761508;39.68722154;4.477887964;0.822389756;109.5474719;53.61809706;4.41083972;253.9462339;11.57777056;0.065976917;8.71083972;35.97807411;8.768046452;24.4941404;42.60720224
CID=1628570844;-15;30;32.06528261;4;24;4.8;0.780912623;139.7222318;6.578452783;38.03766005;231.3874659;201.5939393;32076.60148;0.686798762;0.01585532;3.503173493;32.06528317;112.33025;-15;30;4;24;120.0066092;578.4112193;42.49681496;4.819828036;0.834361201;109.1927421;58.38976872;5.45119513;263.4637909;13.07466491;0.075090633;10.25119513;38.03766005;10;28.50201056;42.75509876
CID=1628570871;-15;32.5;35.19931856;4;26.5;5.3;0.780912623;139.7222318;6.578452783;40.09073542;232.7813845;201.5939393;32790.44772;0.714247195;0.01713651;3.277143006;35.19932153;115.3532104;-15;32.5;4;26.5;120.0066092;621.7653459;45.3136277;5.181092527;0.845158332;108.6501342;63.27789031;6.481730621;273.1592042;14.63918085;0.08474045;11.78173062;40.09073542;10;32.50868739;43.27121207
CID=1628571030;-15;35;39.87140253;4;29;5.8;0.780912623;139.7222318;6.578452783;42.13754538;234.1492266;201.5939393;33589.22822;0.601745639;0.018684909;2.460380232;38.99892721;95.95218957;-15;35;4;29;120.0066092;667.521983;57.9592967;5.562376837;0.856439529;95.89065553;69.1849661;7.502665971;283.0318882;13.30976842;0.077659525;13.30266597;42.13754538;10;38.87347994;42.8651703
CID=1628571065;-15;37.5;43.40900428;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628570968;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628570995;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628571154;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841568;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841727;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841762;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841665;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841692;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841851;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841886;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841789;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841816;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546841975;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673060;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673029;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673122;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673091;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673184;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673153;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673246;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673215;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1564673308;-12;15;15.40517029;4;9;1.8;0.780245257;139.9677654;7.397259801;27.78296498;222.2699377;203.6939115;25882.67049;0.524468477;0.009556812;5.988882832;15.40516801;92.25974623;-12;15;4;9;135.8927511;364.160422;25.65554384;2.67976341;0.744695687;110;31.4299273;0.739606573;222.4562015;4.551180862;0.025115532;2.539606573;27.78296498;5;10.77362166;29.29981617
CID=1564673277;-12;17.5;17.72455678;4;11.5;2.3;0.780245257;139.9677654;7.397259801;29.90626645;223.8230183;203.6939115;26862.97748;0.563749242;0.010386235;5.527507827;17.72456164;97.97265321;-12;17.5;4;11.5;135.8927511;394.8050249;28.26556807;2.905269205;0.761335888;110;35.37162216;1.848039056;231.6271594;5.592914365;0.031100543;4.148039056;29.90626645;5;12.41999523;33.63824145
CID=482943881;-12;20;20.2348737;4;14;2.8;0.780245257;139.9677654;7.397259801;32.02181818;225.3487805;203.6939115;27779.32829;0.603854356;0.011305951;5.123084871;20.23486706;103.6649413;-12;20;4;14;135.8927511;427.3713314;30.84521531;3.144916325;0.777570615;110;39.53814517;2.945429587;240.991008;6.758435466;0.037871799;5.745429587;32.02181818;5;14.40460029;37.72569394
CID=482943850;-12;22.5;23.13811317;4;16.5;3.3;0.780245257;139.9677654;7.397259801;34.1298986;226.8474436;203.6939115;28697.67245;0.648010314;0.012382671;4.748841163;23.13811421;109.8792292;-12;22.5;4;16.5;135.8927511;461.9362892;33.51753125;3.39927101;0.794286349;110;44.25951369;4.032007497;250.5469879;8.094941977;0.045714368;7.332007497;34.1298986;5;16.6503346;42.60144887
CID=482943943;-12;25;26.14713286;4;19;3.8;0.780245257;139.9677654;7.397259801;36.2307788;228.3192224;203.6939115;29548.32083;0.689482066;0.013527301;4.415887953;26.14713689;115.4628268;-12;25;4;19;135.8927511;498.5780826;36.16952464;3.668908596;0.809543837;110;49.07265394;5.107999767;260.2943474;9.529800535;0.0542403;8.907999767;36.2307788;5;19.05035685;47.43746086
CID=482943912;-12;27.5;28.50929133;4;21.5;4.3;0.780245257;139.9677654;7.397259801;38.32472269;229.7643272;203.6939115;30231.06709;0.707151829;0.014488447;4.101860112;28.5092912;116.9411244;-12;27.5;4;21.5;135.8927511;537.3761508;38.90193148;3.954413657;0.820212184;110;52.80997719;6.173631289;270.2323509;10.7385343;0.061604644;10.47363129;38.32472269;5;22.07693138;47.80637116
CID=482944005;-12;30;30.62683246;4;24;4.8;0.780245257;139.9677654;7.397259801;40.41198739;231.1829632;203.6939115;30848.40508;0.718965515;0.015392691;3.833045571;30.62683979;117.3940726;-12;30;4;24;135.8927511;578.4112193;41.50885991;4.256380232;0.82889693;109.3294551;56.13806406;7.229125204;280.3602894;11.92099394;0.068935477;12.0291252;40.41198739;8.578049166;24.9223051;47.74041456
CID=482943974;-12;32.5;33.70857279;4;26.5;5.3;0.780245257;139.9677654;7.397259801;42.49282367;232.5753305;203.6939115;31589.40694;0.750541633;0.016653829;3.589239539;33.70856872;120.9881277;-12;32.5;4;26.5;135.8927511;621.7653459;44.15496836;4.575412161;0.840203698;109.6680433;60.95530378;8.274703332;290.6774903;13.51310819;0.078773468;13.57470333;42.49282367;9.423879451;28.99840307;47.83908194
CID=482944067;-12;35;36.99820637;4;29;5.8;0.780245257;139.9677654;7.397259801;44.56747644;233.9416238;203.6939115;32309.91271;0.780620606;0.018022385;3.357388536;36.99821241;124.2173742;-12;35;4;29;135.8927511;667.521983;46.91207701;4.912123551;0.850729268;109.1430413;66.07621282;9.310586689;301.1833307;15.1922183;0.089284004;15.11058669;44.56747644;10;33.2542217;48.23016038
CID=482944036;-12;37.5;40.6736413;4;31.5;6.3;0.780245257;139.9677654;7.397259801;46.63618542;235.282032;203.6939115;33011.52089;0.814374378;0.019565485;3.144636134;40.67363683;127.9037881;-12;37.5;4;31.5;135.8927511;715.7660593;49.69861508;5.26713937;0.860855758;108.641979;71.78577506;10.33699605;311.8772498;17.06280595;0.101103196;16.63699605;46.63618542;10;37.98307765;48.74533223
CID=482944129;-12;40;46.10655598;4;34;6.8;0.780245257;139.9677654;7.397259801;48.69918564;236.5967388;203.6939115;33790.8619;0.677407215;0.021472923;2.320739327;45.24185217;104.9945456;-12;40;4;34;135.8927511;766.5840786;63.10483847;5.641096177;0.871403769;95.37181322;78.88178295;11.35415249;322.7587634;15.32510786;0.091561944;18.15415249;48.69918564;10;45.23629027;48.71735311
CID=482944098;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813530;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813499;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813592;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813561;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813654;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813623;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813716;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813685;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813778;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726813747;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084351;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084320;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084413;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084382;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084475;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084444;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084537;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645084506;-9;10;9.723012904;4;4;0.8;0.779733503;140.1723329;8.293999083;25.64618028;218.933892;205.7882949;21990.65442;0.435609918;0.007738887;8.070716471;9.723014319;78.47169182;-9;10;4;4;153.3765154;308.3346683;19.82663835;2.010312122;0.696176901;110;21.21959506;0.121549345;217.4656226;1.785261207;0.009759285;0.921549345;25.64618028;5;6.824188325;18.41948664
CID=645084599;-9;12.5;11.26309324;4;6.5;1.3;0.779733503;140.1723329;8.293999083;27.81301169;220.5410457;205.7882949;23055.56656;0.465178144;0.008248471;7.350575034;11.26309322;82.79021184;-9;12.5;4;6.5;153.3765154;335.3618017;22.3658208;2.18652641;0.710519091;110;24.0845038;1.268486951;226.7964386;2.446492859;0.013476604;2.568486951;27.81301169;5;7.869126826;21.44499248
CID=645084568;-9;15;13.51923344;4;9;1.8;0.779733503;140.1723329;8.293999083;29.97160296;222.1204404;205.7882949;24258.27898;0.516715643;0.009000101;6.719851515;13.51923251;90.84723506;-9;15;4;9;153.3765154;364.160422;25.01156748;2.374290621;0.729887002;110;28.14182016;2.403814311;236.3337822;3.329762097;0.018484109;4.203814311;29.97160296;5;9.453811574;25.71549903
CID=1596622480;-9;17.5;15.90011988;4;11.5;2.3;0.779733503;140.1723329;8.293999083;32.12224809;223.6723016;205.7882949;25371.78218;0.562912914;0.009831486;6.148308896;15.90012183;97.75886046;-9;17.5;4;11.5;153.3765154;394.8050249;27.70326663;2.574090459;0.748387268;110;32.27972583;3.52776677;246.0768559;4.310172175;0.024113379;5.82776677;32.12224809;5;11.04555835;30.46380448
CID=1596622449;-9;20;18.6756019;4;14;2.8;0.779733503;140.1723329;8.293999083;34.26523337;225.1968514;205.7882949;26460.12549;0.615947231;0.010822496;5.657068311;18.67560173;105.6491548;-9;20;4;14;153.3765154;427.3713314;30.36120307;2.786419617;0.76769353;110;36.96089675;4.640577036;256.0248535;5.479877194;0.030898871;7.440577036;34.26523337;5;13.0310133;35.60936771
CID=1596622542;-9;22.5;21.01684047;4;16.5;3.3;0.779733503;140.1723329;8.293999083;36.40083751;226.6943082;205.7882949;27316.61093;0.650179806;0.011710056;5.240192225;21.0168443;110.1323041;-9;22.5;4;16.5;153.3765154;461.9362892;32.87549985;3.011779789;0.782280183;110;40.8188678;5.742475329;266.1769682;6.610178902;0.037568543;9.042475329;36.40083751;5;14.87162436;39.4524888
CID=1596622511;-9;25;24.05078564;4;19;3.8;0.779733503;140.1723329;8.293999083;38.52933185;228.164886;205.7882949;28221.49779;0.699278246;0.012853136;4.863066683;24.05078152;116.9605543;-9;25;4;19;153.3765154;498.5780826;35.45500351;3.250680727;0.799124389;110;45.72677619;6.833689578;276.5324013;8.016584292;0.045927387;10.63368958;38.52933185;5;17.11792974;44.84935334
CID=1596622604;-9;27.5;27.33987328;4;21.5;4.3;0.779733503;140.1723329;8.293999083;40.65098053;229.6087944;205.7882949;29102.91008;0.74693901;0.014116895;4.511634363;27.33987115;123.3475021;-9;27.5;4;21.5;153.3765154;537.3761508;38.12556841;3.503640367;0.815066044;110;50.96352257;7.914445676;287.0903716;9.554655378;0.0551825;12.21444568;40.65098053;5;19.77338602;50.03933507
CID=1596622573;-9;30;30.36953656;4;24;4.8;0.779733503;140.1723329;8.293999083;42.76604089;231.0262377;205.7882949;29853.0267;0.781736815;0.015329619;4.196326221;30.36954013;127.4404976;-9;30;4;24;153.3765154;578.4112193;40.78161381;3.771185033;0.827883379;110;55.73459224;8.984967827;297.8501256;11.062613;0.064414206;13.78496783;42.76604089;5;22.617073;53.62692723
CID=1596622666;-9;32.5;33.05741703;4;26.5;5.3;0.779733503;140.1723329;8.293999083;44.87476381;232.417415;205.7882949;30521.38801;0.804283735;0.016458489;3.915010217;33.05741969;129.4201358;-9;32.5;4;26.5;153.3765154;621.7653459;43.40451754;4.053849732;0.837937876;110;59.93947103;10.04547898;308.8109489;12.501303;0.073392435;15.34547898;44.87476381;5;26.01182626;54.19418932
CID=1596622635;-9;35;35.41689078;4;29;5.8;0.779733503;140.1723329;8.293999083;46.97739432;233.7825201;205.7882949;31112.34673;0.818091754;0.017503327;3.668359462;35.41689126;129.9218882;-9;35;4;29;153.3765154;667.521983;45.94703176;4.352178566;0.845855248;109.9078066;63.61655775;11.09620133;319.9721796;13.88142538;0.082174589;16.89620133;46.97739432;6.512579444;29.21047995;54.03612327
CID=1596622728;-9;37.5;38.82400822;4;31.5;6.3;0.779733503;140.1723329;8.293999083;49.07417212;235.1217412;205.7882949;31828.327;0.850560883;0.018949588;3.433311078;38.82400971;133.2949026;-9;37.5;4;31.5;153.3765154;715.7660593;48.62777198;4.666725263;0.85595966;109.6428477;68.91327117;12.13735692;331.333222;15.67074254;0.093548494;18.43735692;49.07417212;10;33.899759;53.59675586
CID=1596622697;-9;40;42.55536412;4;34;6.8;0.779733503;140.1723329;8.293999083;51.16533216;236.435261;205.7882949;32521.37044;0.885439466;0.020553346;3.21720326;42.55536952;136.9092736;-9;40;4;34;153.3765154;766.5840786;51.33870151;4.998053819;0.86545289;108.7877912;74.70793106;13.16916818;342.8935619;17.6323826;0.106154686;19.96916818;51.16533216;10;38.52556664;54.64475657
CID=514893301;-9;42.5;46.83650237;4;36.5;7.3;0.779733503;140.1723329;8.293999083;53.25110509;237.7232563;205.7882949;33211.01909;0.926600523;0.022403599;3.017753443;46.83651018;141.3410398;-9;42.5;4;36.5;153.3765154;820.0642337;54.08587813;5.346739241;0.874624347;108.6304909;81.3614615;14.19185838;354.6527803;19.86428167;0.120620218;21.49185838;53.25110509;10;44.18580702;54.78858841
CID=514893270;-9;45;52.33656923;4;39;7.8;0.779733503;140.1723329;8.293999083;55.33171732;238.9858987;205.7882949;33948.82172;0.999772226;0.024759674;2.874133773;52.33657143;150.4223075;-9;45;4;39;153.3765154;876.2965275;56.3277336;5.713368341;0.884181195;108.9109757;89.93314286;15.2056519;366.610567;22.9829161;0.140770135;23.0056519;55.33171732;10;51.67744414;54.31394449
CID=514893363;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514893332;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514893425;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514893394;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514893487;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514893456;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514893549;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514893518;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762950;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762919;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758763012;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758762981;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758763074;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758763043;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758763136;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758763105;-6;7.5;6.659480215;4;1.5;0.3;0.779366885;140.3346683;9.273942472;25.55742353;217.1943589;207.8760924;18874.25983;0.381603523;0.006974479;10.44727757;6.659480977;69.57344626;-6;7.5;4;1.5;172.5645029;283.0057566;16.45253239;1.639999837;0.664662057;109.5540029;15.22282559;0.559191113;220.9903792;0.32030238;0.001747291;0.859191113;25.55742353;5.47605427;4.81070252;12.2058133
CID=1758763198;-6;10;8.190532803;4;4;0.8;0.779366885;140.3346683;9.273942472;27.75992686;218.8286075;207.8760924;20220.48391;0.42418708;0.007365795;9.328199991;8.1905352;76.40295037;-6;10;4;4;172.5645029;308.3346683;19.181811;1.786779222;0.680930907;110;18.27532085;1.733684913;230.667767;0.825568366;0.004538516;2.533684913;27.75992686;5;5.789067733;15.39492801
CID=1758763167;-6;12.5;9.9366609;4;6.5;1.3;0.779366885;140.3346683;9.273942472;29.95398457;220.4348757;207.8760924;21489.25379;0.466352155;0.007891459;8.350326679;9.936660146;82.97435831;-6;12.5;4;6.5;172.5645029;335.3618017;21.94760098;1.943399692;0.698223697;110;21.62228704;2.896228791;240.5650486;1.435372092;0.007952622;4.196228791;29.95398457;5;6.909339165;19.0186261
CID=677033771;-6;15;11.99521329;4;9;1.8;0.779366885;140.3346683;9.273942472;32.13989893;222.013391;207.8760924;22741.61075;0.516252068;0.00856123;7.563367384;11.99520909;90.72417321;-6;15;4;9;172.5645029;364.160422;24.60510098;2.110285812;0.717011033;110;25.41778841;4.047061505;250.6813958;2.186095648;0.012207599;5.847061505;32.13989893;5;8.29589582;23.09316572
CID=677033740;-6;17.5;13.90420966;4;11.5;2.3;0.779366885;140.3346683;9.273942472;34.31796442;223.5643785;207.8760924;23769.17265;0.554095395;0.009232338;6.91644946;13.9042091;96.16775953;-6;17.5;4;11.5;172.5645029;394.8050249;27.09854416;2.28786928;0.733008226;110;28.81994966;5.186419121;261.0159628;3.002399406;0.01689958;7.486419121;34.31796442;5;9.684081901;26.56459295
CID=677033833;-6;20;16.55879959;4;14;2.8;0.779366885;140.3346683;9.273942472;36.48846786;225.0880596;207.8760924;24930.83536;0.610981592;0.010166956;6.32380939;16.55879821;104.7146836;-6;20;4;14;172.5645029;427.3713314;29.75260357;2.476588894;0.753179682;110;33.40304004;6.314535132;271.5678945;4.049772089;0.022978219;9.114535132;36.48846786;5;11.55089917;31.58250085
CID=677033802;-6;22.5;19.25695183;4;16.5;3.3;0.779366885;140.3346683;9.273942472;38.65168853;226.5846521;207.8760924;25971.2038;0.660859225;0.011155531;5.807436369;19.25694942;111.8335084;-6;22.5;4;16.5;172.5645029;461.9362892;32.3728244;2.676890563;0.771453685;110;37.92568274;7.4316406;282.3363351;5.198689371;0.02973657;10.7316406;38.65168853;5;13.38034382;36.88677585
CID=677033895;-6;25;22.04476135;4;19;3.8;0.779366885;140.3346683;9.273942472;40.80789831;228.0543695;207.8760924;26900.42068;0.708284096;0.012208915;5.367794492;22.04476066;118.3317448;-6;25;4;19;172.5645029;498.5780826;34.91011428;2.889227357;0.788234885;110;42.49183758;8.537964352;293.3204374;6.46902137;0.037306164;12.33796435;40.80789831;5;15.3171489;42.22759868
CID=677033864;-6;27.5;24.96003597;4;21.5;4.3;0.779366885;140.3346683;9.273942472;42.95736193;229.4974206;207.8760924;27756.75415;0.753949681;0.013339021;4.981580767;24.96003376;124.3404241;-6;27.5;4;21.5;172.5645029;537.3761508;37.41804782;3.114059623;0.803759169;110;47.18185418;9.633733237;304.5193727;7.863244459;0.04572182;13.93373324;42.95736193;5;17.67229506;46.82325871
CID=677033957;-6;30;28.49766187;4;24;4.8;0.779366885;140.3346683;9.273942472;45.10033726;230.9140092;207.8760924;28644.86043;0.80919251;0.01471533;4.622024775;28.49766678;131.7169219;-6;30;4;24;172.5645029;578.4112193;40.03171299;3.35185516;0.820162292;110;52.79165556;10.71917248;315.9323417;9.511904107;0.055770501;15.51917248;45.10033726;5;20.41834852;52.73560193
CID=677033926;-6;32.5;32.10620438;4;26.5;5.3;0.779366885;140.3346683;9.273942472;47.2370757;232.3043338;207.8760924;29465.02797;0.860394668;0.016157416;4.304867046;32.10620721;138.2129534;-6;32.5;4;26.5;172.5645029;621.7653459;42.60461729;3.603089485;0.83451177;110;58.45374141;11.79450609;327.5585869;11.28069288;0.066699837;17.09450609;47.2370757;5;23.34244289;58.39748884
CID=677034019;-6;35;34.94092755;4;29;5.8;0.779366885;140.3346683;9.273942472;49.36782272;233.6685875;207.8760924;30112.27071;0.881619159;0.017369514;3.999433718;34.94092846;139.7439274;-6;35;4;29;172.5645029;667.521983;45.30524345;3.868246203;0.844322136;110;62.87558535;12.85995744;339.3974059;12.78559113;0.076242871;18.65995744;49.36782272;5;26.57821524;60.02906448
CID=677033988;-6;37.5;37.55400551;4;31.5;6.3;0.779366885;140.3346683;9.273942472;51.49281843;235.0069579;207.8760924;30713.36149;0.897867062;0.018536678;3.738919822;37.55399884;140.4113907;-6;37.5;4;31.5;172.5645029;715.7660593;47.88092501;4.147817467;0.852365131;109.9746522;66.94008965;13.91574977;351.4481672;14.2994194;0.086005207;20.21574977;51.49281843;5.253477767;29.89548997;60.52955214
CID=1628571900;-6;40;40.62465264;4;34;6.8;0.779366885;140.3346683;9.273942472;53.61229815;236.3196269;207.8760924;31341.3578;0.924449927;0.019902114;3.510408866;40.6246562;142.6091533;-6;40;4;34;172.5645029;766.5840786;50.39460302;4.442304563;0.860731059;109.7462072;71.70971556;14.96210679;363.7103249;16.06813048;0.097485285;21.76210679;53.61229815;8.530304555;33.97806724;60.56440884
CID=1628571869;-6;42.5;44.58037018;4;36.5;7.3;0.779366885;140.3346683;9.273942472;55.7264928;237.6067708;207.8760924;32044.43198;0.962636423;0.021631365;3.285408105;44.58038135;146.4647462;-6;42.5;4;36.5;172.5645029;820.0642337;53.09843256;4.752218562;0.870001689;109.3944088;77.85373623;15.99925318;376.1834351;18.16596621;0.111183426;23.29925318;55.7264928;10;39.258904;60.54476873
CID=1628571962;-6;45;48.54284265;4;39;7.8;0.779366885;140.3346683;9.273942472;57.83562902;238.8685601;207.8760924;32692.20443;0.99684501;0.023412738;3.081136485;48.54283081;149.5670871;-6;45;4;39;172.5645029;876.2965275;55.79335666;5.078081024;0.877834435;108.7333175;84.01721123;17.02741474;388.8671684;20.33240041;0.125550807;24.82741474;57.83562902;10;44.34503866;61.13625462
CID=1628571931;-6;47.5;53.80595686;4;41.5;8.3;0.779366885;140.3346683;9.273942472;59.93992886;240.1051594;207.8760924;33394.669;1.053730102;0.025737861;2.897166098;53.80595499;155.8847886;-6;47.5;4;41.5;172.5645029;935.3728936;58.47173492;5.420424699;0.886374337;108.6940161;92.22930722;18.04681846;401.7613202;23.13622391;0.144150165;26.34681846;59.93992886;10;51.1305473;61.83218555
CID=1628572024;-6;50;59.33593758;4;44;8.8;0.779366885;140.3346683;9.273942472;62.03960894;241.3167276;207.8760924;34051.88892;0.885691198;0.027984322;2.200902534;58.68778272;129.1660897;-6;50;4;44;172.5645029;997.3873073;70.17395182;5.779794168;0.892741348;95.34978496;99.87983763;19.05769202;414.8658155;20.98735125;0.131951904;27.85769202;62.03960894;10;58.68774812;61.28050596
CID=1628571993;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628572086;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628572055;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628572148;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628572117;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842721;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842690;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842783;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842752;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842845;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842814;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842907;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842876;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842969;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546842938;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
