PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1564674085;-3;12.5;8.478625694;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.07505196;220.3678421;209.9562815;19822.96881;0.459690341;0.007525806;9.644285431;8.478625363;81.77028306;-3;12.5;4;6.5;193.5663032;335.3618017;21.47107257;1.732542267;0.683874197;110;18.83670794;4.503575271;254.7837204;0.423105441;0.002357826;5.803575271;32.07505196;5;6.031406246;15.82028404
CID=1564674244;-3;15;10.34943116;4;9;1.8;0.779135335;140.4534952;10.34262266;34.28835867;221.9458021;209.9562815;21102.53195;0.508218175;0.008103994;8.626329927;10.34943388;89.27763121;-3;15;4;9;193.5663032;364.160422;24.16889446;1.881321366;0.702125336;110;22.39534337;5.669797274;265.4979975;1.04142869;0.00585027;7.469797274;34.28835867;5;7.274241147;19.5750012
CID=1564674147;-3;17.5;12.30107345;4;11.5;2.3;0.779135335;140.4534952;10.34262266;36.49392179;223.4962377;209.9562815;22263.10275;0.552928074;0.008762468;7.797060997;12.30107196;95.9122084;-3;17.5;4;11.5;193.5663032;394.8050249;26.75237615;2.03963716;0.719663286;110;25.96984682;6.824444802;276.4433923;1.7714589;0.01003214;9.124444802;36.49392179;5;8.462624267;23.81642101
CID=1564674050;-3;20;14.22675981;4;14;2.8;0.779135335;140.4534952;10.34262266;38.692029;225.0193701;209.9562815;23277.30663;0.589985517;0.0094542;7.102352214;14.22675551;101.0434285;-3;20;4;14;193.5663032;427.3713314;29.25743641;2.207880836;0.735583805;110;29.38525643;7.967752084;287.6189992;2.587332509;0.014772868;10.76775208;38.692029;5;9.829237754;27.41932598
CID=1564674209;-3;22.5;17.08743982;4;16.5;3.3;0.779135335;140.4534952;10.34262266;40.88296049;226.5154167;209.9562815;24452.18647;0.65594166;0.010473437;6.490277663;17.08744072;110.9022349;-3;22.5;4;16.5;193.5663032;461.9362892;31.86927411;2.386449922;0.756929004;110;34.29869928;9.099950975;299.0239118;3.668417222;0.021119137;12.39995098;40.88296049;5;11.9229129;32.5810206
CID=1564674368;-3;25;19.8091401;4;19;3.8;0.779135335;140.4534952;10.34262266;43.06698909;227.9845905;209.9562815;25467.54296;0.70610522;0.011491225;5.94884019;19.80913872;117.8414005;-3;25;4;19;193.5663032;498.5780826;34.46859537;2.575748332;0.774939245;110;38.83771888;10.22127115;310.6572328;4.82189873;0.027992147;14.02127115;43.06698909;5;13.67115658;38.22309068
CID=1564674271;-3;27.5;23.14451915;4;21.5;4.3;0.779135335;140.4534952;10.34262266;45.24438046;229.4271001;209.9562815;26503.53301;0.769798015;0.012749575;5.478399054;23.14451599;126.7948945;-3;27.5;4;21.5;193.5663032;537.3761508;37.0692273;2.776186464;0.794320951;110;44.26983075;11.33194038;322.5180847;6.229918108;0.03647186;15.63194038;45.24438046;5;16.07872587;44.34189897
CID=1564674174;-3;30;25.84541122;4;24;4.8;0.779135335;140.4534952;10.34262266;47.41539342;230.8431487;209.9562815;27302.49625;0.807866829;0.013834499;5.080645311;25.84541604;131.3113918;-3;30;4;24;193.5663032;578.4112193;39.53199169;2.988181361;0.808101442;110;48.59296752;12.43218485;334.6056208;7.584145505;0.044779314;17.23218485;47.41539342;5;18.19324922;48.80189722
CID=1564674333;-3;32.5;29.50514391;4;26.5;5.3;0.779135335;140.4534952;10.34262266;49.58028032;232.2329347;209.9562815;28173.80955;0.868503939;0.015283613;4.720775848;29.50514771;139.2871887;-3;32.5;4;26.5;193.5663032;621.7653459;42.05523017;3.212156949;0.824395082;110;54.37736728;13.52222961;346.9190388;9.30291387;0.055401785;18.82222961;49.58028032;5;20.9598287;55.14108953
CID=1564674492;-3;35;33.37672965;4;29;5.8;0.779135335;140.4534952;10.34262266;51.73928757;233.5966506;209.9562815;29009.57544;0.924787785;0.016851251;4.383806054;33.37673737;146.3171434;-3;35;4;29;193.5663032;667.521983;44.67058321;3.448544359;0.839056943;110;60.43774086;14.60229911;359.4575949;11.15910898;0.06703599;20.40229911;51.73928757;5;24.08273135;61.25872454
CID=482944906;-3;37.5;37.06338185;4;31.5;6.3;0.779135335;140.4534952;10.34262266;53.8926562;234.9344836;209.9562815;29740.38225;0.971415457;0.018399366;4.090359917;37.0633932;151.6026179;-3;37.5;4;31.5;193.5663032;715.7660593;47.21109861;3.697782349;0.850923146;110;66.1775395;15.67261778;372.2206201;13.06951937;0.079205016;21.97261778;53.8926562;5;27.06035634;67.07245837
CID=482945065;-3;40;40.12253057;4;34;6.8;0.779135335;140.4534952;10.34262266;56.04062242;236.2466152;209.9562815;30357.75953;0.994307488;0.019764988;3.814302658;40.12253511;153.0394923;-3;40;4;34;193.5663032;766.5840786;49.82617478;3.960317813;0.859437456;110;70.9299844;16.73341058;385.2075365;14.79192544;0.090442842;23.53341058;56.04062242;5;31.03476145;67.38583791
CID=482944968;-3;42.5;42.74105843;4;36.5;7.3;0.779135335;140.4534952;10.34262266;58.18341805;237.5332212;209.9562815;30903.87759;1.006172296;0.021007674;3.572903139;42.74105527;152.7096505;-3;42.5;4;36.5;193.5663032;820.0642337;52.36186173;4.236606373;0.865886687;109.2298675;74.99632014;17.78490349;398.4178737;16.43426299;0.101390924;25.08490349;58.18341805;8.850662577;34.59660474;67.1744195
CID=482944871;-3;45;46.53551632;4;39;7.8;0.779135335;140.4534952;10.34262266;60.32127061;238.7944716;209.9562815;31558.19505;1.043588809;0.022725591;3.355661277;46.53551413;156.1574228;-3;45;4;39;193.5663032;876.2965275;54.89745181;4.527112999;0.874033241;109.4057551;80.89326089;18.82732375;411.851283;18.59977374;0.115797688;26.62732375;60.32127061;10;39.59692683;67.35128476
CID=482945030;-3;47.5;50.90492275;4;41.5;8.3;0.779135335;140.4534952;10.34262266;62.45440296;240.0305305;209.9562815;32228.92934;1.08500689;0.024712125;3.143911142;50.90492298;160.0405545;-3;47.5;4;41.5;193.5663032;935.3728936;57.5841167;4.83231264;0.881906871;109.1856449;87.69863516;19.86089981;425.5075477;20.99423463;0.131910933;28.16089981;62.45440296;10;45.15776622;68.14639234
CID=482945189;-3;50;55.24013575;4;44;8.8;0.779135335;140.4534952;10.34262266;64.58303242;241.241556;209.9562815;32845.20234;1.121094374;0.026744339;2.950339252;55.24013266;162.9771317;-3;50;4;44;193.5663032;997.3873073;60.27347389;5.152690788;0.888385372;108.7338533;94.47330088;20.88586093;439.3865883;23.4466974;0.148695291;29.68586093;64.58303242;10;50.72851812;68.77498861
CID=482945092;-3;52.5;61.26980687;4;46.5;9.3;0.779135335;140.4534952;10.34262266;66.70736935;242.4277005;209.9562815;33535.00402;1.190175712;0.029500389;2.782632601;61.26981188;170.491376;-3;52.5;4;46.5;193.5663032;1062.435878;62.85831996;5.488743962;0.895605841;108.7346548;103.9406445;21.9024364;453.4884621;26.79521193;0.171535869;31.2024364;66.70736935;10;58.73744758;68.86688473
CID=482944995;-3;55;66.44336585;4;49;9.8;0.779135335;140.4534952;10.34262266;68.82761526;243.589111;209.9562815;34145.46339;0.99749873;0.031961832;2.121772082;66.34815614;140.7756654;-3;55;4;49;193.5663032;1130.616924;74.18222346;5.840980093;0.900391269;97.08727167;111.957543;22.91085464;467.8133583;24.24038285;0.156663574;32.71085464;68.82761526;10;66.34812101;66.72910038
CID=482945154;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482945313;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814555;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814714;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814617;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814520;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814679;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814838;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814741;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814644;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814803;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726814962;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645085376;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645085535;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645085438;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645085341;0;17.5;10.53449735;4;11.5;2.3;0.77902916;140.5275241;11.50585387;38.65062325;223.4649978;212.0278103;20609.61416;0.541889821;0.008262269;8.918444322;10.53449789;93.95133289;0;17.5;4;11.5;216.4944088;394.8050249;26.35549261;1.823626888;0.703852249;110;22.73987715;8.442287769;292.3577953;0.548555129;0.003125718;10.74228777;38.65062325;5;7.347883933;20.09433759
CID=645085500;0;20;12.77165423;4;14;2.8;0.77902916;140.5275241;11.50585387;40.87642154;224.9878786;212.0278103;21846.38875;0.597484066;0.009020708;8.006809997;12.77165659;102.2602277;0;20;4;14;216.4944088;427.3713314;29.0231324;1.974052511;0.723676387;110;26.81381486;9.600671517;304.1767639;1.292982575;0.007429261;12.40067152;40.87642154;5;8.859483372;24.5081668
CID=645085659;0;22.5;14.90781889;4;16.5;3.3;0.77902916;140.5275241;11.50585387;43.09516038;226.4836748;212.0278103;22906.04135;0.643241386;0.009796178;7.28909195;14.90782016;108.6644719;0;22.5;4;16.5;216.4944088;461.9362892;31.49223672;2.13371002;0.740906261;110;30.57078961;10.74784969;316.2382391;2.150128251;0.012458842;14.04784969;43.09516038;5;10.30272925;28.7230878
CID=645085562;0;25;17.39190028;4;19;3.8;0.77902916;140.5275241;11.50585387;45.30711398;227.9525994;212.0278103;23931.45498;0.695998315;0.010719217;6.671917532;17.39190018;116.0373237;0;25;4;19;216.4944088;498.5780826;33.96147364;2.302960549;0.759049975;110;34.81227772;11.88405278;328.5412717;3.165662199;0.01850019;15.68405278;45.30711398;5;12.00615816;33.54912666
CID=645085465;0;27.5;20.65260683;4;21.5;4.3;0.77902916;140.5275241;11.50585387;47.51254941;229.3948607;212.0278103;25051.49043;0.766118282;0.011936101;6.102770015;20.65261328;126.0381491;0;27.5;4;21.5;216.4944088;537.3761508;36.57624172;2.482171035;0.780106244;110;40.22323857;13.0095094;341.0849338;4.42938856;0.026109144;17.3095094;47.51254941;5;14.3589563;39.53355842
CID=645085624;0;30;23.78621268;4;24;4.8;0.77902916;140.5275241;11.50585387;49.71172695;230.8106617;212.0278103;26020.72429;0.822417965;0.013154923;5.612142966;23.78621923;133.4916629;0;30;4;24;216.4944088;578.4112193;39.13583335;2.671714353;0.797741435;110;45.30217397;14.12444667;353.86833;5.793423297;0.034447791;18.92444667;49.71172695;5;16.44947269;45.79643262
CID=645085783;0;32.5;27.09474022;4;26.5;5.3;0.77902916;140.5275241;11.50585387;51.90490042;232.2002007;212.0278103;26902.256;0.879152793;0.014474337;5.195564981;27.09474407;140.7725034;0;32.5;4;26.5;216.4944088;621.7653459;41.61621773;2.871969532;0.813954142;110;50.57558228;15.22909063;366.8906117;7.329143538;0.043964048;20.52909063;51.90490042;5;18.68280245;52.33055353
CID=1596623505;0;35;30.52538726;4;29;5.8;0.77902916;140.5275241;11.50585387;54.09231774;233.5636699;212.0278103;27717.70935;0.93269412;0.015878112;4.825672393;30.52538449;147.3055052;0;35;4;29;216.4944088;667.521983;44.08834718;3.083322044;0.828498617;110;55.97899936;16.32366677;380.1509925;9.009253321;0.054524758;22.12366677;54.09231774;5;21.57671979;57.37138966
CID=1596623664;0;37.5;34.6797796;4;31.5;6.3;0.77902916;140.5275241;11.50585387;56.2742215;234.9012565;212.0278103;28559.25317;0.998493145;0.017583358;4.484424934;34.67978459;155.5188907;0;37.5;4;31.5;216.4944088;715.7660593;46.63776013;3.306164179;0.843467546;110;62.46889014;17.40840064;393.6487646;10.99642617;0.067152208;23.70840064;56.2742215;5;24.76285565;64.43055145
CID=1596623567;0;40;38.67539239;4;34;6.8;0.77902916;140.5275241;11.50585387;58.45084952;236.2131416;212.0278103;29313.99286;1.051042192;0.019282683;4.173606805;38.6753887;161.4158655;0;40;4;34;216.4944088;766.5840786;49.2104439;3.540895504;0.855549086;110;68.68241088;18.48351841;407.3833169;13.03273376;0.080314222;25.28351841;58.45084952;5;27.90342708;70.99128831
CID=1596623470;0;42.5;42.463094;4;36.5;7.3;0.77902916;140.5275241;11.50585387;60.62243528;237.499501;212.0278103;29980.89479;1.090153335;0.020956083;3.887023923;42.46309717;165.0550745;0;42.5;4;36.5;216.4944088;820.0642337;51.83107742;3.787923385;0.865236033;110;74.56462637;19.54924733;421.3541521;15.06706876;0.093708603;26.84924733;60.62243528;5;31.70344857;74.74203029
CID=1596623629;0;45;45.90523693;4;39;7.8;0.77902916;140.5275241;11.50585387;62.78920796;238.7605043;212.0278103;30584.3635;1.118476831;0.022549727;3.636184702;45.90523657;166.919919;0;45;4;39;216.4944088;876.2965275;54.38187047;4.047663551;0.872770417;110;79.91310188;20.605816;435.5609012;17.08699947;0.107264746;28.405816;62.78920796;5;36.01007458;75.59072395
CID=1596623788;0;47.5;48.83986408;4;41.5;8.3;0.77902916;140.5275241;11.50585387;64.95139213;239.9963153;212.0278103;31109.32367;1.133556961;0.023997609;3.413594256;48.8398694;166.7194977;0;47.5;4;41.5;216.4944088;935.3728936;56.87851511;4.32054065;0.878369577;109.8162736;84.479821;21.6534543;450.0033351;19.008811;0.120457713;29.9534543;64.95139213;6.361796884;39.98636721;75.40035471
CID=1596623691;0;50;53.17384152;4;44;8.8;0.77902916;140.5275241;11.50585387;67.10920671;241.2070919;212.0278103;31756.19474;1.175680939;0.02602945;3.204170056;53.17384438;170.3780399;0;50;4;44;216.4944088;997.3873073;59.46022778;4.606988757;0.885447832;109.7119823;91.24117249;22.69239297;464.6813698;21.51139466;0.137621365;31.49239297;67.10920671;9.668683725;45.79836647;75.30026669
CID=1596623594;0;52.5;57.82507271;4;46.5;9.3;0.77902916;140.5275241;11.50585387;69.26286347;242.3929863;212.0278103;32385.7029;1.217808388;0.028247664;3.006660457;57.82506947;173.8603498;0;52.5;4;46.5;216.4944088;1062.435878;62.11331371;4.907451809;0.891711153;109.2753368;98.52529427;23.72286289;479.5950659;24.19046735;0.156260646;33.02286289;69.26286347;10;51.62951629;76.41174196
CID=1596623753;0;55;62.54176168;4;49;9.8;0.77902916;140.5275241;11.50585387;71.41256496;243.554145;212.0278103;32970.36419;1.255832228;0.030560173;2.823539956;62.54175948;176.5891568;0;55;4;49;216.4944088;1130.616924;64.79618307;5.22238394;0.896904219;108.6640281;105.9448387;24.74509405;494.7446235;26.96501609;0.175891882;34.54509405;71.41256496;10;57.69337853;77.08691114
CID=1596623912;0;57.5;69.56255784;4;51.5;10.3;0.77902916;140.5275241;11.50585387;73.55850229;244.6907104;212.0278103;33597.0579;1.082568465;0.033084906;2.217328479;67.60500653;149.9025063;0;57.5;4;51.5;216.4944088;1202.031033;74.45069984;5.552249777;0.901422887;98.6272768;113.9478288;25.75931457;510.1303734;25.15393838;0.165708141;36.05931457;73.55850229;10;67.01158806;77.21546717
CID=514894326;0;60;74.68195982;4;54;10.8;0.77902916;140.5275241;11.50585387;75.70085297;245.8028223;212.0278103;34214.82191;1.115888848;0.036511721;2.037404048;74.66645196;152.1257314;0;60;4;54;216.4944088;1276.78113;78.35855739;5.897524732;0.906287769;97.08727537;125.1743001;26.76574993;525.7527707;27.852465;0.185331189;37.56574993;75.70085297;10;74.66641337;74.72859918
CID=514894485;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894388;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894291;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894450;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894609;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894512;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894415;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894574;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514894733;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758763975;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758764134;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758764037;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758763940;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758764099;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758764258;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758764161;3;22.5;13.03862054;4;16.5;3.3;0.779038997;140.5554499;12.76975577;45.28879371;226.4866157;214.0895926;21386.64155;0.6397585;0.009227365;8.28245264;13.03861918;107.9917459;3;22.5;4;16.5;241.4641341;461.9362892;31.15626239;1.913063781;0.725917177;110;27.28979695;12.37577546;333.9776131;0.713150995;0.004159365;15.67577546;45.28879371;5;8.985125183;25.1991066
CID=1758764064;3;25;15.42687439;4;19;3.8;0.779038997;140.5554499;12.76975577;47.52878216;227.9555634;214.0895926;22489.40715;0.692966494;0.010100193;7.481818658;15.42687229;115.4210609;3;25;4;19;241.4641341;498.5780826;33.7269403;2.06481217;0.74485922;110;31.46729869;13.52674763;346.970784;1.58732776;0.009338778;17.32674763;47.52878216;5;10.46429368;30.31461652
CID=1758764223;3;27.5;17.92724549;4;21.5;4.3;0.779038997;140.5554499;12.76975577;49.76238241;229.3978477;214.0895926;23491.14022;0.745359857;0.01105059;6.83222088;17.92724622;122.4829059;3;27.5;4;21.5;241.4641341;537.3761508;36.18361129;2.225490559;0.762712706;110;35.71152347;14.66687834;360.2180824;2.604374534;0.015457742;18.96687834;49.76238241;5;12.38823114;34.54428855
CID=1758764382;3;30;21.17351739;4;24;4.8;0.779038997;140.5554499;12.76975577;51.98985676;230.8136717;214.0895926;24565.19653;0.816254067;0.01228928;6.249058986;21.17351891;132.3145686;3;30;4;24;241.4641341;578.4112193;38.73568768;2.395433266;0.783204884;110;41.07460827;15.79639557;373.7185628;3.857154856;0.023097833;20.59639557;51.98985676;5;14.66842286;40.68880101
CID=677034796;3;32.5;24.38790824;4;26.5;5.3;0.779038997;140.5554499;12.76975577;54.21146118;232.2032335;214.0895926;25523.10402;0.875150415;0.013562518;5.737163617;24.38790704;139.917413;3;32.5;4;26.5;241.4641341;621.7653459;41.28202434;2.574980124;0.80086401;110;46.26702018;16.9155263;387.471329;5.238969034;0.03165593;22.2155263;54.21146118;5;16.74879622;47.30524429
CID=677034955;3;35;28.34470977;4;29;5.8;0.779038997;140.5554499;12.76975577;56.42744581;233.5667256;214.0895926;26509.92663;0.950854418;0.015138883;5.288950579;28.34470594;149.9137489;3;35;4;29;241.4641341;667.521983;43.84030033;2.764476744;0.819503464;110;52.55051037;18.02449703;401.4755504;6.918995317;0.042189275;23.82449703;56.42744581;5;19.62977657;54.48950934
CID=677034858;3;37.5;31.49855495;4;31.5;6.3;0.779038997;140.5554499;12.76975577;58.6380556;234.904335;214.0895926;27266.28355;0.99505536;0.016479415;4.910792612;31.49855783;154.682885;3;37.5;4;31.5;241.4641341;715.7660593;46.26919774;2.964274848;0.832248616;110;57.50337884;19.12353438;415.7304796;8.55617319;0.052654354;25.42353438;58.6380556;5;22.12944902;59.60587274
CID=677034761;3;40;35.78080839;4;34;6.8;0.779038997;140.5554499;12.76975577;60.84353085;236.216243;214.0895926;28094.22099;1.066632699;0.018271216;4.56829342;35.78081472;163.4572604;3;40;4;34;241.4641341;766.5840786;48.74992376;3.174732685;0.847006486;110;64.1828895;20.21286565;430.2354713;10.61442506;0.06593166;27.01286565;60.84353085;5;25.38779896;66.95983668
CID=677034920;3;42.5;40.08178625;4;36.5;7.3;0.779038997;140.5554499;12.76975577;63.0441076;237.5026252;214.0895926;28861.57985;1.12869689;0.020125499;4.253418324;40.08177802;170.4845691;3;42.5;4;36.5;241.4641341;820.0642337;51.27381506;3.396215496;0.859331224;110;70.86669224;21.29271932;444.99;12.7963997;0.080237339;28.59271932;63.0441076;5;28.69193503;74.25133991
CID=677035079;3;45;44.67359382;4;39;7.8;0.779038997;140.5554499;12.76975577;65.24001775;238.7636514;214.0895926;29595.90795;1.192171987;0.022145949;3.972241408;44.67359237;177.4542934;3;45;4;39;241.4641341;876.2965275;53.78423023;3.629096018;0.870201685;110;77.99858663;22.36332529;459.9936762;15.20848372;0.096275431;30.16332529;65.24001775;5;32.37410538;81.57205915
CID=677034982;3;47.5;48.21025685;4;41.5;8.3;0.779038997;140.5554499;12.76975577;67.43148858;239.9994854;214.0895926;30175.43954;1.216673702;0.023825795;3.701184845;48.21025316;178.4350584;3;47.5;4;41.5;241.4641341;935.3728936;56.41305755;3.873754988;0.8772271;110;83.49936033;23.42491482;475.246258;17.29433479;0.110541461;31.72491482;67.43148858;5;36.63857627;82.92529859
CID=677034885;3;50;51.6275204;4;44;8.8;0.779038997;140.5554499;12.76975577;69.61874165;241.2102851;214.0895926;30728.19007;1.238993403;0.02551066;3.467113059;51.62751493;178.9984312;3;50;4;44;241.4641341;997.3873073;58.94896574;4.130581592;0.88307228;109.9896479;88.82613069;24.4777201;490.7476566;19.46212499;0.125619097;33.2777201;69.61874165;5.103521077;40.96645629;83.61071271
CID=677035044;3;52.5;55.29870659;4;46.5;9.3;0.779038997;140.5554499;12.76975577;71.80199112;242.3962026;214.0895926;31275.12741;1.267028552;0.027347387;3.260156094;55.29871837;180.2824537;3;52.5;4;46.5;241.4641341;1062.435878;61.43190455;4.39997386;0.888464915;109.8816673;94.56502887;25.52197348;506.4979361;21.84194589;0.142381793;34.82197348;71.80199112;7.958316755;45.79611167;83.80649136
CID=677035203;3;55;60.11181767;4;49;9.8;0.779038997;140.5554499;12.76975577;73.98144146;243.5573847;214.0895926;31902.77109;1.312166365;0.029698263;3.05838781;60.11180229;183.8452034;3;55;4;49;241.4641341;1130.616924;64.05788729;4.682338966;0.894360398;109.652215;102.1181562;26.55790648;522.4973076;24.68072569;0.16250765;36.35790648;73.98144146;10;52.39578886;83.25990412
CID=1628572925;3;57.5;65.18097643;4;51.5;10.3;0.779038997;140.5554499;12.76975577;76.15728489;244.6939736;214.0895926;32502.02839;1.357677795;0.032227794;2.873041816;65.18096266;187.2676313;3;57.5;4;51.5;241.4641341;1202.031033;66.69645859;4.978093486;0.899382005;109.0169475;110.1114172;27.58574877;538.7461206;27.72526905;0.184416955;37.88574877;76.15728489;10;58.67743448;84.69160228
CID=1628573084;3;60;70.4408994;4;54;10.8;0.779038997;140.5554499;12.76975577;78.32969882;245.8061092;214.0895926;33068.53073;1.400777767;0.034917316;2.699702272;70.44089371;190.1694408;3;60;4;54;241.4641341;1276.78113;69.37825896;5.287663674;0.903555564;108.6347595;118.4474646;28.60572737;555.2448559;30.92521255;0.207828363;39.40572737;78.32969882;10;65.47748678;85.33113726
CID=1628572987;3;62.5;78.18618181;4;56.5;11.3;0.779038997;140.5554499;12.76975577;80.49884378;246.893931;214.0895926;33703.97785;1.173565335;0.037964408;2.053569991;76.34386586;156.7774719;3;62.5;4;56.5;241.4641341;1354.972569;80.1798405;5.611485841;0.907241989;96.2005995;127.8517809;29.61806636;571.9941242;28.07414309;0.190644799;40.91806636;80.49884378;10;75.94499325;84.9097475
CID=1628572890;3;65;83.59084199;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628573049;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628573208;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628573111;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628573014;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628573173;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628573332;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843746;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843905;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843808;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843711;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843870;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546844029;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843932;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843835;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546843994;6;25;13.52799545;4;19;3.8;0.779155782;140.5359484;14.1407808;49.73250275;227.9907516;216.140503;20997.7684;0.690479638;0.009511691;8.493597052;13.52799469;114.9013358;6;25;4;19;268.5935418;498.5780826;33.49531893;1.856254917;0.729958618;110;28.15729685;15.14978966;365.943784;0.037799155;0.000223891;18.94978966;49.73250275;5;9.429658448;25.82300644
CID=546844153;6;27.5;16.01086283;4;21.5;4.3;0.779155782;140.5359484;14.1407808;51.99439396;229.433309;216.140503;22093.88196;0.748968799;0.01043755;7.678555535;16.01086474;122.9403141;6;27.5;4;21.5;268.5935418;537.3761508;35.99101125;2.000703916;0.749202536;110;32.46918039;16.30448093;379.915469;0.919685896;0.005496641;20.60448093;51.99439396;5;10.97612146;31.11508697
CID=1564683926;6;30;18.34629021;4;24;4.8;0.779155782;140.5359484;14.1407808;54.25030374;230.8494054;216.140503;23032.57047;0.793215008;0.011356544;6.99943718;18.34629447;128.4137356;6;30;4;24;268.5935418;578.4112193;38.41227283;2.153481485;0.765521496;110;36.41218543;17.448465;394.1541805;1.926866551;0.011621379;22.248465;54.25030374;5;12.63101617;35.49211235
CID=1564683895;6;32.5;21.49745702;4;26.5;5.3;0.779155782;140.5359484;14.1407808;56.500491;232.2392389;216.140503;24049.56509;0.863335873;0.012589484;6.41112746;21.4974589;137.8229491;6;32.5;4;26.5;268.5935418;621.7653459;40.87240207;2.314893135;0.785097151;110;41.60250698;18.58196973;408.6589733;3.158566922;0.019226066;23.88196973;56.500491;5;14.73891264;41.77309017
CID=1564684120;6;35;25.36138221;4;29;5.8;0.779155782;140.5359484;14.1407808;58.745209;233.6030023;216.140503;25113.15656;0.945672522;0.01411716;5.868938555;25.36138403;148.8444045;6;35;4;29;268.5935418;667.521983;43.45472684;2.485249565;0.805748049;110;47.82219033;19.70522258;423.4289712;4.649996259;0.028568976;25.50522258;58.745209;5;17.54605745;48.80735649
CID=1564684089;6;37.5;29.03668789;4;31.5;6.3;0.779155782;140.5359484;14.1407808;60.984706;234.9408827;216.140503;26031.88075;1.011998415;0.015630478;5.407551659;29.0366936;157.0174207;6;37.5;4;31.5;268.5935418;715.7660593;45.96300526;2.664866975;0.822449734;110;53.64059337;20.81845118;438.4633861;6.28082124;0.038953716;27.11845118;60.984706;5;20.00986098;56.11716861
CID=1564683802;6;40;32.91983358;4;34;6.8;0.779155782;140.5359484;14.1407808;63.21922582;236.2530618;216.140503;26869.18973;1.079036072;0.017268638;5.012406298;32.9198322;165.0075743;6;40;4;34;268.5935418;766.5840786;48.41040258;2.854067427;0.837450936;110;59.72470545;21.92188393;453.7615373;8.121481968;0.050852013;28.72188393;63.21922582;5;22.59835047;63.88428293
CID=1564683771;6;42.5;36.90774276;4;36.5;7.3;0.779155782;140.5359484;14.1407808;65.44900824;237.5397153;216.140503;27645.86812;1.141125356;0.018997718;4.659127631;36.90774309;171.9578856;6;42.5;4;36.5;268.5935418;820.0642337;50.86162909;3.053179269;0.850459267;110;65.93556728;23.01575048;469.3228708;10.13229404;0.064057858;30.31575048;65.44900824;5;26.06218912;69.4444037
CID=1564683996;6;45;41.44553015;4;39;7.8;0.779155782;140.5359484;14.1407808;67.67428903;238.8010133;216.140503;28410.79992;1.209725212;0.020988061;4.333478982;41.44552744;179.6033221;6;45;4;39;268.5935418;876.2965275;53.37676568;3.262537593;0.862786611;110;72.9844013;24.10028196;485.1469756;12.41793389;0.079279058;31.90028196;67.67428903;5;29.39707717;77.59088909
CID=1564683965;6;47.5;46.26968498;4;41.5;8.3;0.779155782;140.5359484;14.1407808;69.89529938;240.03712;216.140503;29155.01141;1.276017708;0.023150674;4.033124717;46.2696997;186.6114695;6;47.5;4;41.5;268.5935418;935.3728936;55.94855027;3.482484677;0.873504826;110;80.47984815;25.17571094;501.2335966;14.91135775;0.096144623;33.47571094;69.89529938;5;33.29029346;85.20785954
CID=1564683678;6;50;50.4660541;4;44;8.8;0.779155782;140.5359484;14.1407808;72.11226467;241.2481934;216.140503;29769.27915;1.321132478;0.025137515;3.770464046;50.46603839;190.2803833;6;50;4;44;268.5935418;997.3873073;58.45369241;3.713370398;0.881181149;110;87.0141319;26.24227099;517.5826402;17.36363844;0.113084438;35.04227099;72.11226467;5;37.24388999;90.13254643
CID=1564683647;6;52.5;54.17551007;4;46.5;9.3;0.779155782;140.5359484;14.1407808;74.3254025;242.434386;216.140503;30320.19409;1.346330459;0.026994751;3.524286119;54.17550757;190.9299893;6;52.5;4;46.5;268.5935418;1062.435878;61.02342266;3.955552583;0.886904451;110;92.8072556;27.30019587;534.1941739;19.70871083;0.129667679;36.60019587;74.3254025;5;42.18985125;90.13248653
CID=482954747;6;55;57.46653287;4;49;9.8;0.779155782;140.5359484;14.1407808;76.5349201;243.595845;216.140503;30824.83188;1.360619404;0.028742979;3.305403143;57.46653484;189.9500649;6;55;4;49;268.5935418;1130.616924;63.55154326;4.209397278;0.891271645;109.1991213;97.96268875;28.34971857;551.0684204;22.00663798;0.146284142;38.14971857;76.5349201;8.497305886;46.57786701;90.13253045
CID=482954716;6;57.5;61.81514209;4;51.5;10.3;0.779155782;140.5359484;14.1407808;78.74101137;244.7327131;216.140503;31385.74257;1.399048712;0.030978851;3.109732702;61.81514625;192.2285818;6;57.5;4;51.5;268.5935418;1202.031033;66.05349381;4.475278984;0.896171214;109.562376;104.799615;29.39107021;568.2057484;24.83080574;0.166787904;39.69107021;78.74101137;10;52.37602019;90.1325078
CID=482954941;6;60;67.17792613;4;54;10.8;0.779155782;140.5359484;14.1407808;80.94385387;245.8451304;216.140503;31993.47509;1.449547991;0.033708543;2.917238888;67.17791675;195.9740311;6;60;4;54;268.5935418;1276.78113;68.70574951;4.7535809;0.901078569;109.4363252;113.271238;30.42447926;585.6066648;28.07223496;0.190564777;41.22447926;80.94385387;10;59.52637893;90.13256772
CID=482954910;6;62.5;72.26994803;4;56.5;11.3;0.779155782;140.5359484;14.1407808;83.1436062;246.9332368;216.140503;32542.81762;1.489869371;0.036414532;2.741775749;72.26995242;198.1480029;6;62.5;4;56.5;268.5935418;1354.972569;71.34779991;5.044695269;0.904799358;108.5148917;121.3560022;31.45017129;603.2718139;31.33111782;0.214979332;42.75017129;83.1436062;10;66.31574303;90.13256302
CID=482954623;6;65;78.05450989;4;59;11.8;0.779155782;140.5359484;14.1407808;85.34040608;247.9971748;216.140503;33061.40861;1.391943859;0.038903018;2.375494658;76.64357021;182.0663916;6;65;4;59;268.5935418;1436.71329;76.78455992;5.349023958;0.90740535;104.7272273;128.330583;32.46836933;621.201989;31.72273752;0.220044999;44.26836933;85.34040608;10;74.02849337;90.13255943
CID=482954592;6;67.5;86.62445373;4;61.5;12.3;0.779155782;140.5359484;14.1407808;87.53436951;249.0370935;216.140503;33761.07879;1.297866609;0.043553177;1.945966808;85.77412809;166.9136062;6;67.5;4;61.5;268.5935418;1522.114066;84.88819859;5.666979393;0.911494967;95.97677198;142.9742454;33.47929532;639.3981609;32.00196928;0.22444193;45.77929532;87.53436951;10;85.45508293;90.13256614
CID=482954817;6;69.99;90.13255507;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482954786;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482954499;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482954468;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824396;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824365;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824590;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824559;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824272;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824241;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824466;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824435;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824148;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726824117;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645095217;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645095186;9;30;16.34544589;4;24;4.8;0.779370705;140.4676715;15.62574577;56.49359154;230.9151783;218.1793716;21633.59266;0.796810687;0.010706591;7.881885777;16.34544843;128.8329575;9;30;4;24;298.0033783;578.4112193;38.25409638;1.940955242;0.751642224;110;33.04010714;19.08108416;415.1728524;0.122427608;0.000743725;23.88108416;56.49359154;5;11.15635228;31.91272673
CID=645095411;9;32.5;19.37485505;4;26.5;5.3;0.779370705;140.4676715;15.62574577;58.7725224;232.3055118;218.1793716;22724.71026;0.86942409;0.011882692;7.15319803;19.37485222;138.5921547;9;32.5;4;26.5;298.0033783;621.7653459;40.7464494;2.086437239;0.772204883;110;38.1207671;20.2288499;430.451128;1.175615532;0.007209155;25.5288499;58.7725224;5;13.16851123;37.99388652
CID=645095380;9;35;22.197845;4;29;5.8;0.779370705;140.4676715;15.62574577;61.04615018;233.6697744;218.1793716;23634.74574;0.925490859;0.01303418;6.551328853;22.19784159;145.4253601;9;35;4;29;298.0033783;667.521983;43.13851316;2.239981261;0.789099377;110;42.74003004;21.3662721;446.008751;2.387482251;0.01478072;27.1662721;61.04615018;5;15.29774812;42.89813566
CID=645095093;9;37.5;25.91083721;4;31.5;6.3;0.779370705;140.4676715;15.62574577;63.3147276;235.0081536;218.1793716;24632.54251;1.003941592;0.014543549;6.000388453;25.910832;155.4750572;9;37.5;4;31.5;298.0033783;715.7660593;45.65096545;2.401872299;0.808415758;110;48.69701762;22.49357937;461.8448914;3.85184266;0.024077534;28.79357937;63.3147276;5;17.83927301;50.12552982
CID=645095062;9;40;29.67623459;4;34;6.8;0.779370705;140.4676715;15.62574577;65.57850327;236.3208315;218.1793716;25539.27589;1.072902274;0.016124485;5.517070154;29.67622562;163.7258187;9;40;4;34;298.0033783;766.5840786;48.16369706;2.572400632;0.825095804;110;54.64621187;23.61100114;477.9588321;5.498250247;0.034706359;30.41100114;65.57850327;5;20.30412556;57.79256166
CID=645095287;9;42.5;34.31564178;4;36.5;7.3;0.779370705;140.4676715;15.62574577;67.83772205;237.6079843;218.1793716;26479.54818;1.162098314;0.018081481;5.091316153;34.31564101;174.7117774;9;42.5;4;36.5;298.0033783;820.0642337;50.69431104;2.751862205;0.842259757;110;61.90159525;24.71876816;494.3499894;7.488353837;0.047738257;32.01876816;67.83772205;5;23.71066704;66.13056601
CID=645095256;9;45;37.95751535;4;39;7.8;0.779370705;140.4676715;15.62574577;70.09262493;238.8697825;218.1793716;27195.40335;1.213009711;0.019727154;4.732414052;37.95751171;179.6306618;9;45;4;39;298.0033783;876.2965275;53.10448471;2.940559038;0.853528545;110;67.56712825;25.81711274;511.0179307;9.457180189;0.060896674;33.61711274;70.09262493;5;26.63234091;71.93303867
CID=645094969;9;47.5;42.71526852;4;41.5;8.3;0.779370705;140.4676715;15.62574577;72.34344836;240.1063907;218.1793716;27960.41792;1.291620234;0.021853006;4.409773982;42.71525706;188.3646292;9;47.5;4;41.5;298.0033783;935.3728936;55.54102917;3.138799631;0.865826624;110;74.95625224;26.90626868;527.9623871;11.85996526;0.077147996;35.20626868;72.34344836;5;30.16252564;80.37349714
CID=645094938;9;50;47.80640467;4;44;8.8;0.779370705;140.4676715;15.62574577;74.59042278;241.3179678;218.1793716;28703.72798;1.368068361;0.024177674;4.109063103;47.80639597;196.4394978;9;50;4;44;298.0033783;997.3873073;58.04750469;3.346899331;0.876477824;110;82.87066956;27.98647087;545.18326;14.50641278;0.095338823;36.78647087;74.59042278;5;34.07746639;88.99321951
CID=1596633346;9;52.5;51.26351956;4;46.5;9.3;0.779370705;140.4676715;15.62574577;76.83377029;242.5046667;218.1793716;29244.10199;1.392029787;0.025930512;3.838154379;51.26351571;196.7572873;9;52.5;4;46.5;298.0033783;1062.435878;60.53563236;3.56518065;0.882489742;110;88.25808447;29.0579544;562.6806206;16.79250699;0.111520483;38.3579544;76.83377029;5;38.30717901;90.1325412
CID=1596633315;9;55;54.7830267;4;49;9.8;0.779370705;140.4676715;15.62574577;79.07370169;243.6666353;218.1793716;29770.90951;1.410552917;0.027765219;3.581692182;54.78301833;196.2159084;9;55;4;49;298.0033783;1130.616924;63.11822214;3.793973512;0.88775781;110;93.75776167;30.12095362;580.4547035;19.13049115;0.128397648;39.92095362;79.07370169;5;42.99987232;90.13248983
CID=1596633540;9;57.5;58.78761939;4;51.5;10.3;0.779370705;140.4676715;15.62574577;81.31041297;244.8040169;218.1793716;30330.09753;1.439953579;0.029858718;3.352490876;58.78761617;197.0849468;9;57.5;4;51.5;298.0033783;1202.031033;65.68470634;4.033615457;0.892858115;109.7077513;100.0366583;31.17570104;598.5058969;21.7450844;0.147519036;41.47570104;81.31041297;8.291205131;48.3393033;90.13256765
CID=1596633509;9;60;62.31159105;4;54;10.8;0.779370705;140.4676715;15.62574577;83.54408182;245.9169525;218.1793716;30833.5701;1.454382759;0.031821659;3.142452979;62.31159083;195.8112442;9;60;4;54;298.0033783;1276.78113;68.26454893;4.284451866;0.896674499;107.6610405;105.5819785;32.2224265;616.8347348;24.26355656;0.166403834;43.0224265;83.54408182;10;53.03794741;90.13252197
CID=1596633222;9;62.5;67.3648183;4;56.5;11.3;0.779370705;140.4676715;15.62574577;85.77486436;247.0055825;218.1793716;31392.90757;1.505301811;0.034498587;2.958647139;67.36482422;199.3087445;9;62.5;4;56.5;298.0033783;1354.972569;70.77954363;4.546836272;0.901230031;108.919185;113.5673002;33.26135692;635.441896;27.55696817;0.19108641;44.56135692;85.77486436;10;59.77558503;90.1325181
CID=1596633191;9;65;72.95831691;4;59;11.8;0.779370705;140.4676715;15.62574577;88.0028927;248.0700502;218.1793716;31964.6186;1.55648276;0.037500282;2.77716725;72.95831575;202.6174451;9;65;4;59;298.0033783;1436.71329;73.43682861;4.821130882;0.905242698;108.8232576;122.4519049;34.2927167;654.3282158;31.09560608;0.218050063;46.0927167;88.0028927;10;67.23357394;90.13254584
CID=1596633416;9;67.5;78.45712291;4;61.5;12.3;0.779370705;140.4676715;15.62574577;90.22827356;249.110505;218.1793716;32501.8675;1.596775214;0.040564977;2.604086737;78.45711857;204.3091419;9;67.5;4;61.5;298.0033783;1522.114066;76.17175637;5.10770742;0.908350194;108.1462764;131.23051;35.31672913;673.4947171;34.65084268;0.24575415;47.61672913;90.22827356;10;74.5653144;90.13254845
CID=1596633385;9;69.99;84.9161084;4;63.99;12.798;0.779370705;140.4676715;15.62574577;92.44220192;250.1230868;218.1793716;33180.06102;1.439260283;0.044163701;2.131144729;84.91610724;180.9685143;9;69.99;4;63.99;298.0033783;1610.92452;83.54044634;5.405725698;0.911175314;97.17663365;141.5936926;36.32956509;692.8643078;33.90537837;0.243241757;49.12756509;92.44220192;10;83.17728856;90.13256792
CID=1596633098;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596633067;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904167;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904136;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904361;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904330;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904043;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904012;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904237;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904206;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514903919;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514903888;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758773816;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758773785;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758774010;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758773979;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758773692;12;35;19.75393412;4;29;5.8;0.779675181;140.3492395;17.23186792;63.33081903;233.7643928;220.2049785;22269.10564;0.923570725;0.012205723;7.334457582;19.75393267;144.8843812;12;35;4;29;329.8170183;667.521983;43.00069472;2.023916129;0.774594482;110;38.74672015;23.00807025;469.2122229;0.242550895;0.001513225;28.80807025;63.33081903;5;13.36287387;38.92711489
CID=1758773661;12;37.5;22.49169233;4;31.5;6.3;0.779675181;140.3492395;17.23186792;65.62868404;235.1034786;220.2049785;23148.87946;0.974571924;0.01335393;6.697837091;22.49169616;150.6457168;12;37.5;4;31.5;329.8170183;715.7660593;45.40008701;2.170191408;0.790742998;110;43.21580715;24.14934334;485.8722337;1.450252083;0.009137613;30.44934334;65.62868404;5;15.33314151;43.9673448
CID=1758773886;12;40;26.33805806;4;34;6.8;0.779675181;140.3492395;17.23186792;67.92194294;236.416863;220.2049785;24138.01636;1.061858841;0.014944968;6.139522736;26.33805502;161.7030876;12;40;4;34;329.8170183;766.5840786;47.85482138;2.324270841;0.810446912;110;49.37588634;25.28064132;502.8244973;2.913114566;0.018539238;32.08064132;67.92194294;5;18.0091278;51.32484886
CID=1758773855;12;42.5;30.76974824;4;36.5;7.3;0.779675181;140.3492395;17.23186792;70.21084716;237.704723;220.2049785;25132.3161;1.154770375;0.016809193;5.629191953;30.76974116;173.2087793;12;42.5;4;36.5;329.8170183;820.0642337;50.40073011;2.486421829;0.82945502;110;56.36204978;26.40219596;520.0683997;4.653479682;0.029916801;33.70219596;70.21084716;5;21.19811448;59.48464954
CID=1758773568;12;45;35.04363463;4;39;7.8;0.779675181;140.3492395;17.23186792;72.49564445;238.9672296;220.2049785;26005.07509;1.232625124;0.01867811;5.195528855;35.04363875;182.0702363;12;45;4;39;329.8170183;876.2965275;52.87730853;2.656917257;0.844655634;110;63.03551241;27.5142407;537.6034857;6.592709592;0.042821699;35.3142407;72.49564445;5;24.0843756;67.92141175
CID=1758773537;12;47.5;39.55458425;4;41.5;8.3;0.779675181;140.3492395;17.23186792;74.77657798;240.2045483;220.2049785;26801.12607;1.310912425;0.020700485;4.819766393;39.55459282;190.6438972;12;47.5;4;41.5;329.8170183;935.3728936;55.31551605;2.836035868;0.857940219;110;70.0479882;28.61701049;555.4294724;8.783770025;0.057650732;36.91701049;74.77657798;5;27.10807766;76.89410401
CID=677044637;12;50;44.05098542;4;44;8.8;0.779675181;140.3492395;17.23186792;77.05388451;241.4168387;220.2049785;27530.31386;1.379411655;0.022784369;4.482630324;44.05098643;197.4642876;12;50;4;44;329.8170183;997.3873073;57.76230734;3.024062592;0.868850475;110;77.03114814;29.71074142;573.546256;11.15582977;0.073996763;38.51074142;77.05388451;5;31.03230773;83.1070185
CID=677044606;12;52.5;48.53784091;4;46.5;9.3;0.779675181;140.3492395;17.23186792;79.3277917;242.6042546;220.2049785;28184.1305;1.439717989;0.024933629;4.17866462;48.53785565;202.8234201;12;52.5;4;46.5;329.8170183;1062.435878;60.22016614;3.221288833;0.877825413;110;84.00946366;30.79566987;591.9539116;13.69258672;0.091801157;40.09566987;79.3277917;5;34.67296438;90.13247049
CID=677044831;12;55;52.03497555;4;49;9.8;0.779675181;140.3492395;17.23186792;81.59851455;243.7669449;220.2049785;28727.58051;1.462916846;0.026754632;3.896797044;52.03497357;202.7697312;12;55;4;49;329.8170183;1130.616924;62.72477633;3.428012689;0.883713646;110;89.46219574;31.87203145;610.6526857;16.0523796;0.10879791;41.67203145;81.59851455;5;39.33578823;90.1325375
CID=677044800;12;57.5;55.23502249;4;51.5;10.3;0.779675181;140.3492395;17.23186792;83.8662514;244.9050538;220.2049785;29227.06944;1.472556878;0.028514461;3.634768537;55.23502484;200.7665304;12;57.5;4;51.5;329.8170183;1202.031033;65.28843285;3.644539142;0.888378428;109.7831092;94.46530376;32.94005995;629.6429871;18.37104935;0.125893146;43.24005995;83.8662514;7.168907613;43.60250908;90.13256274
CID=677044513;12;60;59.30472699;4;54;10.8;0.779675181;140.3492395;17.23186792;86.13117977;246.0187234;220.2049785;29777.21633;1.502435582;0.030697426;3.39664763;59.30472274;201.4372459;12;60;4;54;329.8170183;1276.78113;67.87474172;3.871180258;0.89345497;108.9132546;100.8491836;33.99998651;648.9253773;21.06334062;0.145966354;44.79998651;86.13117977;9.377437599;49.02880045;90.13250662
CID=677044482;12;62.5;63.49046494;4;56.5;11.3;0.779675181;140.3492395;17.23186792;88.39345246;247.1080949;220.2049785;30328.39363;1.531298585;0.033004943;3.17910523;63.49044425;201.8428034;12;62.5;4;56.5;329.8170183;1354.972569;70.4776556;4.10825547;0.897827417;108.4735988;107.4413059;35.05203927;668.5005705;23.89922071;0.1675093;46.35203927;88.39345246;10;54.60976972;90.13255058
CID=677044707;12;65;67.65322195;4;59;11.8;0.779675181;140.3492395;17.23186792;90.65319457;248.1733126;220.2049785;30838.12063;1.557679417;0.035383147;2.982860407;67.65323207;201.8001473;12;65;4;59;329.8170183;1436.71329;73.06463372;4.356092046;0.90146137;108.4565564;114.0242448;36.09644391;688.3694455;26.8555526;0.190411481;47.89644391;90.65319457;10;60.16010872;90.13256165
CID=677044676;12;67.5;73.3802708;4;61.5;12.3;0.779675181;140.3492395;17.23186792;92.91050157;249.2145265;220.2049785;31401.03096;1.614836228;0.038535352;2.801294539;73.38026409;205.559733;12;67.5;4;61.5;329.8170183;1522.114066;75.68439846;4.615025854;0.905508036;108.7727615;123.124006;37.13342497;708.5330782;30.55539358;0.219193087;49.43342497;92.91050157;10;67.79617763;90.13255032
CID=677044389;12;69.99;79.17409249;4;63.99;12.798;0.779675181;140.3492395;17.23186792;95.15642378;250.227874;220.2049785;31979.0811;1.632684211;0.041828453;2.578681972;79.17409095;204.164801;12;69.99;4;63.99;329.8170183;1610.92452;78.93705511;4.884297748;0.908703875;106.6630167;132.378203;38.15910319;728.9103661;33.72793326;0.244830663;50.95710319;95.15642378;10;75.52127383;90.13254845
CID=677044358;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582766;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582735;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582960;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582929;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582642;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582611;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582836;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582805;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582518;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628582487;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853587;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853556;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853781;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853750;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853463;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853432;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853657;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546853626;15;40;23.57274451;4;34;6.8;0.780060817;140.1792291;18.96680657;70.25013707;236.5385321;222.2160485;22821.707;1.059898219;0.013973687;6.832822049;23.57274897;161.0683989;15;40;4;34;364.160422;766.5840786;47.75560579;2.105072469;0.79661403;110;44.95914635;26.93122465;528.3555447;0.405000524;0.00259884;33.73122465;70.25013707;5;16.07149687;46.07648743
