PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=546853339;15;42.5;27.0392162;4;36.5;7.3;0.780060817;140.1792291;18.96680657;72.56899674;237.8272874;222.2160485;23711.83866;1.132206108;0.015467085;6.266131772;27.03921848;169.431306;15;42.5;4;36.5;364.160422;820.0642337;50.1452478;2.251931248;0.813700644;110;50.48766099;28.06645371;546.4750108;1.852139209;0.012009132;35.36645371;72.56899674;5;18.53414561;52.55442797
CID=546853308;15;45;31.34235342;4;39;7.8;0.780060817;140.1792291;18.96680657;74.88398435;239.0906911;222.2160485;24657.97158;1.222450016;0.017328709;5.746411958;31.3423551;180.1060841;15;45;4;39;364.160422;876.2965275;52.64059198;2.406347517;0.831657231;110;57.25890451;29.19208517;564.9004454;3.570977705;0.023399284;36.99208517;74.88398435;5;21.46861816;60.96355921
CID=1564684951;15;47.5;35.75700139;4;41.5;8.3;0.780060817;140.1792291;18.96680657;77.1953513;240.3289094;222.2160485;25523.49906;1.304379226;0.019298387;5.290207406;35.7570073;189.1619848;15;47.5;4;41.5;364.160422;935.3728936;55.13874897;2.56857373;0.846931723;110;64.14584623;30.3083551;583.6315513;5.529750025;0.036623821;38.6083551;77.1953513;5;24.42417105;69.75549242
CID=1564685110;15;50;41.08673992;4;44;8.8;0.780060817;140.1792291;18.96680657;79.50334195;241.5421029;222.2160485;26412.4;1.406695989;0.021693789;4.88608731;41.08673854;200.7533918;15;50;4;44;364.160422;997.3873073;57.65841254;2.738867947;0.861897084;110;72.42725627;31.41550069;602.6682195;7.865446527;0.052661283;40.21550069;79.50334195;5;28.34061993;79.3250999
CID=1564685145;15;52.5;45.24915104;4;46.5;9.3;0.780060817;140.1792291;18.96680657;81.80819043;242.7304266;222.2160485;27089.55889;1.464886747;0.023706633;4.545536021;45.24914322;205.6816105;15;52.5;4;46.5;364.160422;1062.435878;60.06761268;2.917494087;0.871419002;110;78.89311616;32.51375948;622.0105286;10.22410591;0.069210576;41.81375948;81.80819043;5;31.72050073;85.83510195
CID=1564685048;15;55;49.14338009;4;49;9.8;0.780060817;140.1792291;18.96680657;84.11011648;243.8940306;222.2160485;27669.06471;1.511970777;0.025679345;4.249038882;49.14338022;208.8121333;15;55;4;49;364.160422;1130.616924;62.42690874;3.104722137;0.878909364;110;84.95260678;33.60336827;641.658738;12.70742213;0.086987094;43.40336827;84.11011648;5;35.48033239;90.1325232
CID=1564684827;15;57.5;52.73646423;4;51.5;10.3;0.780060817;140.1792291;18.96680657;86.40932083;245.0330604;222.2160485;28215.88842;1.536244553;0.027595485;3.956131349;52.73645569;208.6323456;15;57.5;4;51.5;364.160422;1202.031033;64.94677041;3.300828317;0.884791835;110;90.55774684;34.68456204;661.613277;15.16229814;0.104974993;44.98456204;86.40932083;5;40.27110958;90.13252818
CID=1564684986;15;60;56.00445859;4;54;10.8;0.780060817;140.1792291;18.96680657;88.70598026;246.1476591;222.2160485;28724.05763;1.545759562;0.02944153;3.684964601;56.00446327;206.3744647;15;60;4;54;364.160422;1276.78113;67.5214198;3.506095262;0.889407536;109.5505352;95.67040455;35.75757308;681.8747357;17.58547522;0.123161134;46.55757308;88.70598026;7.24732394;44.62844487;90.13249973
CID=1564685021;15;62.5;59.80464236;4;56.5;11.3;0.780060817;140.1792291;18.96680657;91.00024325;247.2379693;222.2160485;29249.09275;1.566388617;0.031579636;3.436772607;59.80463858;205.5349437;15;62.5;4;56.5;364.160422;1354.972569;70.13269501;3.720812278;0.894019503;108.3885166;101.6350847;36.82263073;702.4438645;20.24797697;0.143475362;48.12263073;91.00024325;10;49.6953462;90.13253082
CID=1564684924;15;65;64.2760623;4;59;11.8;0.780060817;140.1792291;18.96680657;93.29222627;248.3041364;222.2160485;29793.42155;1.603177942;0.034085987;3.215626836;64.2760614;206.687828;15;65;4;59;364.160422;1436.71329;72.72292252;3.945275772;0.898563931;107.4346122;108.681607;37.87996177;723.3215869;23.27989959;0.166929229;49.67996177;93.29222627;10;55.65723215;90.13255276
CID=1564684703;15;67.5;68.25599698;4;61.5;12.3;0.780060817;140.1792291;18.96680657;95.58201154;249.3463111;222.2160485;30320.94521;1.617732279;0.036465461;3.001348201;68.25598212;204.8599692;15;67.5;4;61.5;364.160422;1522.114066;75.42973862;4.179789934;0.901935686;105.4120707;114.9796349;38.92979192;744.5090334;26.15145578;0.189794799;51.22979192;95.58201154;10;60.96381333;90.13254793
CID=1564684862;15;69.99;73.27446255;4;63.99;12.798;0.780060817;140.1792291;18.96680657;97.8605;250.3606277;222.2160485;30896.26308;1.594562942;0.039398316;2.70616443;73.27446441;198.2927492;15;69.99;4;63.99;364.160422;1610.92452;79.17146759;4.423667215;0.905441957;107.2779803;122.9554585;39.96819218;765.9209835;28.49279349;0.209325826;52.76619218;97.8605;10;67.6550997;90.13255109
CID=482955772;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955931;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955966;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955869;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955648;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955807;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955842;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955745;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955524;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=482955683;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825421;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825580;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825615;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825518;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825297;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825456;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825491;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825394;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825173;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1726825332;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645096242;18;45;27.48527361;4;39;7.8;0.780519383;139.9561534;20.83871101;77.25830103;239.2375581;224.2112458;23255.09317;1.195154643;0.015918481;6.390021236;27.48527552;175.6314943;18;45;4;39;401.1621053;876.2965275;52.46795469;2.184395076;0.815720085;110;51.19348732;30.85106179;592.9055235;0.612824847;0.004051512;38.65106179;77.25830103;5;18.7294887;53.75262836
CID=645096401;18;47.5;32.03444866;4;41.5;8.3;0.780519383;139.9561534;20.83871101;79.60045392;240.4768457;224.2112458;24203.57646;1.298306457;0.017920676;5.860852557;32.03443918;187.7491248;18;47.5;4;41.5;401.1621053;935.3728936;54.92851723;2.331658153;0.834247544;110;58.34155023;31.98071757;612.5652286;2.332963821;0.015593897;40.28071757;79.60045392;5;21.95161345;62.28295429
CID=645096436;18;50;36.9129949;4;44;8.8;0.780519383;139.9561534;20.83871101;81.93951268;241.6911127;224.2112458;25111.34922;1.396919075;0.020124074;5.384069576;36.9129884;198.7420978;18;50;4;44;401.1621053;997.3873073;57.44347099;2.486245072;0.85047495;110;65.94372196;33.10116302;632.5456442;4.35080713;0.029407228;41.90116302;81.93951268;5;25.3422698;71.62517018
CID=645096339;18;52.5;41.83184889;4;46.5;9.3;0.780519383;139.9561534;20.83871101;84.27571872;242.8805155;224.2112458;25940.43915;1.487520314;0.022421734;4.976039592;41.83184946;208.1569392;18;52.5;4;46.5;401.1621053;1062.435878;59.90944015;2.648395409;0.863729181;110;73.58431471;34.21263675;652.8468531;6.644910235;0.04542394;43.51263675;84.27571872;5;28.68823818;81.26268101
CID=645096118;18;55;46.67164312;4;49;9.8;0.780519383;139.9561534;20.83871101;86.6092969;244.0452054;224.2112458;26662.68127;1.567131236;0.024768249;4.620370514;46.6716493;215.6403123;18;55;4;49;401.1621053;1130.616924;62.34428494;2.818354248;0.874301536;110;81.10501022;35.31537664;673.4691273;9.177304773;0.063459745;45.11537664;86.6092969;5;32.18470565;90.13245555
CID=645096277;18;57.5;49.8630899;4;51.5;10.3;0.780519383;139.9561534;20.83871101;88.94045013;245.1853296;224.2112458;27192.02529;1.584016801;0.02651538;4.297191122;49.86308658;214.271213;18;57.5;4;51.5;401.1621053;1202.031033;64.7945822;2.996372332;0.880161535;110;86.07411165;36.40961873;694.4129174;11.5385392;0.080723466;46.70961873;88.94045013;5;36.43995053;90.13250801
CID=645096312;18;60;53.17691872;4;54;10.8;0.780519383;139.9561534;20.83871101;91.26935388;246.3010325;224.2112458;27694.57327;1.606390401;0.028375737;4.015963223;53.176926;213.5565791;18;60;4;54;401.1621053;1276.78113;67.20097345;3.182706226;0.88545241;110;91.24598846;37.4955964;715.6788429;14.05994037;0.099535697;48.2955964;91.26935388;5;40.85837002;90.13256483
CID=645096215;18;62.5;56.75392791;4;56.5;11.3;0.780519383;139.9561534;20.83871101;93.59615108;247.3924583;224.2112458;28232.34823;1.6205117;0.030415633;3.729491999;56.75391963;211.6632892;18;62.5;4;56.5;401.1621053;1354.972569;69.82742483;3.377618553;0.890377711;109.3687814;96.84503424;38.57354002;737.2676913;16.6333703;0.119180436;49.87354002;93.59615108;10;45.62772921;90.13252402
CID=645095994;18;65;60.78102252;4;59;11.8;0.780519383;139.9561534;20.83871101;95.92094809;248.4597534;224.2112458;28764.55834;1.646924889;0.032726486;3.476159242;60.78101424;211.2844844;18;65;4;59;401.1621053;1436.71329;72.43202835;3.581378378;0.895087691;109.0084465;103.1711173;39.64367745;759.1804319;19.46726125;0.14120307;51.44367745;95.92094809;10;50.99717649;90.13256062
CID=645096153;18;67.5;65.00428756;4;61.5;12.3;0.780519383;139.9561534;20.83871101;98.24381199;249.5030698;224.2112458;29280.78183;1.676009284;0.035210247;3.247824762;65.00430413;211.1225886;18;67.5;4;61.5;401.1621053;1522.114066;75.03502076;3.794261837;0.899224788;107.6761383;109.8321839;40.70623547;781.4182512;22.49799676;0.165228613;53.00623547;98.24381199;10;56.62819862;90.13255436
CID=1596634371;18;69.99;69.85532429;4;63.99;12.798;0.780519383;139.9561534;20.83871101;100.5554897;250.5185376;224.2112458;29821.02213;1.715715415;0.038069486;3.037106889;69.85532436;212.1580869;18;69.99;4;63.99;401.1621053;1610.92452;77.66822472;4.015644794;0.903136245;107.15385;117.5173577;41.75723574;803.8917041;25.8558296;0.192295768;54.55523574;100.5554897;10;63.0962452;90.13256159
CID=1596634530;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634565;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634468;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634247;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634406;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634441;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634344;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634123;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596634282;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905192;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905351;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905386;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905289;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905068;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905227;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905262;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905165;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514904944;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514905103;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758774841;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758775000;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758775035;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1758774938;21;50;32.55942914;4;44;8.8;0.781042786;139.6784314;22.85627621;84.36314194;241.8612664;226.1891704;23744.58135;1.372402626;0.018478295;5.978066331;32.55942693;194.6424139;21;50;4;44;440.9531259;997.3873073;57.23755452;2.26188964;0.836161674;110;59.16192154;34.76813921;663.1749776;0.899500448;0.006138523;43.56813921;84.36314194;5;22.21816388;63.58322493
CID=1758774717;21;52.5;37.62399873;4;46.5;9.3;0.781042786;139.6784314;22.85627621;86.73115957;243.0519002;226.1891704;24657.49034;1.479826927;0.020814368;5.48516062;37.62400664;206.3737196;21;52.5;4;46.5;440.9531259;1062.435878;59.74537069;2.409407748;0.852568428;110;67.04888689;35.89271165;684.4592182;2.919243807;0.020154968;45.19271165;86.73115957;5;25.74942576;73.24771767
CID=1758774876;21;55;42.63652253;4;49;9.8;0.781042786;139.6784314;22.85627621;89.09687919;244.217829;226.1891704;25470.87271;1.572425144;0.023214682;5.055931892;42.63652484;215.5673657;21;55;4;49;440.9531259;1130.616924;62.23975753;2.564029729;0.86564291;110;74.83397234;37.00846553;706.080071;5.229582475;0.036535022;46.80846553;89.09687919;5;29.10319516;83.23650464
CID=1758774911;21;57.5;47.68064015;4;51.5;10.3;0.781042786;139.6784314;22.85627621;91.46050569;245.3592015;226.1891704;26215.37434;1.655257291;0.025715464;4.677172882;47.68064175;223.0106046;21;57.5;4;51.5;440.9531259;1202.031033;64.73408109;2.725983699;0.876241844;110;82.67493832;38.11563787;728.0380082;7.807060789;0.055200674;48.41563787;91.46050569;5;33.53001759;90.13250783
CID=1758774814;21;60;50.57900145;4;54;10.8;0.781042786;139.6784314;22.85627621;93.82221252;246.476164;226.1891704;26703.36766;1.665750985;0.027399865;4.35932628;50.57900609;220.4903905;21;60;4;54;440.9531259;1276.78113;67.11464775;2.895503071;0.881369259;110;87.19029923;39.21446303;750.3336794;10.2397081;0.073290092;50.01446303;93.82221252;5;37.39450673;90.13248561
CID=1758774593;21;62.5;53.69792094;4;56.5;11.3;0.781042786;139.6784314;22.85627621;96.18213612;247.568862;226.1891704;27199.43467;1.674194032;0.029240788;4.053360327;53.69791563;217.6570009;21;62.5;4;56.5;440.9531259;1354.972569;69.61915544;3.07282677;0.886217759;109.8303443;92.06037837;40.30517235;772.9679101;12.7573351;0.092450123;51.60517235;96.18213612;6.696556906;41.5530573;90.13251186
CID=1758774752;21;65;57.50560829;4;59;11.8;0.781042786;139.6784314;22.85627621;98.54037141;248.6374436;226.1891704;27747.89294;1.700850957;0.031452473;3.775485213;57.50561045;217.1115819;21;65;4;59;440.9531259;1436.71329;72.1546841;3.258199581;0.891319875;109.127974;98.02399612;41.38799463;795.9417166;15.53986576;0.114044982;53.18799463;98.54037141;9.590821363;46.62996965;90.13252419
CID=677045662;21;67.5;61.59785089;4;61.5;12.3;0.781042786;139.6784314;22.85627621;100.8969689;249.6820617;226.1891704;28277.53818;1.727431662;0.033875155;3.513657543;61.59784018;216.4337158;21;67.5;4;61.5;440.9531259;1522.114066;74.77337325;3.451872721;0.895947511;108.3655452;104.4572753;42.46315765;819.256343;18.48348828;0.137400521;54.76315765;100.8969689;10;52.08628859;90.13253781
CID=677045821;21;69.99;65.40064111;4;63.99;12.798;0.781042786;139.6784314;22.85627621;103.2425173;250.6988422;226.1891704;28784.57954;1.738027664;0.036256181;3.267318613;65.40062648;213.6846842;21;69.99;4;63.99;440.9531259;1610.92452;77.46389335;3.653278377;0.899575837;106.4249635;110.4586938;43.52663417;842.8180127;21.39049326;0.161092231;56.32463417;103.2425173;10;57.15667271;90.13254632
CID=677045856;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677045759;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677045538;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677045697;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677045732;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677045635;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677045414;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=677045573;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583791;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583950;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583985;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583888;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583667;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583826;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583861;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583764;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583543;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628583702;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546854612;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546854771;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546854806;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546854709;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546854488;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546854647;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546854682;24;55;38.51264922;4;49;9.8;0.781623052;139.3443508;25.02880806;91.57372374;244.4092985;228.1483536;24224.71704;1.572810156;0.021616727;5.577543194;38.51264929;214.8059649;24;55;4;49;483.6670893;1130.616924;62.11379704;2.337593251;0.85509649;110;68.42960717;38.68304055;739.4877934;1.276459615;0.009011273;48.48304055;91.57372374;5;26.45748075;74.6781546
CID=546854585;24;57.5;43.80559723;4;51.5;10.3;0.781623052;139.3443508;25.02880806;93.97039495;245.552054;228.1483536;25050.40325;1.675525604;0.024205846;5.132187322;43.80561174;224.8186052;24;57.5;4;51.5;483.6670893;1202.031033;64.61884981;2.485244623;0.868307934;110;76.64992891;39.80302399;762.4846562;3.628045412;0.025931147;50.10302399;93.97039495;5;29.98534791;85.26634521
CID=546854364;24;60;47.90365974;4;54;10.8;0.781623052;139.3443508;25.02880806;96.36551398;246.6704118;228.1483536;25703.0138;1.728339557;0.026384992;4.754657597;47.90365868;227.7654947;24;60;4;54;483.6670893;1276.78113;67.04967443;2.639793276;0.876659467;110;83.02206536;40.91457629;785.8352327;6.149295294;0.044507892;51.71457629;96.36551398;5;33.82737187;90.13252334
CID=546854523;24;62.5;50.90754321;4;56.5;11.3;0.781623052;139.3443508;25.02880806;98.75921014;247.7645192;228.1483536;26201.96021;1.733393858;0.028172623;4.405680177;50.90754152;224.2823465;24;62.5;4;56.5;483.6670893;1354.972569;69.53971432;2.801457034;0.88191116;110;87.70271984;42.01792966;809.5403874;8.653006531;0.063436173;53.31792966;98.75921014;5;37.83255705;90.13250169
CID=1435322227;24;65;54.33482414;4;59;11.8;0.781623052;139.3443508;25.02880806;101.1515662;248.8345256;228.1483536;26737.04532;1.74954508;0.030214852;4.089211214;54.33483206;222.1866046;24;65;4;59;483.6670893;1436.71329;72.06771037;2.970459065;0.887130412;109.7368908;93.05648353;43.11331381;833.6011847;11.31828089;0.084063441;54.91331381;101.1515662;6.315546224;42.40224416;90.13256408
CID=-150964690;24;67.5;58.27700958;4;61.5;12.3;0.781623052;139.3443508;25.02880806;103.5426156;249.8805854;228.1483536;27268.4933;1.782891682;0.032567589;3.812113283;58.27700209;222.1585338;24;67.5;4;61.5;483.6670893;1522.114066;74.5672427;3.147028401;0.892255586;109.3514479;99.23473244;44.20095745;858.0189276;14.24871057;0.107240885;56.50095745;103.5426156;10;47.65851005;90.13250814
CID=-1737251607;24;69.99;62.19502105;4;63.99;12.798;0.781623052;139.3443508;25.02880806;105.9227851;250.8988194;228.1483536;27792.20316;1.804472755;0.034999068;3.546147366;62.19502055;220.5527083;24;69.99;4;63.99;483.6670893;1610.92452;77.16934679;3.330647372;0.896557286;107.7517389;105.3982372;45.2767849;882.6954025;17.24611242;0.131557249;58.0747849;105.9227851;10;52.8825229;90.13251553
CID=-1838008156;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514441863;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071845054;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636835325;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536078776;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406438501;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992725418;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435327476;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150959441;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737246358;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1838002907;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514447112;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071839805;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636840574;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536084025;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406433252;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992720169;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435328629;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150958288;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737245205;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1838001754;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514448265;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071838652;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636841727;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536085178;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406432099;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992719016;27;60;44.72110151;4;54;10.8;0.782252292;138.9520303;27.36630069;98.90026824;246.8811609;230.0872507;24619.14586;1.778157492;0.025147858;5.216130351;44.72110551;233.2711158;27;60;4;54;529.4401792;1276.78113;66.99448281;2.411568257;0.870303322;110;78.07242431;42.5963367;822.1795609;1.748607007;0.012801336;53.3963367;98.90026824;5;30.62427249;87.0115886
CID=1435325430;27;62.5;48.28838226;4;56.5;11.3;0.782252292;138.9520303;27.36630069;101.3284446;247.9767951;230.0872507;25201.2558;1.807884053;0.027171876;4.820641392;48.28838598;232.7809922;27;62.5;4;56.5;529.4401792;1354.972569;69.4491119;2.559255271;0.877370563;110;83.62100953;43.71221126;846.9810623;4.299305705;0.031893099;55.01221126;101.3284446;5;34.34036308;90.13243981
CID=-150961487;27;65;51.99218809;4;59;11.8;0.782252292;138.9520303;27.36630069;103.7556716;249.048345;230.0872507;25775.6209;1.833270667;0.02933525;4.454515599;51.99218032;231.5999783;27;65;4;59;529.4401792;1436.71329;71.98199638;2.713646124;0.883646813;109.982315;89.39538324;44.820033;872.1546547;6.994713052;0.052590795;56.620033;103.7556716;5.176850174;39.27875224;90.13249565
CID=-1737248404;27;67.5;55.1310967;4;61.5;12.3;0.782252292;138.9520303;27.36630069;106.1819659;250.0959663;230.0872507;26270.71296;1.837446588;0.031328787;4.129599065;55.13110091;227.6693428;27;67.5;4;61.5;529.4401792;1522.114066;74.51381014;2.874950044;0.888236803;109.8772752;94.30260225;45.92003154;897.701701;9.734811574;0.074202447;58.22003154;106.1819659;9.29592567;43.46395295;90.13252796
CID=-1838004953;27;69.99;58.81321317;4;63.99;12.798;0.782252292;138.9520303;27.36630069;108.5975896;251.1157744;230.0872507;26785.6773;1.858106804;0.033650323;3.83826631;58.81321088;225.7407659;27;69.99;4;63.99;529.4401792;1610.92452;77.05493398;3.04269412;0.89288797;108.1660025;100.0768656;47.00808324;923.5194456;12.67623684;0.097976076;59.80608324;108.5975896;10;48.37343626;90.13254388
CID=514445066;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071841851;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636838528;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536081979;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406435298;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992722215;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435318127;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150968790;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737255707;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1838012256;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514437763;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071849154;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636831225;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536074676;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406442601;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992729518;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435323376;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150963541;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737250458;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1838007007;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514443012;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071843905;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636836474;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536079925;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406437352;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992724269;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435324529;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150962388;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737249305;30;65;48.87637285;4;59;11.8;0.78292264;138.4994009;29.87952932;106.3539096;249.2762522;232.0042239;24730.85926;1.901170676;0.028105979;4.887488611;48.87636821;238.8826929;30;65;4;59;578.4112193;1436.71329;71.87472301;2.483895958;0.878434862;110;84.53667084;46.50854868;911.5980945;2.232364317;0.016995794;58.30854868;106.3539096;5;35.12431572;90.13254426
CID=-1838005854;30;67.5;52.15559154;4;61.5;12.3;0.78292264;138.4994009;29.87952932;108.8163313;250.325535;232.0042239;25272.32473;1.907862548;0.030158164;4.506238195;52.15560218;235.0255667;30;67.5;4;61.5;578.4112193;1522.114066;74.42716639;2.631543123;0.883901377;110;89.6505441;47.62077528;938.3005132;4.990069158;0.038533428;59.92077528;108.8163313;5;39.49662438;90.13249302
CID=514444165;30;69.99;55.55672797;4;63.99;12.798;0.78292264;138.4994009;29.87952932;111.2683433;251.3470178;232.0042239;25786.59767;1.916445339;0.032348722;4.16481886;55.55672969;231.3837156;30;69.99;4;63.99;578.4112193;1610.92452;76.99907765;2.785085189;0.888812847;109.1972309;94.96905706;48.72092351;965.2858726;7.853679519;0.061525563;61.51892351;111.2683433;10;44.03145015;90.13256141
CID=-1071842752;-17.9;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636837627;-17.9;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536081078;-17.9;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406436199;-17.9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992723116;-17.9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435321330;-17.9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150965587;-17.9;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737252504;-17.9;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1838009053;-17.9;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514440966;-17.9;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071845951;-17.9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636834428;-17.9;22.5;29.14170538;4;16.5;3.3;0.781715935;139.4471244;5.856289337;29.60314368;227.2879752;199.5595704;31748.96942;0.665837989;0.014303544;3.88321167;29.1417144;113.1634454;-17.9;22.5;4;16.5;106.0713003;461.9362892;35.8808915;4.354960183;0.822889268;110;53.80584739;0.604196068;221.3553316;11.41584908;0.063669592;3.904196068;29.60314368;5;20.56246939;37.72094136
CID=1536077879;-17.9;25;30.83973992;4;19;3.8;0.781715935;139.4471244;5.856289337;31.65000733;228.7632038;199.5595704;32305.08533;0.671603463;0.015038846;3.656601511;30.83974116;112.7686441;-17.9;25;4;19;106.0713003;498.5780826;38.30107546;4.700405117;0.82972715;110;56.47174386;1.649926778;229.9670096;12.45328474;0.069979482;5.449926778;31.65000733;5;24.15867344;37.52080639
CID=-406439398;-17.9;27.5;32.87561401;4;21.5;4.3;0.781715935;139.4471244;5.856289337;33.68978009;230.2117453;199.5595704;32878.62305;0.681377721;0.015905748;3.437806308;32.87561008;113.0199797;-17.9;27.5;4;21.5;106.0713003;537.3761508;40.86158815;5.066178593;0.837293815;109.9622066;59.65566807;2.685490522;238.7471195;13.60795608;0.077049558;6.985490522;33.68978009;5.314945107;27.74725442;38.00397361
CID=-1992726315;-17.9;30;35.53885601;4;24;4.8;0.781715935;139.4471244;5.856289337;35.72271949;231.6338074;199.5595704;33510.56618;0.701567009;0.017007849;3.234278459;35.53884768;114.9425295;-17.9;30;4;24;106.0713003;578.4112193;43.48597295;5.45304166;0.846243054;109.2377526;63.80636455;3.711108217;247.6950345;15.03436949;0.08577903;8.511108217;35.72271949;10;32.86223263;38.2154794
CID=1435330427;-17.9;32.5;37.06946087;4;26.5;5.3;0.781715935;139.4471244;5.856289337;37.7490768;233.0295926;199.5595704;33926.55931;0.70513517;0.017593259;3.115707936;36.62033549;114.0982699;-17.9;32.5;4;26.5;106.0713003;621.7653459;45.16147524;5.861767927;0.849594514;109.5133503;65.48870393;4.726999337;256.8101608;16.15832242;0.092905152;10.02699934;37.7490768;10;37.51858772;36.62033401
CID=-150956490;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737243407;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837999956;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514450063;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071836854;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636843525;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536086976;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406430301;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992717218;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435335676;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150951241;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737238158;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837994707;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514455312;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071831605;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636848774;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536092225;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406425052;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992711969;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777915890;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213089491;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655522428;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959484343;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596171042;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292209127;-15;17.5;24.98682657;4;11.5;2.3;0.780912623;139.7222318;6.578452783;27.66950949;224.019687;201.5939393;29620.44135;0.682632944;0.012656823;4.75156534;24.98682793;118.7265455;-15;17.5;4;11.5;120.0066092;394.8050249;30.8456438;3.289860681;0.803893019;110;47.22463879;0.146782678;217.6676648;8.32832753;0.046032388;2.446782678;27.66950949;5;13.97172652;36.00192662
CID=-1576402792;-15;20;28.23164141;4;14;2.8;0.780912623;139.7222318;6.578452783;29.75771191;225.54703;201.5939393;30487.4833;0.72364589;0.013853707;4.404582564;28.23163781;124.3485796;-15;20;4;14;120.0066092;427.3713314;33.6191254;3.561231622;0.819013667;110;52.3721859;1.228640135;226.4671816;9.772288906;0.05442209;4.028640135;29.75771191;5;16.12810309;40.33517973
CID=1414602589;-15;22.5;30.4455062;4;16.5;3.3;0.780912623;139.7222318;6.578452783;31.83836063;227.0472657;201.5939393;31068.74281;0.74529742;0.014746406;4.155568311;30.44550958;126.5183948;-15;22.5;4;16.5;120.0066092;461.9362892;35.83028023;3.849257074;0.828183804;110;55.853744;2.29978516;235.4472504;11.05810787;0.062052678;5.59978516;31.83836063;5;18.66840799;42.22260442
CID=675290678;-15;25;31.86022661;4;19;3.8;0.780912623;139.7222318;6.578452783;33.91172671;228.5206102;201.5939393;31509.28714;0.748582021;0.015397241;3.939828846;31.86023922;125.5238895;-15;25;4;19;120.0066092;498.5780826;37.89753917;4.154588536;0.833602795;110;58.06917374;3.360443741;244.6071648;12.12799927;0.068580082;7.160443741;33.91172671;5;21.17613482;42.54431841
CID=-628671237;-15;27.5;33.55067132;4;21.5;4.3;0.780912623;139.7222318;6.578452783;35.97807411;229.9672748;201.5939393;32011.19837;0.752793731;0.016156847;3.716008919;33.55066893;124.674585;-15;27.5;4;21.5;120.0066092;537.3761508;40.215775;4.477887964;0.839660062;110;60.7090536;4.41083972;253.9462339;13.24700292;0.07548918;8.71083972;35.97807411;5;24.4941404;42.60720224
CID=-1777910641;-15;30;35.62855466;4;24;4.8;0.780912623;139.7222318;6.578452783;38.03766005;231.3874659;201.5939393;32578.15868;0.761443833;0.017067578;3.495480637;35.62855387;124.5389202;-15;30;4;24;120.0066092;578.4112193;42.70938877;4.819828036;0.846527014;110;63.94596556;5.45119513;263.4637909;14.48618329;0.083197289;10.25119513;38.03766005;5;28.50201056;42.75509876
CID=1213094740;-15;32.5;37.88994973;4;26.5;5.3;0.780912623;139.7222318;6.578452783;40.09073542;232.7813845;201.5939393;33126.15765;0.771109469;0.01806504;3.286799122;37.88994859;124.5366497;-15;32.5;4;26.5;120.0066092;621.7653459;45.28896571;5.181092527;0.85333515;109.5998441;67.46214673;6.481730621;273.1592042;15.79590613;0.091436277;11.78173062;40.09073542;8.334632638;32.50868739;43.27121207
CID=-655517179;-15;35;40.86932512;4;29;5.8;0.780912623;139.7222318;6.578452783;42.13754538;234.1492266;201.5939393;33589.22822;0.601745639;0.018684909;2.460380232;38.99892721;95.95218957;-15;35;4;29;120.0066092;667.521983;57.9592967;5.562376837;0.856439529;95.89065553;69.1849661;7.502665971;283.0318882;13.30976842;0.077659525;13.30266597;42.13754538;10;38.87347994;42.8651703
CID=-1959479094;-15;37.5;42.81361976;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596176291;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292214376;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576397543;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414607838;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675295927;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628665988;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777909488;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213095893;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655516026;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959477941;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596177444;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292215529;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576396390;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414608991;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675297080;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628664835;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777912687;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213092694;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655519225;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959481140;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596174245;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292212330;-12;15;20.03671892;4;9;1.8;0.780245257;139.9677654;7.397259801;27.78296498;222.2699377;203.6939115;27297.25365;0.652394031;0.010972229;5.727646226;20.03672136;114.7632515;-12;15;4;9;135.8927511;364.160422;27.27168832;2.67976341;0.776351894;110;39.21243554;0.739606573;222.4562015;5.653477259;0.031198517;2.539606573;27.78296498;5;10.77362166;29.29981617
CID=-1576399589;-12;17.5;23.02911834;4;11.5;2.3;0.780245257;139.9677654;7.397259801;29.90626645;223.8230183;203.6939115;28275.38697;0.698859269;0.01204731;5.273892036;23.02912267;121.4531066;-12;17.5;4;11.5;135.8927511;394.8050249;29.98028747;2.905269205;0.793695792;110;44.08380687;1.848039056;231.6271594;6.925263765;0.038509344;4.148039056;29.90626645;5;12.41999523;33.63824145
CID=1414605792;-12;20;26.06514712;4;14;2.8;0.780245257;139.9677654;7.397259801;32.02181818;225.3487805;203.6939115;29139.65296;0.741584173;0.01316928;4.884274458;26.06514202;127.3093074;-12;20;4;14;135.8927511;427.3713314;32.60972065;3.144916325;0.809153705;110;48.94235294;2.945429587;240.991008;8.292070304;0.046465727;5.745429587;32.02181818;5;14.40460029;37.72569394
CID=675293881;-12;22.5;29.62589173;4;16.5;3.3;0.780245257;139.9677654;7.397259801;34.1298986;226.8474436;203.6939115;30047.91894;0.787120531;0.014494936;4.505089928;29.62589384;133.4673159;-12;22.5;4;16.5;135.8927511;461.9362892;35.47717282;3.39927101;0.824890184;110;54.56712878;4.032007497;250.5469879;9.82601397;0.055490209;7.332007497;34.1298986;5;16.6503346;42.60144887
CID=-628668034;-12;25;33.24390886;4;19;3.8;0.780245257;139.9677654;7.397259801;36.2307788;228.3192224;203.6939115;30853.24984;0.832800438;0.015876723;4.195155735;33.24390776;139.4633703;-12;25;4;19;135.8927511;498.5780826;38.12743458;3.668908596;0.8385933;110;60.23049835;5.107999767;260.2943474;11.50443286;0.065479219;8.907999767;36.2307788;5;19.05035685;47.43746086
CID=-1777919990;-12;27.5;34.94165127;4;21.5;4.3;0.780245257;139.9677654;7.397259801;38.32472269;229.7643272;203.6939115;31279.77762;0.8442723;0.016649123;3.995707606;34.9416522;139.6166255;-12;27.5;4;21.5;135.8927511;537.3761508;40.02047198;3.954413657;0.844324492;110;62.87671233;6.173631289;270.2323509;12.81113948;0.073494731;10.47363129;38.32472269;5;22.07693138;47.80637116
CID=1213085391;-12;30;36.33135983;4;24;4.8;0.780245257;139.9677654;7.397259801;40.41198739;231.1829632;203.6939115;31694.6772;0.840893023;0.017336078;3.779177223;36.33135538;137.3026307;-12;30;4;24;135.8927511;578.4112193;42.19569411;4.256380232;0.848714187;110;65.03930838;7.229125204;280.3602894;13.93181669;0.080563452;12.0291252;40.41198739;5;24.9223051;47.74041456
CID=-655526528;-12;32.5;38.41874251;4;26.5;5.3;0.780245257;139.9677654;7.397259801;42.49282367;232.5753305;203.6939115;32220.74219;0.849454504;0.018281872;3.564223738;38.41874143;136.9329902;-12;32.5;4;26.5;135.8927511;621.7653459;44.54999264;4.575412161;0.854833878;110;68.28372181;8.274703332;290.6774903;15.28400013;0.089096725;13.57470333;42.49282367;5;28.99840307;47.83908194
CID=-1959488443;-12;35;40.74219104;4;29;5.8;0.780245257;139.9677654;7.397259801;44.56747644;233.9416238;203.6939115;32760.7177;0.858748471;0.019335182;3.354006742;40.74219089;136.6495829;-12;35;4;29;135.8927511;667.521983;47.05262187;4.912123551;0.861029848;110;71.89222888;9.310586689;301.1833307;16.70338148;0.098165044;15.11058669;44.56747644;5;33.2542217;48.23016038
CID=1596166942;-12;37.5;43.36420494;4;31.5;6.3;0.780245257;139.9677654;7.397259801;46.63618542;235.282032;203.6939115;33301.12236;0.87088108;0.020522517;3.154181376;43.36421587;136.7786021;-12;37.5;4;31.5;135.8927511;715.7660593;49.64951578;5.26713937;0.867317447;109.4158496;75.96423889;10.33699605;311.8772498;18.23854124;0.108069846;16.63699605;46.63618542;9.245086195;37.98307765;48.74533223
CID=292205027;-12;40;46.97682169;4;34;6.8;0.780245257;139.9677654;7.397259801;48.69918564;236.5967388;203.6939115;33790.8619;0.677407215;0.021472923;2.320739327;45.24185217;104.9945456;-12;40;4;34;135.8927511;766.5840786;63.10483847;5.641096177;0.871403769;95.37181322;78.88178295;11.35415249;322.7587634;15.32510786;0.091561944;18.15415249;48.69918564;10;45.23629027;48.71735311
CID=-1576406892;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414598489;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675286578;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628675337;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777914741;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213090640;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655521279;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959483194;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596172191;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292210276;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576401643;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414603738;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675291827;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628670088;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777913588;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213091793;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655520126;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959482041;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596173344;-9;10;12.62183748;4;4;0.8;0.779733503;140.1723329;8.293999083;25.64618028;218.933892;205.7882949;23385.12416;0.545023627;0.008528037;7.778716309;12.6218395;98.18170875;-9;10;4;4;153.3765154;308.3346683;21.13828535;2.010312122;0.722407561;110;26.54582007;0.121549345;217.4656226;2.229022165;0.012185143;0.921549345;25.64618028;5;6.824188325;18.41948664
CID=292211429;-9;12.5;14.65705965;4;6.5;1.3;0.779733503;140.1723329;8.293999083;27.81301169;220.5410457;205.7882949;24420.95912;0.585953912;0.00922436;7.115021086;14.65706316;104.2853134;-9;12.5;4;6.5;153.3765154;335.3618017;23.59295876;2.18652641;0.738964725;110;30.13554345;1.268486951;226.7964386;3.075660196;0.016942398;2.568486951;27.81301169;5;7.869126826;21.44499248
CID=-1576400490;-9;15;17.5846553;4;9;1.8;0.779733503;140.1723329;8.293999083;29.97160296;222.1204404;205.7882949;25634.18151;0.645561355;0.010223567;6.454517415;17.584655;113.500462;-9;15;4;9;153.3765154;364.160422;26.41337732;2.374290621;0.76037849;110;35.13660575;2.403814311;236.3337822;4.153590227;0.023057327;4.203814311;29.97160296;5;9.453811574;25.71549903
CID=1414604891;-9;17.5;20.75468141;4;11.5;2.3;0.779733503;140.1723329;8.293999083;32.12224809;223.6723016;205.7882949;26795.34087;0.703639003;0.011339209;5.887740535;20.75468565;122.198204;-9;17.5;4;11.5;153.3765154;394.8050249;29.20952439;2.574090459;0.780718908;110;40.39031483;3.52776677;246.0768559;5.380548802;0.030101631;5.82776677;32.12224809;5;11.04555835;30.46380448
CID=675292980;-9;20;24.3201905;4;14;2.8;0.779733503;140.1723329;8.293999083;34.26523337;225.1968514;205.7882949;27904.49752;0.763644354;0.012620014;5.385756043;24.32019134;130.9826175;-9;20;4;14;153.3765154;427.3713314;32.05322669;2.786419617;0.800516607;110;46.15857762;4.640577036;256.0248535;6.786915876;0.038268747;7.440577036;34.26523337;5;13.0310133;35.60936771
