PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-628668935;-9;22.5;27.16205658;4;16.5;3.3;0.779733503;140.1723329;8.293999083;36.40083751;226.6943082;205.7882949;28676.66628;0.802762669;0.013704643;5.006170955;27.16206231;135.9779274;-9;22.5;4;16.5;153.3765154;461.9362892;34.50237444;3.011779789;0.814260667;110;50.68215354;5.742475329;266.1769682;8.153917008;0.046342283;9.042475329;36.40083751;5;14.87162436;39.4524888
CID=-1777916787;-9;25;30.98364154;4;19;3.8;0.779733503;140.1723329;8.293999083;38.52933185;228.164886;205.7882949;29584.7207;0.856713552;0.015145108;4.624796178;30.98364009;143.2930203;-9;25;4;19;153.3765154;498.5780826;37.25460379;3.250680727;0.830284003;110;56.69719126;6.833689578;276.5324013;9.814661464;0.056228655;10.63368958;38.52933185;5;17.11792974;44.84935334
CID=1213088594;-9;27.5;34.90636054;4;21.5;4.3;0.779733503;140.1723329;8.293999083;40.65098053;229.6087944;205.7882949;30426.5571;0.905663226;0.016660603;4.284570191;34.90637012;149.5587929;-9;27.5;4;21.5;153.3765154;537.3761508;40.01127646;3.503640367;0.844209595;110;62.82177188;7.914445676;287.0903716;11.57928909;0.066875685;12.21444568;40.65098053;5;19.77338602;50.03933507
CID=-655523325;-9;30;38.12200012;4;24;4.8;0.779733503;140.1723329;8.293999083;42.76604089;231.0262377;205.7882949;31067.06005;0.940983478;0.017976101;4.023956085;38.12199843;153.4012475;-9;30;4;24;153.3765154;578.4112193;42.38282293;3.771185033;0.853997034;110;67.8226997;8.984967827;297.8501256;13.30955395;0.077497454;13.78496783;42.76604089;5;22.617073;53.62692723
CID=-1959485240;-9;32.5;40.10300779;4;26.5;5.3;0.779733503;140.1723329;8.293999083;44.87476381;232.417415;205.7882949;31509.15867;0.95321467;0.018898664;3.824779238;40.10300433;153.3851383;-9;32.5;4;26.5;153.3765154;621.7653459;44.3802341;4.053849732;0.859386573;110;70.89965486;10.04547898;308.8109489;14.806943;0.086928347;15.34547898;44.87476381;5;26.01182626;54.19418932
CID=1596170145;-9;35;41.62330161;4;29;5.8;0.779733503;140.1723329;8.293999083;46.97739432;233.7825201;205.7882949;31907.93643;0.94869218;0.019683454;3.619671945;41.62329121;150.6626594;-9;35;4;29;153.3765154;667.521983;46.56725444;4.352178566;0.863222274;110;73.2604455;11.09620133;319.9721796;16.08725855;0.095232574;16.89620133;46.97739432;5;29.21047995;54.03612327
CID=292208230;-9;37.5;43.74825743;4;31.5;6.3;0.779733503;140.1723329;8.293999083;49.07417212;235.1217412;205.7882949;32396.54236;0.954142987;0.020704484;3.417911888;43.7482551;149.5276812;-9;37.5;4;31.5;153.3765154;715.7660593;48.9018814;4.666725263;0.868180286;110;76.56082272;12.13735692;331.333222;17.5691774;0.104881443;18.43735692;49.07417212;5;33.899759;53.59675586
CID=-1576403689;-9;40;46.5851616;4;34;6.8;0.779733503;140.1723329;8.293999083;51.16533216;236.435261;205.7882949;32941.08185;0.96970576;0.022010452;3.218595155;46.58516227;149.9387776;-9;40;4;34;153.3765154;766.5840786;51.40671746;4.998053819;0.874131269;110;80.97048351;13.16916818;342.8935619;19.30072672;0.11619885;19.96916818;51.16533216;5;38.52556664;54.64475657
CID=1414601692;-9;42.5;49.48719772;4;36.5;7.3;0.779733503;140.1723329;8.293999083;53.25110509;237.7232563;205.7882949;33458.62804;0.982669481;0.023376033;3.028938216;49.48719005;149.8936411;-9;42.5;4;36.5;153.3765154;820.0642337;53.99613874;5.346739241;0.879512372;109.2846789;85.48828756;14.19185838;354.6527803;21.05825572;0.127870287;21.49185838;53.25110509;10;44.18580702;54.78858841
CID=675289781;-9;45;52.99569432;4;39;7.8;0.779733503;140.1723329;8.293999083;55.33171732;238.9858987;205.7882949;34003.54068;1.013664654;0.025005042;2.877828281;52.99569668;152.5125147;-9;45;4;39;153.3765154;876.2965275;56.28922732;5.713368341;0.885182133;109.0309325;90.96278366;15.2056519;366.610567;23.30006363;0.14271266;23.0056519;55.33171732;10;51.67744414;54.31394449
CID=-628672134;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777907690;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213097691;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655514228;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959476143;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596179242;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292217327;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576394592;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414610789;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675298878;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628663037;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777902441;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213102940;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655508979;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959470894;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596184491;-6;7.5;8.508257911;4;1.5;0.3;0.779366885;140.3346683;9.273942472;25.55742353;217.1943589;207.8760924;20176.90332;0.468632867;0.007349521;10.04207072;8.508257193;85.44052041;-6;7.5;4;1.5;172.5645029;283.0057566;17.75092786;1.639999837;0.684174869;110;18.89423304;0.559191113;220.9903792;0.39234926;0.002140317;0.859191113;25.55742353;5;4.81070252;12.2058133
CID=292222576;-6;10;10.59199787;4;4;0.8;0.779366885;140.3346683;9.273942472;27.75992686;218.8286075;207.8760924;21574.46158;0.524375963;0.007968526;8.916973808;10.59200013;94.44858775;-6;10;4;4;172.5645029;308.3346683;20.56889316;1.786779222;0.704386035;110;22.84667568;1.733684913;230.667767;1.018384525;0.005598512;2.533684913;27.75992686;5;5.789067733;15.39492801
CID=-1576389343;-6;12.5;12.96398263;4;6.5;1.3;0.779366885;140.3346683;9.273942472;29.95398457;220.4348757;207.8760924;22896.97839;0.584502578;0.008732785;8.021912886;12.96398155;103.9959307;-6;12.5;4;6.5;172.5645029;335.3618017;23.25625;1.943399692;0.725293283;110;27.15692075;2.896228791;240.5650486;1.795519138;0.009948003;4.196228791;29.95398457;5;6.909339165;19.0186261
CID=1414616038;-6;15;15.69453077;4;9;1.8;0.779366885;140.3346683;9.273942472;32.13989893;222.013391;207.8760924;24163.50359;0.647998478;0.009653557;7.255823279;15.69453686;113.8767859;-6;15;4;9;172.5645029;364.160422;25.9486704;2.110285812;0.74686346;110;31.92736434;4.047061505;250.6813958;2.739431831;0.01529754;5.847061505;32.13989893;5;8.29589582;23.09316572
CID=675304127;-6;17.5;18.12433743;4;11.5;2.3;0.779366885;140.3346683;9.273942472;34.31796442;223.5643785;207.8760924;25150.46351;0.693480681;0.010524061;6.640749361;18.12434144;120.3592088;-6;17.5;4;11.5;172.5645029;394.8050249;28.43771021;2.28786928;0.764040098;110;36.04141718;5.186419121;261.0159628;3.752173552;0.021119827;7.486419121;34.31796442;5;9.684081901;26.56459295
CID=-628657788;-6;20;21.56670001;4;14;2.8;0.779366885;140.3346683;9.273942472;36.48846786;225.0880596;207.8760924;26315.82196;0.760417804;0.011748631;6.042937318;21.56669748;130.326201;-6;20;4;14;172.5645029;427.3713314;31.22735639;2.476588894;0.785498194;110;41.71519054;6.314535132;271.5678945;5.034380403;0.028564841;9.114535132;36.48846786;5;11.55089917;31.58250085
CID=708531753;-6;22.5;25.13355983;4;16.5;3.3;0.779366885;140.3346683;9.273942472;38.65168853;226.5846521;207.8760924;27391.76448;0.822088316;0.013056131;5.535126576;25.13355446;139.1174052;-6;22.5;4;16.5;172.5645029;461.9362892;33.95469361;2.676890563;0.80462326;110;47.45883851;7.4316406;282.3363351;6.460656585;0.036955039;10.7316406;38.65168853;5;13.38034382;36.88677585
CID=-877755164;-6;25;28.77237379;4;19;3.8;0.779366885;140.3346683;9.273942472;40.80789831;228.0543695;207.8760924;28330.38091;0.878505255;0.014428329;5.101082612;28.77237981;146.7702864;-6;25;4;19;172.5645029;498.5780826;36.61446936;2.889227357;0.821334703;110;53.22447517;8.537964352;293.3204374;8.017296965;0.046234907;12.33796435;40.80789831;5;15.3171489;42.22759868
CID=-1899392077;-6;27.5;32.24777688;4;21.5;4.3;0.779366885;140.3346683;9.273942472;42.95736193;229.4974206;207.8760924;29122.39666;0.92632088;0.015785832;4.737308729;32.24777447;152.7676635;-6;27.5;4;21.5;172.5645029;537.3761508;39.13654979;3.114059623;0.835030589;110;58.67500546;9.633733237;304.5193727;9.654795344;0.056139017;13.93373324;42.95736193;5;17.67229506;46.82325871
CID=-2000148626;-6;30;36.57697522;4;24;4.8;0.779366885;140.3346683;9.273942472;45.10033726;230.9140092;207.8760924;30001.48244;0.982658982;0.017474086;4.37305231;36.57698248;159.9530577;-6;30;4;24;172.5645029;578.4112193;41.9481351;3.35185516;0.849463143;110;65.42129102;10.71917248;315.9323417;11.54640042;0.067699225;15.51917248;45.10033726;5;20.41834852;52.73560193
CID=-212348611;-6;32.5;40.86996587;4;26.5;5.3;0.779366885;140.3346683;9.273942472;47.2370757;232.3043338;207.8760924;30770.81852;1.036745923;0.019197541;4.074919186;40.86997509;166.5418456;-6;32.5;4;26.5;172.5645029;621.7653459;44.55107843;3.603089485;0.861352984;110;72.09065745;11.79450609;327.5585869;13.58935097;0.080350339;17.09450609;47.2370757;5;23.34244289;58.39748884
CID=-1798635528;-6;35;43.30363986;4;29;5.8;0.779366885;140.3346683;9.273942472;49.36782272;233.6685875;207.8760924;31232.09033;1.056221451;0.020313355;3.866183148;43.30364808;167.4198345;-6;35;4;29;172.5645029;667.521983;46.59515869;3.868246203;0.867180061;110;75.870156;12.85995744;339.3974059;15.31068663;0.091300487;18.65995744;49.36782272;5;26.57821524;60.02906448
CID=1474694855;-6;37.5;45.21252106;4;31.5;6.3;0.779366885;140.3346683;9.273942472;51.49281843;235.0069579;207.8760924;31638.90784;1.060757311;0.021271772;3.668999502;45.21251667;165.8847011;-6;37.5;4;31.5;172.5645029;715.7660593;48.67220755;4.147817467;0.87134243;110;78.83618418;13.91574977;351.4481672;16.88381113;0.101549275;20.21574977;51.49281843;5;29.89548997;60.52955214
CID=1373938306;-6;40;47.27123804;4;34;6.8;0.779366885;140.3346683;9.273942472;53.61229815;236.3196269;207.8760924;32071.49306;1.063074073;0.022310504;3.46921026;47.27123114;163.9938401;-6;40;4;34;172.5645029;766.5840786;50.92749843;4.442304563;0.875464676;110;82.03781068;14.96210679;363.7103249;18.46779618;0.112044048;21.76210679;53.61229815;5;33.97806724;60.56440884
CID=-1133228975;-6;42.5;49.90183637;4;36.5;7.3;0.779366885;140.3346683;9.273942472;55.7264928;237.6067708;207.8760924;32579.79892;1.073363316;0.023588136;3.272661348;49.9018326;163.3117987;-6;42.5;4;36.5;172.5645029;820.0642337;53.32850984;4.752218562;0.880227854;110;86.13450528;15.99925318;376.1834351;20.24569255;0.123912234;23.29925318;55.7264928;5;39.258904;60.54476873
CID=1575451404;-6;45;52.74064664;4;39;7.8;0.779366885;140.3346683;9.273942472;57.83562902;238.8685601;207.8760924;33067.62883;1.085329963;0.024979182;3.087625662;52.74065848;162.8434105;-6;45;4;39;172.5645029;876.2965275;55.78457723;5.078081024;0.884798197;109.9486682;90.56431253;17.02741474;388.8671684;22.1270068;0.136632346;24.82741474;57.83562902;5.427765081;44.34503866;61.13625462
CID=708537002;-6;47.5;56.48136643;4;41.5;8.3;0.779366885;140.3346683;9.273942472;59.93992886;240.1051594;207.8760924;33613.41866;1.11104423;0.026751179;2.910049851;56.48137635;164.3636208;-6;47.5;4;41.5;172.5645029;935.3728936;58.34550322;5.420424699;0.890028515;109.3113647;96.4177797;18.04681846;401.7613202;24.38635535;0.151939105;26.34681846;59.93992886;9.752656125;51.1305473;61.83218555
CID=-877749915;-6;50;59.98412704;4;44;8.8;0.779366885;140.3346683;9.273942472;62.03960894;241.3167276;207.8760924;34051.88892;0.885691198;0.027984322;2.200902534;58.68778272;129.1660897;-6;50;4;44;172.5645029;997.3873073;70.17395182;5.779794168;0.892741348;95.34978496;99.87983763;19.05769202;414.8658155;20.98735125;0.131951904;27.85769202;62.03960894;10;58.68774812;61.28050596
CID=-1899386828;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000143377;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212343362;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798630279;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474700104;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373943555;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133223726;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575456653;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708538155;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877748762;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899385675;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000142224;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212342209;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798629126;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474701257;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373944708;-3;12.5;10.92584514;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.07505196;220.3678421;209.9562815;21150.32676;0.566722306;0.008159754;9.226676758;10.92584722;100.8092606;-3;12.5;4;6.5;193.5663032;335.3618017;22.7494296;1.732542267;0.707459154;110;23.46440409;4.503575271;254.7837204;0.520606424;0.002901167;5.803575271;32.07505196;5;6.031406246;15.82028404
CID=-1133222573;-3;15;13.42462117;4;9;1.8;0.779135335;140.4534952;10.34262266;34.28835867;221.9458021;209.9562815;22458.88645;0.631039158;0.008979868;8.257465714;13.42461986;110.8533382;-3;15;4;9;193.5663032;364.160422;25.45291746;1.881321366;0.729111982;110;27.97457759;5.669797274;265.4979975;1.290926899;0.007251837;7.469797274;34.28835867;5;7.274241147;19.5750012
CID=1575457806;-3;17.5;16.13952264;4;11.5;2.3;0.779135335;140.4534952;10.34262266;36.49392179;223.4962377;209.9562815;23679.36978;0.694454227;0.009916446;7.463768698;16.13952331;120.4616689;-3;17.5;4;11.5;193.5663032;394.8050249;28.07159886;2.03963716;0.750144833;110;32.68897908;6.824444802;276.4433923;2.221443312;0.012580496;9.124444802;36.49392179;5;8.462624267;23.81642101
CID=708534956;-3;20;18.62428187;4;14;2.8;0.779135335;140.4534952;10.34262266;38.692029;225.0193701;209.9562815;24654.54955;0.743455832;0.010822647;6.836634597;18.62428152;127.3274074;-3;20;4;14;193.5663032;427.3713314;30.47860196;2.207880836;0.767357053;110;36.87549122;7.967752084;287.6189992;3.255655536;0.018588785;10.76775208;38.692029;5;9.829237754;27.41932598
CID=-877751961;-3;22.5;22.25196675;4;16.5;3.3;0.779135335;140.4534952;10.34262266;40.88296049;226.5154167;209.9562815;25819.56793;0.817122335;0.012131227;6.208602264;22.25196285;138.1535869;-3;22.5;4;16.5;193.5663032;461.9362892;33.24468399;2.386449922;0.789403657;110;42.82772134;9.099950975;299.0239118;4.564794617;0.026279596;12.39995098;40.88296049;5;11.9229129;32.5810206
CID=-1899388874;-3;25;25.94712363;4;19;3.8;0.779135335;140.4534952;10.34262266;43.06698909;227.9845905;209.9562815;26894.62786;0.882889119;0.013507661;5.67865549;25.94711733;147.3447403;-3;25;4;19;193.5663032;498.5780826;35.94055808;2.575748332;0.808589723;110;48.75472085;10.22127115;310.6572328;6.023349927;0.034966826;14.02127115;43.06698909;5;13.67115658;38.22309068
CID=-2000145423;-3;27.5;30.21031242;4;21.5;4.3;0.779135335;140.4534952;10.34262266;45.24438046;229.4271001;209.9562815;27949.90111;0.954130069;0.015118726;5.20208428;30.21030976;157.1565775;-3;27.5;4;21.5;193.5663032;537.3761508;38.71674299;2.776186464;0.827250501;110;55.48478601;11.33194038;322.5180847;7.716259936;0.045173363;15.63194038;45.24438046;5;16.07872587;44.34189897
CID=-212345408;-3;30;33.49757322;4;24;4.8;0.779135335;140.4534952;10.34262266;47.41539342;230.8431487;209.9562815;28666.04202;0.99866863;0.016444333;4.845857717;33.49757576;162.324486;-3;30;4;24;193.5663032;578.4112193;41.09494785;2.988181361;0.839476436;110;60.62624132;12.43218485;334.6056208;9.369297761;0.055319446;17.23218485;47.41539342;5;18.19324922;48.80189722
CID=-1798632325;-3;32.5;38.05045911;4;26.5;5.3;0.779135335;140.4534952;10.34262266;49.58028032;232.2329347;209.9562815;29534.15959;1.063580083;0.018247829;4.482804117;38.0504515;170.5727206;-3;32.5;4;26.5;193.5663032;621.7653459;43.78245733;3.212156949;0.853793662;110;67.71153574;13.52222961;346.9190388;11.38752392;0.067816295;18.82222961;49.58028032;5;20.9598287;55.14108953
CID=1474698058;-3;35;42.67072795;4;29;5.8;0.779135335;140.4534952;10.34262266;51.73928757;233.5966506;209.9562815;30339.65686;1.120301124;0.020127205;4.153915985;42.67074172;177.2506761;-3;35;4;29;193.5663032;667.521983;46.50691875;3.448544359;0.865722829;110;74.88711472;14.60229911;359.4575949;13.514907;0.081187949;20.40229911;51.73928757;5;24.08273135;61.25872454
CID=1373941509;-3;37.5;47.06640736;4;31.5;6.3;0.779135335;140.4534952;10.34262266;53.8926562;234.9344836;209.9562815;31026.20973;1.172365437;0.021979778;3.887349648;47.06641204;182.9636003;-3;37.5;4;31.5;193.5663032;715.7660593;48.99635948;3.697782349;0.875070711;110;81.71912739;15.67261778;372.2206201;15.77013958;0.095571545;21.97261778;53.8926562;5;27.06035634;67.07245837
CID=-1133225772;-3;40;49.21029968;4;34;6.8;0.779135335;140.4534952;10.34262266;56.04062242;236.2466152;209.9562815;31404.71289;1.185941736;0.023065977;3.709285313;49.21028947;182.535004;-3;40;4;34;193.5663032;766.5840786;50.88133646;3.960317813;0.879027416;110;85.05684617;16.73341058;385.2075365;17.63537852;0.107828677;23.53341058;56.04062242;5;31.03476145;67.38583791
CID=1575454607;-3;42.5;50.88551212;4;36.5;7.3;0.779135335;140.4534952;10.34262266;58.18341805;237.5332212;209.9562815;31763.45908;1.178742654;0.024009548;3.515758286;50.8855084;178.9011478;-3;42.5;4;36.5;193.5663032;820.0642337;53.02646959;4.236606373;0.881875056;110;87.66835047;17.78490349;398.4178737;19.2433133;0.118721315;25.08490349;58.18341805;5;34.59660474;67.1744195
CID=708527653;-3;45;53.4741058;4;39;7.8;0.779135335;140.4534952;10.34262266;60.32127061;238.7944716;209.9562815;32220.09278;1.187610205;0.025321425;3.323253653;53.47412038;177.7080659;-3;45;4;39;193.5663032;876.2965275;55.32799558;4.527112999;0.885891097;110;91.71050574;18.82732375;411.851283;21.15722519;0.131719762;26.62732375;60.32127061;5;39.59692683;67.35128476
CID=-877759264;-3;47.5;56.65207928;4;41.5;8.3;0.779135335;140.4534952;10.34262266;62.45440296;240.0305305;209.9562815;32736.04229;1.20313938;0.026894792;3.132548246;56.65206239;177.4653187;-3;47.5;4;41.5;193.5663032;935.3728936;57.78637545;4.83231264;0.890247685;110;96.6853442;19.86089981;425.5075477;23.2704186;0.146212648;28.16089981;62.45440296;5;45.15776622;68.14639234
CID=-1899396177;-3;50;59.75175337;4;44;8.8;0.779135335;140.4534952;10.34262266;64.58303242;241.241556;209.9562815;33199.20297;1.21572745;0.028483801;2.957808254;59.75176019;176.7342495;-3;50;4;44;193.5663032;997.3873073;60.23921138;5.152690788;0.893960362;109.8408738;101.5519383;20.88586093;439.3865883;25.41528213;0.161179748;29.68586093;64.58303242;6.326051425;50.72851812;68.77498861
CID=-2000152726;-3;52.5;63.80216616;4;46.5;9.3;0.779135335;140.4534952;10.34262266;66.70736935;242.4277005;209.9562815;33717.36946;1.243901313;0.030491784;2.792813283;63.80215641;178.1875099;-3;52.5;4;46.5;193.5663032;1062.435878;62.75376371;5.488743962;0.898122627;109.2368791;107.9333099;21.9024364;453.4884621;27.99729624;0.179231295;31.2024364;66.70736935;10;58.73744758;68.86688473
CID=-212352711;-3;55;66.5386107;4;49;9.8;0.779135335;140.4534952;10.34262266;68.82761526;243.589111;209.9562815;34145.46339;0.99749873;0.031961832;2.121772082;66.34815614;140.7756654;-3;55;4;49;193.5663032;1130.616924;74.18222346;5.840980093;0.900391269;97.08727167;111.957543;22.91085464;467.8133583;24.24038285;0.156663574;32.71085464;68.82761526;10;66.34812101;66.72910038
CID=-1798639628;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474690755;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373934206;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133233075;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575447304;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708532902;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877754015;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899390928;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000147477;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212347462;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798634379;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474696004;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373939455;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133227826;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575452553;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708534055;0;17.5;13.72111076;4;11.5;2.3;0.77902916;140.5275241;11.50585387;38.65062325;223.4649978;212.0278103;21976.3083;0.674768133;0.009187087;8.526234811;13.72110943;116.9894009;0;17.5;4;11.5;216.4944088;394.8050249;27.59769112;1.823626888;0.731530175;110;28.49789347;8.442287769;292.3577953;0.681969861;0.003885927;10.74228777;38.65062325;5;7.347883933;20.09433759
CID=-877752862;0;20;16.68382509;4;14;2.8;0.77902916;140.5275241;11.50585387;40.87642154;224.9878786;212.0278103;23245.33072;0.747276171;0.010220025;7.665949356;16.68382459;127.8973544;0;20;4;14;216.4944088;427.3713314;30.26113824;1.974052511;0.754074124;110;33.61532799;9.600671517;304.1767639;1.614874975;0.009278801;12.40067152;40.87642154;5;8.859483372;24.5081668
CID=-1899389775;0;22.5;19.51290852;4;16.5;3.3;0.77902916;140.5275241;11.50585387;43.09516038;226.4836748;212.0278103;24289.51444;0.807410141;0.011256993;6.990139855;19.51290496;136.3979347;0;22.5;4;16.5;216.4944088;461.9362892;32.72414718;2.13371002;0.773079635;110;38.34894955;10.74784969;316.2382391;2.695464132;0.015618772;14.04784969;43.09516038;5;10.30272925;28.7230878
CID=-2000146324;0;25;22.77764241;4;19;3.8;0.77902916;140.5275241;11.50585387;45.30711398;227.9525994;212.0278103;25322.14055;0.870972193;0.012475222;6.375070177;22.77764581;145.2090905;0;25;4;19;216.4944088;498.5780826;35.30176819;2.302960549;0.79232259;110;43.67798281;11.88405278;328.5412717;3.957303961;0.023126559;15.68405278;45.30711398;5;12.00615816;33.54912666
CID=-212346309;0;27.5;26.94625736;4;21.5;4.3;0.77902916;140.5275241;11.50585387;47.51254941;229.3948607;212.0278103;26441.1825;0.951528927;0.014038003;5.809378213;26.94626238;156.5410296;0;27.5;4;21.5;216.4944088;537.3761508;38.03747674;2.482171035;0.813274904;110;50.34043215;13.0095094;341.0849338;5.4968794;0.032401496;17.3095094;47.51254941;5;14.3589563;39.53355842
CID=-1798633226;0;30;31.12295266;4;24;4.8;0.77902916;140.5275241;11.50585387;49.71172695;230.8106617;212.0278103;27444.72141;1.023008045;0.015653965;5.335311738;31.1229535;166.0506591;0;30;4;24;216.4944088;578.4112193;40.67813691;2.671714353;0.830819838;110;56.91539078;14.12444667;353.86833;7.201536546;0.042820455;18.92444667;49.71172695;5;16.44947269;45.79643262
CID=1474697157;0;32.5;35.50667799;4;26.5;5.3;0.77902916;140.5275241;11.50585387;51.90490042;232.2002007;212.0278103;28349.12518;1.091151997;0.01739114;4.920721501;35.50666969;174.718433;0;32.5;4;26.5;216.4944088;621.7653459;43.30496506;2.871969532;0.84614093;110;63.75628637;15.22909063;366.8906117;9.091791751;0.054537337;20.52909063;51.90490042;5;18.68280245;52.33055353
CID=1373940608;0;35;39.47405472;4;29;5.8;0.77902916;140.5275241;11.50585387;54.09231774;233.5636699;212.0278103;29083.17067;1.144411409;0.019032727;4.578784984;39.47404828;180.7431795;0;35;4;29;216.4944088;667.521983;45.7613022;3.083322044;0.857724908;110;69.9228984;16.32366677;380.1509925;11.05004193;0.066875782;22.12366677;54.09231774;5;21.57671979;57.37138966
CID=-1133226673;0;37.5;44.59670355;4;31.5;6.3;0.77902916;140.5275241;11.50585387;56.2742215;234.9012565;212.0278103;29917.81285;1.212727523;0.021136698;4.235439297;44.59671138;188.8866639;0;37.5;4;31.5;216.4944088;715.7660593;48.48955338;3.306164179;0.870036785;110;77.87911281;17.40840064;393.6487646;13.3534205;0.081545737;23.70840064;56.2742215;5;24.76285565;64.43055145
CID=1575453706;0;40;49.44735769;4;34;6.8;0.77902916;140.5275241;11.50585387;58.45084952;236.2131416;212.0278103;30638.37472;1.271834532;0.023203249;3.950150407;49.44735311;195.324482;0;40;4;34;216.4944088;766.5840786;51.04693312;3.540895504;0.879442958;110;85.42621206;18.48351841;407.3833169;15.76893428;0.097176057;25.28351841;58.45084952;5;27.90342708;70.99128831
CID=708530856;0;42.5;53.22273943;4;36.5;7.3;0.77902916;140.5275241;11.50585387;60.62243528;237.499501;212.0278103;31175.94997;1.309967393;0.024932339;3.726529835;53.22273354;198.3361045;0;42.5;4;36.5;216.4944088;820.0642337;53.29775011;3.787923385;0.885520392;110;91.31757829;19.54924733;421.3541521;18.10175103;0.112582602;26.84924733;60.62243528;5;31.70344857;74.74203029
CID=-877756061;0;45;55.80039927;4;39;7.8;0.77902916;140.5275241;11.50585387;62.78920796;238.7605043;212.0278103;31578.70797;1.325646543;0.026262002;3.545453126;55.8003816;197.8376374;0;45;4;39;216.4944088;876.2965275;55.31662364;4.047663551;0.88913789;110;95.35068712;20.605816;435.5609012;20.24498068;0.127089178;28.405816;62.78920796;5;36.01007458;75.59072395
CID=-1899392974;0;47.5;57.69336096;4;41.5;8.3;0.77902916;140.5275241;11.50585387;64.95139213;239.9963153;212.0278103;31931.98653;1.31833163;0.027369405;3.360793605;57.69336559;193.8954941;0;47.5;4;41.5;216.4944088;935.3728936;57.49553701;4.32054065;0.891550491;110;98.31860481;21.6534543;450.0033351;22.09846284;0.140036654;29.9534543;64.95139213;5;39.98636721;75.40035471
CID=-2000149523;0;50;60.54931658;4;44;8.8;0.77902916;140.5275241;11.50585387;67.10920671;241.2070919;212.0278103;32381.95228;1.327976508;0.028881731;3.178375383;60.54933037;192.4485011;0;50;4;44;216.4944088;997.3873073;59.81231242;4.606988757;0.894838264;110;102.8064999;22.69239297;464.6813698;24.2886417;0.15538909;31.49239297;67.10920671;5;45.79836647;75.30026669
CID=-212349508;0;52.5;64.02062913;4;46.5;9.3;0.77902916;140.5275241;11.50585387;69.26286347;242.3929863;212.0278103;32865.02714;1.344254658;0.030680981;2.997665725;64.02062884;191.9124448;0;52.5;4;46.5;216.4944088;1062.435878;62.27868507;4.907451809;0.898327188;110;108.278235;23.72286289;479.5950659;26.69248758;0.172422685;33.02286289;69.26286347;5;51.62951629;76.41174196
CID=-1798636425;0;55;67.39014483;4;49;9.8;0.77902916;140.5275241;11.50585387;71.41256496;243.554145;212.0278103;33309.18214;1.3558602;0.032494268;2.829116838;67.39015235;190.6546148;0;55;4;49;216.4944088;1130.616924;64.77360832;5.22238394;0.901250463;109.6272272;113.6074242;24.74509405;494.7446235;29.10231791;0.189833429;34.54509405;71.41256496;8.10643972;57.69337853;77.08691114
CID=1474693958;0;57.5;72.11352762;4;51.5;10.3;0.77902916;140.5275241;11.50585387;73.55850229;244.6907104;212.0278103;33597.0579;1.082568465;0.033084906;2.217328479;67.60500653;149.9025063;0;57.5;4;51.5;216.4944088;1202.031033;74.45069984;5.552249777;0.901422887;98.6272768;113.9478288;25.75931457;510.1303734;25.15393838;0.165708141;36.05931457;73.55850229;10;67.01158806;77.21546717
CID=1373937409;0;60;74.69750628;4;54;10.8;0.77902916;140.5275241;11.50585387;75.70085297;245.8028223;212.0278103;34214.82191;1.115888848;0.036511721;2.037404048;74.66645196;152.1257314;0;60;4;54;216.4944088;1276.78113;78.35855739;5.897524732;0.906287769;97.08727537;125.1743001;26.76574993;525.7527707;27.852465;0.185331189;37.56574993;75.70085297;10;74.66641337;74.72859918
CID=-1133229872;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575450507;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708539953;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877746964;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899383877;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000140426;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212340411;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798627328;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474703055;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373946506;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133220775;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575459604;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708545202;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877741715;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899378628;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000135177;3;22.5;17.09211589;4;16.5;3.3;0.779038997;140.5554499;12.76975577;45.28879371;226.4866157;214.0895926;22773.23702;0.797374328;0.010491829;7.874827534;17.09211064;134.5974235;3;22.5;4;16.5;241.4641341;461.9362892;32.46151322;1.913063781;0.756961746;110;34.30658895;12.37577546;333.9776131;0.887739757;0.005177632;15.67577546;45.28879371;5;8.985125183;25.1991066
CID=-212335162;3;25;20.3894551;4;19;3.8;0.779038997;140.5554499;12.76975577;47.52878216;227.9555634;214.0895926;23927.99223;0.874288867;0.011703429;7.142039051;20.38945199;145.6222623;3;25;4;19;241.4641341;498.5780826;34.99948751;2.06481217;0.778514225;110;39.7919092;13.52674763;346.970784;2.000322574;0.011768564;17.32674763;47.52878216;5;10.46429368;30.31461652
CID=-1798622079;3;27.5;23.46625984;4;21.5;4.3;0.779038997;140.5554499;12.76975577;49.76238241;229.3978477;214.0895926;24864.72069;0.934070432;0.012886935;6.541015634;23.46626224;153.4931882;3;27.5;4;21.5;241.4641341;537.3761508;37.41562429;2.225490559;0.796047759;110;44.78788679;14.66687834;360.2180824;3.260441023;0.019351692;18.96687834;49.76238241;5;12.38823114;34.54428855
CID=1474708304;3;30;27.67861193;4;24;4.8;0.779038997;140.5554499;12.76975577;51.98985676;230.8136717;214.0895926;25937.71711;1.017923855;0.014497017;5.961468067;27.67861642;165.005188;3;30;4;24;241.4641341;578.4112193;40.0799792;2.395433266;0.816583439;110;51.49909358;15.79639557;373.7185628;4.806275005;0.028781457;20.59639557;51.98985676;5;14.66842286;40.68880101
CID=1373951755;3;32.5;32.02702026;4;26.5;5.3;0.779038997;140.5554499;12.76975577;54.21146118;232.2032335;214.0895926;26951.7102;1.094509117;0.01620679;5.463762489;32.02702767;174.9880725;3;32.5;4;26.5;241.4641341;621.7653459;42.71412211;2.574980124;0.83422021;110;58.32996341;16.9155263;387.471329;6.547678145;0.039563669;22.2155263;54.21146118;5;16.74879622;47.30524429
CID=-1133215526;3;35;37.05964296;4;29;5.8;0.779038997;140.5554499;12.76975577;56.42744581;233.5667256;214.0895926;27956.02815;1.178253554;0.018211489;5.012622442;37.05964033;185.7659848;3;35;4;29;241.4641341;667.521983;45.43631594;2.764476744;0.850911998;110;66.1717056;18.02449703;401.4755504;8.569765464;0.052255014;23.82449703;56.42744581;5;19.62977657;54.48950934
CID=1575464853;3;37.5;40.86766088;4;31.5;6.3;0.779038997;140.5554499;12.76975577;58.6380556;234.904335;214.0895926;28628.58843;1.229391805;0.019837339;4.676334607;40.86765846;191.1108456;3;37.5;4;31.5;241.4641341;715.7660593;47.77627641;2.964274848;0.861347142;110;72.0870601;19.12353438;415.7304796;10.56673599;0.065027279;25.42353438;58.6380556;5;22.12944902;59.60587274
CID=1790260932;3;40;46.17381782;4;34;6.8;0.779038997;140.5554499;12.76975577;60.84353085;236.216243;214.0895926;29451.90785;1.305454943;0.022058067;4.332668146;46.17381763;200.0558288;3;40;4;34;241.4641341;766.5840786;50.40565599;3.174732685;0.873312734;110;80.33073983;20.21286565;430.2354713;12.98805099;0.080675473;27.01286565;60.84353085;5;25.38779896;66.95983668
CID=486299017;3;42.5;51.47163747;4;36.5;7.3;0.779038997;140.5554499;12.76975577;63.0441076;237.5026252;214.0895926;30212.34032;1.369280553;0.024342456;4.018205888;51.4716396;206.8236453;3;42.5;4;36.5;241.4641341;820.0642337;53.08768469;3.396215496;0.882823936;110;88.58285616;21.29271932;444.99;15.52316287;0.097334978;28.59271932;63.0441076;5;28.69193503;74.25133991
CID=-817662898;3;45;56.97308226;4;39;7.8;0.779038997;140.5554499;12.76975577;65.24001775;238.7636514;214.0895926;30905.20733;1.4373504;0.026772156;3.755264045;56.97308987;213.9489959;3;45;4;39;241.4641341;876.2965275;55.61706625;3.629096018;0.89065557;110;97.1886974;22.36332529;459.9936762;18.33711206;0.116080827;30.16332529;65.24001775;5;32.37410538;81.57205915
CID=-2121624813;3;47.5;59.78193743;4;41.5;8.3;0.779038997;140.5554499;12.76975577;67.43148858;239.9994854;214.0895926;31290.78815;1.456795281;0.028245793;3.573836146;59.78193321;213.6508338;3;47.5;4;41.5;241.4641341;935.3728936;57.61640639;3.873754988;0.893994125;110;101.599382;23.42491482;475.246258;20.70359363;0.132332669;31.72491482;67.43148858;5;36.63857627;82.92529859
CID=869380568;3;50;62.2885845;4;44;8.8;0.779038997;140.5554499;12.76975577;69.61874165;241.2102851;214.0895926;31662.97139;1.463617809;0.029646316;3.394684341;62.28859272;211.4501103;3;50;4;44;241.4641341;997.3873073;59.72073102;4.130581592;0.896651421;110;105.5457266;24.4777201;490.7476566;22.98299697;0.148344712;33.2777201;69.61874165;5;40.96645629;83.61071271
CID=-434581347;3;52.5;64.80130151;4;46.5;9.3;0.779038997;140.5554499;12.76975577;71.80199112;242.3962026;214.0895926;32043.1942;1.463991127;0.031091658;3.214561696;64.80130288;208.3077861;3;52.5;4;46.5;241.4641341;1062.435878;61.97276932;4.39997386;0.899042646;110;109.5113722;25.52197348;506.4979361;25.22877341;0.164459615;34.82197348;71.80199112;5;45.79611167;83.80649136
CID=-1738543262;3;55;67.82784649;4;49;9.8;0.779038997;140.5554499;12.76975577;73.98144146;243.5573847;214.0895926;32475.25698;1.471974991;0.032787151;3.04057536;67.82785165;206.2356945;3;55;4;49;241.4641341;1130.616924;64.3158783;4.682338966;0.901600049;110;114.3009687;26.55790648;522.4973076;27.67687655;0.182235492;36.35790648;73.98144146;5;52.39578886;83.25990412
CID=1252462119;3;57.5;71.68451838;4;51.5;10.3;0.779038997;140.5554499;12.76975577;76.15728489;244.6939736;214.0895926;32943.09977;1.490753846;0.034873359;2.868445573;71.68451099;205.6231182;3;57.5;4;51.5;241.4641341;1202.031033;66.80153905;4.978093486;0.90441184;110;120.4245033;27.58574877;538.7461206;30.43258842;0.202424917;37.88574877;76.15728489;5;58.67743448;84.69160228
CID=-51499796;3;60;75.40431202;4;54;10.8;0.779038997;140.5554499;12.76975577;78.32969882;245.8061092;214.0895926;33375.07412;1.50240239;0.036969319;2.704964331;75.40431734;203.9659888;3;60;4;54;241.4641341;1276.78113;69.34916421;5.287663674;0.906716004;109.4327799;126.3515887;28.60572737;555.2448559;33.15843167;0.222836385;39.40572737;78.32969882;9.354783834;65.47748678;85.33113726
CID=-1355461711;3;62.5;80.42737037;4;56.5;11.3;0.779038997;140.5554499;12.76975577;80.49884378;246.893931;214.0895926;33703.97785;1.173565335;0.037964408;2.053569991;76.34386586;156.7774719;3;62.5;4;56.5;241.4641341;1354.972569;80.1798405;5.611485841;0.907241989;96.2005995;127.8517809;29.61806636;571.9941242;28.07414309;0.190644799;40.91806636;80.49884378;10;75.94499325;84.9097475
CID=1790266181;3;65;83.52927591;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486304266;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817657649;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121619564;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869385817;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434576098;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738538013;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252467368;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51494547;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355456462;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790267334;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486305419;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817656496;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121618411;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869386970;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434574945;6;25;17.62633245;4;19;3.8;0.779155782;140.5359484;14.1407808;49.73250275;227.9907516;216.140503;22348.77983;0.856988774;0.010815076;8.090721849;17.62633677;142.609788;6;25;4;19;268.5935418;498.5780826;34.6918932;1.856254917;0.760664326;110;35.20665714;15.14978966;365.943784;0.046860941;0.000277566;18.94978966;49.73250275;5;9.429658448;25.82300644
CID=-1738536860;6;27.5;21.04560421;4;21.5;4.3;0.779155782;140.5359484;14.1407808;51.99439396;229.433309;216.140503;23495.94528;0.937392096;0.012093534;7.311228245;21.04561094;153.8692651;6;27.5;4;21.5;268.5935418;537.3761508;37.24174527;2.000703916;0.782450432;110;40.86584458;16.30448093;379.915469;1.149883122;0.006872449;20.60448093;51.99439396;5;10.97612146;31.11508697
CID=1252468521;6;30;24.06156426;4;24;4.8;0.779155782;140.5359484;14.1407808;54.25030374;230.8494054;216.140503;24395.41859;0.997158542;0.013283048;6.709048408;24.0615636;161.430195;6;30;4;24;268.5935418;578.4112193;39.562269;2.153481485;0.799180417;110;45.7440685;17.448465;394.1541805;2.419904228;0.014595004;22.248465;54.25030374;5;12.63101617;35.49211235
CID=-51493394;6;32.5;28.2560014;4;26.5;5.3;0.779155782;140.5359484;14.1407808;56.500491;232.2392389;216.140503;25443.35256;1.081226692;0.014920554;6.108686678;28.25599856;172.607042;6;32.5;4;26.5;268.5935418;621.7653459;42.18479881;2.314893135;0.819119396;110;52.4106114;18.58196973;408.6589733;3.952682046;0.024059812;23.88196973;56.500491;5;14.73891264;41.77309017
CID=-1355455309;6;35;33.17670697;4;29;5.8;0.779155782;140.5359484;14.1407808;58.745209;233.6030023;216.140503;26510.88415;1.175092034;0.016868537;5.574812405;33.17671388;184.9539561;6;35;4;29;268.5935418;667.521983;44.87695046;2.485249565;0.838357748;110;60.12564675;19.70522258;423.4289712;5.774819528;0.035479745;25.50522258;58.745209;5;17.54605745;48.80735649
CID=1790264135;6;37.5;38.0635148;4;31.5;6.3;0.779155782;140.5359484;14.1407808;60.984706;234.9408827;216.140503;27456.96677;1.258699907;0.018866474;5.130754549;38.06352172;195.2945872;6;37.5;4;31.5;268.5935418;715.7660593;47.46005746;2.664866975;0.85383086;110;67.73184346;20.81845118;438.4633861;7.808427838;0.048427948;27.11845118;60.984706;5;20.00986098;56.11716861
CID=486302220;6;40;43.2413167;4;34;6.8;0.779155782;140.5359484;14.1407808;63.21922582;236.2530618;216.140503;28324.64242;1.339214533;0.021032725;4.736081307;43.24131775;204.7943967;6;40;4;34;268.5935418;766.5840786;50.0605442;2.854067427;0.867038303;110;75.77333683;21.92188393;453.7615373;10.076782;0.063094969;28.72188393;63.21922582;5;22.59835047;63.88428293
CID=-817659695;6;42.5;47.75329641;4;36.5;7.3;0.779155782;140.5359484;14.1407808;65.44900824;237.5397153;216.140503;29008.65446;1.398805268;0.023018394;4.414103723;47.75330844;210.7880566;6;42.5;4;36.5;268.5935418;820.0642337;52.47435447;3.053179269;0.87637836;110;82.78803917;23.01575048;469.3228708;12.41793713;0.078508031;30.31575048;65.44900824;5;26.06218912;69.4444037
CID=-2121621610;6;45;53.49398313;4;39;7.8;0.779155782;140.5359484;14.1407808;67.67428903;238.8010133;216.140503;29775.49687;1.476029132;0.025528261;4.096544029;53.49398304;219.1404568;6;45;4;39;268.5935418;876.2965275;55.09454792;3.262537593;0.885920217;110;91.74155548;24.10028196;485.1469756;15.1507592;0.096726068;31.90028196;67.67428903;5;29.39707717;77.59088909
CID=869383771;6;47.5;59.2490765;4;41.5;8.3;0.779155782;140.5359484;14.1407808;69.89529938;240.03712;216.140503;30481.82785;1.545924499;0.028121279;3.815822446;59.24909932;226.0840431;6;47.5;4;41.5;268.5935418;935.3728936;57.68390408;3.482484677;0.893391403;110;100.7617635;25.17571094;501.2335966;18.06629535;0.116486854;33.47571094;69.89529938;5;33.29029346;85.20785954
CID=-434578144;6;50;63.68821821;4;44;8.8;0.779155782;140.5359484;14.1407808;72.11226467;241.2481934;216.140503;31001.30953;1.590875881;0.030282431;3.597698333;63.68823319;229.1310504;6;50;4;44;268.5935418;997.3873073;59.96532054;3.713370398;0.898015194;110;107.7534769;26.24227099;517.5826402;20.90903528;0.136174599;35.04227099;72.11226467;5;37.24388999;90.13254643
CID=-1738540059;6;52.5;66.16116889;4;46.5;9.3;0.779155782;140.5359484;14.1407808;74.3254025;242.434386;216.140503;31322.61658;1.602120728;0.031733156;3.434112712;66.16116915;227.204912;6;52.5;4;46.5;268.5935418;1062.435878;61.90907698;3.955552583;0.900232971;110;111.6616477;27.30019587;534.1941739;23.44758075;0.154266476;36.60019587;74.3254025;5;42.18985125;90.13248653
CID=1252465322;6;55;68.35519873;4;49;9.8;0.779155782;140.5359484;14.1407808;76.5349201;243.595845;216.140503;31647.47015;1.593869145;0.033117128;3.255246295;68.35520598;222.513031;6;55;4;49;268.5935418;1130.616924;64.11094243;4.209397278;0.902012596;110;115.1369632;28.34971857;551.0684204;25.77045296;0.171303249;38.14971857;76.5349201;5;46.57786701;90.13253045
CID=-51496593;6;57.5;71.25426399;4;51.5;10.3;0.779155782;140.5359484;14.1407808;78.74101137;244.7327131;216.140503;32032.52;1.597475098;0.034832863;3.080408193;71.25427947;219.4922663;6;57.5;4;51.5;268.5935418;1202.031033;66.42097599;4.475278984;0.904120776;110;119.7402829;29.39107021;568.2057484;28.34317528;0.190380402;39.69107021;78.74101137;5;52.37602019;90.1325078
CID=-1355458508;6;60;74.82947333;4;54;10.8;0.779155782;140.5359484;14.1407808;80.94385387;245.8451304;216.140503;32482.27629;1.610415867;0.036884665;2.909586219;74.82948175;217.7228289;6;60;4;54;268.5935418;1276.78113;68.84269901;4.7535809;0.90638356;110;125.434353;30.42447926;585.6066648;31.17694512;0.211640704;41.22447926;80.94385387;5;59.52637893;90.13256772
CID=1790256832;6;62.5;78.22415302;4;56.5;11.3;0.779155782;140.5359484;14.1407808;83.1436062;246.9332368;216.140503;32888.07676;1.614682772;0.038927621;2.745288255;78.22413459;214.7477979;6;62.5;4;56.5;268.5935418;1354.972569;71.34557238;5.044695269;0.908232896;109.6980226;130.8577098;31.45017129;603.2718139;33.94483944;0.232913455;42.75017129;83.1436062;7.516478135;66.31574303;90.13256302
CID=486294917;6;65;82.0805264;4;59;11.8;0.779155782;140.5359484;14.1407808;85.34040608;247.9971748;216.140503;33306.43285;1.620195791;0.041236838;2.581876397;82.08052353;211.9217664;6;65;4;59;268.5935418;1436.71329;74.00217689;5.349023958;0.910030972;109.0173958;137.0375926;32.46836933;621.201989;36.8349626;0.255505986;44.26836933;85.34040608;10;74.02849337;90.13255943
CID=-817666998;6;67.5;87.79382453;4;61.5;12.3;0.779155782;140.5359484;14.1407808;87.53436951;249.0370935;216.140503;33761.07879;1.297866609;0.043553177;1.945966808;85.77412809;166.9136062;6;67.5;4;61.5;268.5935418;1522.114066;84.88819859;5.666979393;0.911494967;95.97677198;142.9742454;33.47929532;639.3981609;32.00196928;0.22444193;45.77929532;87.53436951;10;85.45508293;90.13256614
CID=-2121628913;6;69.99;90.13255311;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869376468;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434585447;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738547362;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252458019;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51503896;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355465811;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790262081;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486300166;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817661749;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121623664;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869381717;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434580198;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738542113;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252463268;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51498647;9;30;21.53453951;4;24;4.8;0.779370705;140.4676715;15.62574577;56.49359154;230.9151783;218.1793716;23044.42799;0.998489303;0.012442726;7.49686583;21.53453529;161.4415218;9;30;4;24;298.0033783;578.4112193;39.46601138;1.940955242;0.785312053;110;41.66285404;19.08108416;415.1728524;0.153267296;0.00093107;23.88108416;56.49359154;5;11.15635228;31.91272673
CID=-1355460562;9;32.5;25.58119887;4;26.5;5.3;0.779370705;140.4676715;15.62574577;58.7725224;232.3055118;218.1793716;24150.21144;1.091584905;0.014015058;6.802108435;25.58120207;174.0061104;9;32.5;4;26.5;298.0033783;621.7653459;42.00387253;2.086437239;0.806822891;110;48.17242541;20.2288499;430.451128;1.474810494;0.00904389;25.5288499;58.7725224;5;13.16851123;37.99388652
CID=1790263234;9;35;29.09794189;4;29;5.8;0.779370705;140.4676715;15.62574577;61.04615018;233.6697744;218.1793716;25007.70471;1.157318606;0.015455378;6.249693501;29.09793907;181.8532007;9;35;4;29;298.0033783;667.521983;44.36194484;2.239981261;0.8227063;110;53.73697104;21.3662721;446.008751;2.983380254;0.018469879;27.1662721;61.04615018;5;15.29774812;42.89813566
CID=486301319;9;37.5;33.98240141;4;31.5;6.3;0.779370705;140.4676715;15.62574577;63.3147276;235.0081536;218.1793716;26009.184;1.253483789;0.017433627;5.712379135;33.98239439;194.1203206;9;37.5;4;31.5;298.0033783;715.7660593;46.95929008;2.401872299;0.84113775;110;61.38222508;22.49357937;461.8448914;4.806524634;0.030045168;28.79357937;63.3147276;5;17.83927301;50.12552982
CID=-817660596;9;40;39.04834361;4;34;6.8;0.779370705;140.4676715;15.62574577;65.57850327;236.3208315;218.1793716;26967.26343;1.342133355;0.01954239;5.245055448;39.0483413;204.8107153;9;40;4;34;298.0033783;766.5840786;49.54959254;2.572400632;0.85657444;110;69.26171737;23.61100114;477.9588321;6.874793421;0.043395451;30.41100114;65.57850327;5;20.30412556;57.79256166
CID=-2121622511;9;42.5;44.92061652;4;36.5;7.3;0.779370705;140.4676715;15.62574577;67.83772205;237.6079843;218.1793716;27923.27875;1.439687557;0.022018024;4.818390877;44.92059851;216.4450021;9;42.5;4;36.5;298.0033783;820.0642337;52.23274971;2.751862205;0.870727807;110;78.38246117;24.71876816;494.3499894;9.274661913;0.059125972;32.01876816;67.83772205;5;23.71066704;66.13056601
