PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=869382870;9;45;49.28268979;4;39;7.8;0.779370705;140.4676715;15.62574577;70.09262493;238.8697825;218.1793716;28555.08766;1.497870453;0.024001256;4.500864884;49.28269745;221.8147623;9;45;4;39;298.0033783;876.2965275;54.5511822;2.940559038;0.879154787;110;85.16965761;25.81711274;511.0179307;11.67533428;0.075179812;33.61711274;70.09262493;5;26.63234091;71.93303867
CID=-434579045;9;47.5;55.26801139;4;41.5;8.3;0.779370705;140.4676715;15.62574577;72.34344836;240.1063907;218.1793716;29322.39589;1.582938471;0.026670204;4.176905698;55.26801655;230.8492932;9;47.5;4;41.5;298.0033783;935.3728936;57.13103995;3.138799631;0.888423256;110;94.51695824;26.90626868;527.9623871;14.53391085;0.094541769;35.20626868;72.34344836;5;30.16252564;80.37349714
CID=-1738540960;9;50;61.53534295;4;44;8.8;0.779370705;140.4676715;15.62574577;74.59042278;241.3179678;218.1793716;30061.57195;1.660317557;0.029534225;3.874249031;61.53534551;238.4032527;9;50;4;44;298.0033783;997.3873073;59.80395354;3.346899331;0.895882788;110;104.358836;27.98647087;545.18326;17.60729561;0.115718397;36.78647087;74.59042278;5;34.07746639;88.99321951
CID=1252464421;9;52.5;64.2198601;4;46.5;9.3;0.779370705;140.4676715;15.62574577;76.83377029;242.5046667;218.1793716;30410.3948;1.675630224;0.031068128;3.688002011;64.21985694;236.8429615;9;52.5;4;46.5;298.0033783;1062.435878;61.7735916;3.56518065;0.898512062;110;108.5928418;29.0579544;562.6806206;20.21195093;0.134229305;38.3579544;76.83377029;5;38.30717901;90.1325412
CID=-51497494;9;55;66.56618108;4;49;9.8;0.779370705;140.4676715;15.62574577;79.07370169;243.6666353;218.1793716;30728.4504;1.675986651;0.032514578;3.502367668;66.56618261;233.1392458;9;55;4;49;298.0033783;1130.616924;63.85884457;3.793973512;0.900574245;110;112.3026244;30.12095362;580.4547035;22.72408782;0.152516703;39.92095362;79.07370169;5;42.99987232;90.13248983
CID=-1355459409;9;57.5;69.23593547;4;51.5;10.3;0.779370705;140.4676715;15.62574577;81.31041297;244.8040169;218.1793716;31061.26417;1.677914733;0.034140349;3.316983801;69.23592515;229.6544421;9;57.5;4;51.5;298.0033783;1202.031033;66.07657024;4.033615457;0.902681058;110;116.5340786;31.17570104;598.5058969;25.32893645;0.171831951;41.47570104;81.31041297;5;48.3393033;90.13256765
CID=1790260035;9;60;71.58523469;4;54;10.8;0.779370705;140.4676715;15.62574577;83.54408182;245.9169525;218.1793716;31373.89503;1.667181719;0.035685972;3.13558373;71.58523358;224.4614937;9;60;4;54;298.0033783;1276.78113;68.39770192;4.284451866;0.904345153;110;120.2665927;32.2224265;616.8347348;27.80076955;0.190662677;43.0224265;83.54408182;5;53.03794741;90.13252197
CID=486298120;9;62.5;74.95405156;4;56.5;11.3;0.779370705;140.4676715;15.62574577;85.77486436;247.0055825;218.1793716;31820.36692;1.673832801;0.037715299;2.95678492;74.95405084;221.6230072;9;62.5;4;56.5;298.0033783;1354.972569;70.84920803;4.546836272;0.906456301;110;125.6330817;33.26135692;635.441896;30.63064314;0.212399986;44.56135692;85.77486436;5;59.77558503;90.1325181
CID=-817663795;9;65;78.68305989;4;59;11.8;0.779370705;140.4676715;15.62574577;88.0028927;248.0700502;218.1793716;32269.2686;1.681033331;0.039968957;2.781170802;78.68304953;218.8309999;9;65;4;59;298.0033783;1436.71329;73.42775837;4.821130882;0.908462824;109.6748685;131.5920945;34.2927167;654.3282158;33.57351227;0.235425753;46.0927167;88.0028927;7.709429099;67.23357394;90.13254584
CID=-2121625710;9;67.5;82.34893142;4;61.5;12.3;0.779370705;140.4676715;15.62574577;90.22827356;249.110505;218.1793716;32686.76761;1.683081681;0.042272826;2.615117689;82.34893216;215.3521492;9;67.5;4;61.5;298.0033783;1522.114066;76.06320446;5.10770742;0.910145369;108.8200852;137.4684337;35.31672913;673.4947171;36.51347957;0.258964528;47.61672913;90.22827356;10;74.5653144;90.13254845
CID=869379671;9;69.99;86.65492824;4;63.99;12.798;0.779370705;140.4676715;15.62574577;92.44220192;250.1230868;218.1793716;33139.62097;1.502795216;0.04461818;2.198873905;85.93363023;188.9572171;9;69.99;4;63.99;298.0033783;1610.92452;82.43031624;5.405725698;0.9115531;102.526008;143.2309797;36.32956509;692.8643078;35.36793072;0.253734305;49.12756509;92.44220192;10;83.17728856;90.13256792
CID=-434582244;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738544159;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252461222;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51500693;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355462608;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790269132;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486307217;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817654698;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121616613;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869388768;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434573147;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738535062;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252470319;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51491596;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355453511;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790274381;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486312466;12;35;26.14499438;4;29;5.8;0.779675181;140.3492395;17.23186792;63.33081903;233.7643928;220.2049785;23688.01883;1.160276794;0.014439639;6.961845267;26.14500033;182.0174468;12;35;4;29;329.8170183;667.521983;44.23524764;2.023916129;0.809533688;110;49.06925919;23.00807025;469.2122229;0.304483536;0.00189961;28.80807025;63.33081903;5;13.36287387;38.92711489
CID=-817649449;12;37.5;29.65024315;4;31.5;6.3;0.779675181;140.3492395;17.23186792;65.62868404;235.1034786;220.2049785;24522.49269;1.228463566;0.015909097;6.404378867;29.65023617;189.8913459;12;37.5;4;31.5;329.8170183;715.7660593;46.52473704;2.170191408;0.824989685;110;54.60537756;24.14934334;485.8722337;1.826710009;0.011509564;30.44934334;65.62868404;5;15.33314151;43.9673448
CID=-2121611364;12;40;34.66698833;4;34;6.8;0.779675181;140.3492395;17.23186792;67.92194294;236.416863;220.2049785;25526.63473;1.329409202;0.01797941;5.839746478;34.66699618;202.4464689;12;40;4;34;329.8170183;766.5840786;49.12421432;2.324270841;0.84342545;110;62.44897109;25.28064132;502.8244973;3.645136988;0.023197874;32.08064132;67.92194294;5;18.0091278;51.32484886
CID=869394017;12;42.5;40.34138201;4;36.5;7.3;0.779675181;140.3492395;17.23186792;70.21084716;237.704723;220.2049785;26535.47993;1.435882125;0.020363195;5.338781655;40.3413936;215.3738921;12;42.5;4;36.5;329.8170183;820.0642337;51.77646792;2.486421829;0.860004732;110;71.26984792;26.40219596;520.0683997;5.784163701;0.037185867;33.70219596;70.21084716;5;21.19811448;59.48464954
CID=-434567898;12;45;46.00289367;4;39;7.8;0.779675181;140.3492395;17.23186792;72.49564445;238.9672296;220.2049785;27429.0497;1.53292899;0.022820167;4.922036622;46.00289223;226.4279203;12;45;4;39;329.8170183;876.2965275;54.32323458;2.656917257;0.872968328;110;80.06494794;27.5142407;537.6034857;8.196736097;0.05324035;35.3142407;72.49564445;5;24.0843756;67.92141175
CID=-1738529813;12;47.5;52.00109084;4;41.5;8.3;0.779675181;140.3492395;17.23186792;74.77657798;240.2045483;220.2049785;28256.78833;1.626005808;0.025486545;4.547355039;52.00109117;236.4674239;12;47.5;4;41.5;329.8170183;935.3728936;56.90565392;2.836035868;0.88366074;110;89.40929543;28.61701049;555.4294724;10.89380323;0.071499565;36.91701049;74.77657798;5;27.10807766;76.89410401
CID=1252475568;12;50;57.06966312;4;44;8.8;0.779675181;140.3492395;17.23186792;77.05388451;241.4168387;220.2049785;28889.56591;1.69248178;0.027875695;4.2453492;57.06965599;242.2806184;12;50;4;44;329.8170183;997.3873073;59.28705207;3.024062592;0.890777165;110;97.34013744;29.71074142;573.546256;13.68711279;0.090786796;38.51074142;77.05388451;5;31.03230773;83.1070185
CID=-51486347;12;52.5;62.40271744;4;46.5;9.3;0.779675181;140.3492395;17.23186792;79.3277917;242.6042546;220.2049785;29502.30408;1.7593213;0.030447994;3.97175481;62.40270292;247.8482355;12;52.5;4;46.5;329.8170183;1062.435878;61.68025469;3.221288833;0.896765706;110;105.7256066;30.79566987;591.9539116;16.73201392;0.112178822;40.09566987;79.3277917;5;34.67296438;90.13247049
CID=-1355448262;12;55;64.73416287;4;49;9.8;0.779675181;140.3492395;17.23186792;81.59851455;243.7669449;220.2049785;29836.77506;1.760780267;0.031890217;3.770120577;64.73414358;244.0555267;12;55;4;49;329.8170183;1130.616924;63.71706585;3.428012689;0.898982037;110;109.4052515;31.87203145;610.6526857;19.31743175;0.130927392;41.67203145;81.59851455;5;39.33578823;90.1325375
CID=-374489081;12;57.5;66.86753591;4;51.5;10.3;0.779675181;140.3492395;17.23186792;83.8662514;244.9050538;220.2049785;30132.08341;1.755461638;0.033298457;3.579276082;66.86754521;239.3374052;12;57.5;4;51.5;329.8170183;1202.031033;65.80023194;3.644539142;0.900824351;110;112.7797268;32.94005995;629.6429871;21.89196417;0.150021275;43.24005995;83.8662514;5;43.60250908;90.13256274
CID=-1960775998;12;60;69.58065354;4;54;10.8;0.779675181;140.3492395;17.23186792;86.13117977;246.0187234;220.2049785;30477.52844;1.753539449;0.034996377;3.378866489;69.58064074;235.1036953;12;60;4;54;329.8170183;1276.78113;68.09593631;3.871180258;0.902935879;110;117.0812335;33.99998651;648.9253773;24.57225767;0.170282717;44.79998651;86.13117977;5;49.02880045;90.13250662
CID=747904381;12;62.5;72.37116015;4;56.5;11.3;0.779675181;140.3492395;17.23186792;88.39345246;247.1080949;220.2049785;30832.6609;1.745277528;0.036785094;3.178721096;72.37114785;230.0476944;12;62.5;4;56.5;329.8170183;1354.972569;70.54161777;4.10825547;0.904865358;110;121.5170659;35.05203927;668.5005705;27.22611511;0.190827456;46.35203927;88.39345246;5;54.60976972;90.13255058
CID=647147832;12;65;75.14633518;4;59;11.8;0.779675181;140.3492395;17.23186792;90.65319457;248.1733126;220.2049785;31183.77259;1.739553634;0.038629105;2.998978717;75.14634078;225.3622766;12;65;4;59;329.8170183;1436.71329;72.95820074;4.356092046;0.906567825;110;125.9398908;36.09644391;688.3694455;29.97627412;0.212538049;47.89644391;90.65319457;5;60.16010872;90.13256165
CID=546391283;12;67.5;78.96436397;4;61.5;12.3;0.779675181;140.3492395;17.23186792;92.91050157;249.2145265;220.2049785;31657.35989;1.748557771;0.040997952;2.81876165;78.96437319;222.5817469;12;67.5;4;61.5;329.8170183;1522.114066;75.53661015;4.615025854;0.908601548;109.6412724;132.0424263;37.13342497;708.5330782;33.07216605;0.237247481;49.43342497;92.91050157;9.399492853;67.79617763;90.13255032
CID=-1039895634;12;69.99;82.82691114;4;63.99;12.798;0.779675181;140.3492395;17.23186792;95.15642378;250.227874;220.2049785;32093.8561;1.752303008;0.043468677;2.645552671;82.82691215;219.1229586;12;69.99;4;63.99;329.8170183;1610.92452;78.19990667;4.884297748;0.910345845;108.9085896;138.2358962;38.15910319;728.9103661;36.17032515;0.262559956;50.95710319;95.15642378;10;75.52127383;90.13254845
CID=1668784745;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568028196;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078717487;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492430570;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374483832;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960770749;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747909630;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647153081;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546396532;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039890385;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668789994;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568033445;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078722736;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492435819;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374482679;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960769596;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747910783;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647154234;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546397685;15;40;31.07399215;4;34;6.8;0.780060817;140.1792291;18.96680657;70.25013707;236.5385321;222.2160485;24212.12572;1.329461042;0.016702242;6.501668164;31.07398808;202.032759;15;40;4;34;364.160422;766.5840786;48.92261498;2.105072469;0.83063187;110;56.83870578;26.93122465;528.3555447;0.507692614;0.003257803;33.73122465;70.25013707;5;16.07149687;46.07648743
CID=-1039889232;15;42.5;35.54428679;4;36.5;7.3;0.780060817;140.1792291;18.96680657;72.56899674;237.8272874;222.2160485;25089.75387;1.416026491;0.018622587;5.961695011;35.54428551;211.9041896;15;42.5;4;36.5;364.160422;820.0642337;51.35069152;2.251931248;0.846260299;110;63.81482722;28.06645371;546.4750108;2.315266947;0.015012018;35.36645371;72.56899674;5;18.53414561;52.55442797
CID=1668791147;15;45;41.21608869;4;39;7.8;0.780060817;140.1792291;18.96680657;74.88398435;239.0906911;222.2160485;26036.68635;1.527868301;0.021062647;5.461556536;41.21608722;225.1039905;15;45;4;39;364.160422;876.2965275;53.90855959;2.406347517;0.862219354;110;72.6281144;29.19208517;564.9004454;4.461439586;0.029234149;36.99208517;74.88398435;5;21.46861816;60.96355921
CID=1568034598;15;47.5;47.08983173;4;41.5;8.3;0.780060817;140.1792291;18.96680657;77.1953513;240.3289094;222.2160485;26946.90195;1.63025246;0.023662514;5.020623697;47.08983637;236.4203484;15;47.5;4;41.5;364.160422;935.3728936;56.48190521;2.56857373;0.875115943;110;81.755572;30.3083551;583.6315513;6.909338255;0.045760905;38.6083551;77.1953513;5;24.42417105;69.75549242
CID=2078723889;15;50;53.83285992;4;44;8.8;0.780060817;140.1792291;18.96680657;79.50334195;241.5421029;222.2160485;27851.77728;1.74232561;0.026690454;4.618964374;53.83284723;248.6520035;15;50;4;44;364.160422;997.3873073;59.13328194;2.738867947;0.886413198;110;92.27135804;31.41550069;602.6682195;9.741109519;0.065219352;40.21550069;79.50334195;5;28.34061993;79.3250999
CID=492436972;15;52.5;58.77780134;4;46.5;9.3;0.780060817;140.1792291;18.96680657;81.80819043;242.7304266;222.2160485;28445.11534;1.807952668;0.029102223;4.318821029;58.77779142;253.8507616;15;52.5;4;46.5;364.160422;1062.435878;61.44836867;2.917494087;0.892846646;110;100.0212247;32.51375948;622.0105286;12.61744411;0.085411926;41.81375948;81.80819043;5;31.72050073;85.83510195
CID=-374485878;15;55;62.80642779;4;49;9.8;0.780060817;140.1792291;18.96680657;84.11011648;243.8940306;222.2160485;28933.19074;1.848109364;0.03122291;4.063833698;62.80642494;255.2348661;15;55;4;49;364.160422;1130.616924;63.65842401;3.104722137;0.897165573;110;106.3621847;33.60336827;641.658738;15.53114598;0.106316548;43.40336827;84.11011648;5;35.48033239;90.1325232
CID=-1960772795;15;57.5;65.20181888;4;51.5;10.3;0.780060817;140.1792291;18.96680657;86.40932083;245.0330604;222.2160485;29258.91433;1.848897482;0.032740821;3.851007929;65.20181766;251.0927168;15;57.5;4;51.5;364.160422;1202.031033;65.73204359;3.300828317;0.899400487;110;110.1443846;34.68456204;661.613277;18.24352891;0.126307655;44.98456204;86.40932083;5;40.27110958;90.13252818
CID=747907584;15;60;67.3804723;4;54;10.8;0.780060817;140.1792291;18.96680657;88.70598026;246.1476591;222.2160485;29572.20562;1.843670177;0.034219477;3.653115372;67.38044274;246.1485311;15;60;4;54;364.160422;1276.78113;67.83079071;3.506095262;0.901242633;110;113.5920425;35.75757308;681.8747357;20.96467692;0.146827614;46.55757308;88.70598026;5;44.62844487;90.13249973
CID=647151035;15;62.5;69.91393851;4;56.5;11.3;0.780060817;140.1792291;18.96680657;91.00024325;247.2379693;222.2160485;29898.64715;1.830663368;0.035901169;3.435823207;69.91394884;240.2119679;15;62.5;4;56.5;364.160422;1354.972569;70.20979791;3.720812278;0.903178702;110;117.6104524;36.82263073;702.4438645;23.65138086;0.167591579;48.12263073;91.00024325;5;49.6953462;90.13253082
CID=546394486;15;65;72.89489246;4;59;11.8;0.780060817;140.1792291;18.96680657;93.29222627;248.3041364;222.2160485;30275.04579;1.824117481;0.03783703;3.226182423;72.89488536;235.1721979;15;65;4;59;364.160422;1436.71329;72.68966271;3.945275772;0.905202392;110;122.3508921;37.87996177;723.3215869;26.4747261;0.18983783;49.67996177;93.29222627;5;55.65723215;90.13255276
CID=-1039892431;15;67.5;75.54818063;4;61.5;12.3;0.780060817;140.1792291;18.96680657;95.58201154;249.3463111;222.2160485;30648.64336;1.806711199;0.039697285;3.028412947;75.5481953;228.7911327;15;67.5;4;61.5;364.160422;1522.114066;75.22850042;4.179789934;0.906797935;109.6042367;126.5812406;38.92979192;744.5090334;29.19014375;0.211848148;51.22979192;95.58201154;8.560999001;60.96381333;90.13254793
CID=1668787948;15;69.99;78.8938254;4;63.99;12.798;0.780060817;140.1792291;18.96680657;97.8605;250.3606277;222.2160485;31064.81454;1.804988305;0.041935017;2.845093452;78.89382703;224.4603107;15;69.99;4;63.99;364.160422;1610.92452;77.79428694;4.423667215;0.908566918;109.1965134;131.9294889;39.96819218;765.9209835;32.20639692;0.236608272;52.76619218;97.8605;10;67.6550997;90.13255109
CID=1568031399;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078720690;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492433773;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374493181;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960780098;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747900281;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647143732;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546387183;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039899734;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668780645;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568024096;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078713387;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492426470;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374487932;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960774849;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747905530;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647148981;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546392432;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039894485;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668785894;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568029345;18;45;36.24105853;4;39;7.8;0.780519383;139.9561534;20.83871101;77.25830103;239.2375581;224.2112458;24626.29671;1.50248838;0.01922817;6.092401869;36.24105839;220.7950919;18;45;4;39;401.1621053;876.2965275;53.57944028;2.184395076;0.848436862;110;64.89886765;30.85106179;592.9055235;0.770016023;0.005090735;38.65106179;77.25830103;5;18.7294887;53.75262836
CID=2078718636;18;47.5;42.11728387;4;41.5;8.3;0.780519383;139.9561534;20.83871101;79.60045392;240.4768457;224.2112458;25578.81667;1.620865485;0.021807106;5.565283714;42.11728518;234.3946413;18;47.5;4;41.5;401.1621053;935.3728936;56.15803619;2.331658153;0.864415613;110;74.02757842;31.98071757;612.5652286;2.911576299;0.019461433;40.28071757;79.60045392;5;21.95161345;62.28295429
CID=492431719;18;50;48.48371999;4;44;8.8;0.780519383;139.9561534;20.83871101;81.93951268;241.6911127;224.2112458;26517.0153;1.738085721;0.024667935;5.1002783;48.48372054;247.2804678;18;50;4;44;401.1621053;997.3873073;58.76622759;2.486245072;0.877727125;110;83.92516343;33.10116302;632.5456442;5.412256627;0.036581595;41.90116302;81.93951268;5;25.3422698;71.62517018
CID=-374486779;18;52.5;54.9754596;4;46.5;9.3;0.780519383;139.9561534;20.83871101;84.27571872;242.8805155;224.2112458;27361.22869;1.849719128;0.02767762;4.708307388;54.97547204;258.8414211;18;52.5;4;46.5;401.1621053;1062.435878;61.29726812;2.648395409;0.88802353;110;94.05898104;34.21263675;652.8468531;8.261994483;0.056478166;43.51263675;84.27571872;5;28.68823818;81.26268101
CID=-1960773696;18;55;61.1585806;4;49;9.8;0.780519383;139.9561534;20.83871101;86.6092969;244.0452054;224.2112458;28089.61584;1.941468605;0.030665719;4.368148536;61.15860336;267.1498637;18;55;4;49;401.1621053;1130.616924;63.78530136;2.818354248;0.89548891;110;103.7655335;35.31537664;673.4691273;11.36935963;0.07861749;45.11537664;86.6092969;5;32.18470565;90.13245555
CID=747906683;18;57.5;63.28622927;4;51.5;10.3;0.780519383;139.9561534;20.83871101;88.94045013;245.1853296;224.2112458;28381.84057;1.940097255;0.032076241;4.146849546;63.28623608;262.4384994;18;57.5;4;51.5;401.1621053;1202.031033;65.75268945;2.996372332;0.897631864;110;107.1190673;36.40961873;694.4129174;14.12949178;0.098849736;46.70961873;88.94045013;5;36.43995053;90.13250801
CID=647150134;18;60;65.49546742;4;54;10.8;0.780519383;139.9561534;20.83871101;91.26935388;246.3010325;224.2112458;28700.17039;1.93610935;0.033570281;3.929890444;65.49547466;257.39004;18;60;4;54;401.1621053;1276.78113;67.81790429;3.182706226;0.899658966;110;110.6086667;37.4955964;715.6788429;16.94039136;0.119927512;48.2955964;91.26935388;5;40.85837002;90.13256483
CID=546393585;18;62.5;67.88012661;4;56.5;11.3;0.780519383;139.9561534;20.83871101;93.59615108;247.3924583;224.2112458;29013.14355;1.928977337;0.03519256;3.711743144;67.88011663;251.9535575;18;62.5;4;56.5;401.1621053;1354.972569;70.02209078;3.377618553;0.901641355;110;114.3838034;38.57354002;737.2676913;19.78934176;0.141793415;49.87354002;93.59615108;5;45.62772921;90.13252402
CID=-1039893332;18;65;70.56486856;4;59;11.8;0.780519383;139.9561534;20.83871101;95.92094809;248.4597534;224.2112458;29358.83264;1.923075529;0.037004576;3.496243244;70.56486489;246.7119321;18;65;4;59;401.1621053;1436.71329;72.34981673;3.581378378;0.903642992;110;118.644444;39.64367745;759.1804319;22.71744723;0.164777842;51.44367745;95.92094809;5;50.99717649;90.13256062
CID=1668787047;18;67.5;73.38037649;4;61.5;12.3;0.780519383;139.9561534;20.83871101;98.24381199;249.5030698;224.2112458;29723.68184;1.90220139;0.03894137;3.265387884;73.38038734;239.6154277;18;67.5;4;61.5;401.1621053;1522.114066;74.94686164;3.794261837;0.905508113;110;123.1242024;40.70623547;781.4182512;25.52087721;0.187429094;53.00623547;98.24381199;5;56.62819862;90.13255436
CID=1568030498;18;69.99;76.61440339;4;63.99;12.798;0.780519383;139.9561534;20.83871101;100.5554897;250.5185376;224.2112458;30134.1047;1.894875577;0.041137435;3.058332244;76.61439424;234.3122722;18;69.99;4;63.99;401.1621053;1610.92452;77.52466944;4.015644794;0.90738954;109.7670883;128.2839665;41.75723574;803.8917041;28.54239567;0.21227638;54.55523574;100.5554897;8.922963552;63.0962452;90.13256159
CID=2078719789;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492432872;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374489978;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960776895;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747903484;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647146935;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546390386;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039896531;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668783848;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568027299;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078716590;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492429673;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374480881;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960767798;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747912581;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647156032;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546399483;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039887434;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668792945;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568036396;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078725687;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492438770;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374475632;21;50;42.90069441;4;44;8.8;0.781042786;139.6784314;22.85627621;84.36314194;241.8612664;226.1891704;25125.35542;1.71599686;0.022543928;5.672938267;42.90069942;243.3730194;21;50;4;44;440.9531259;997.3873073;58.42504496;2.26188964;0.866256886;110;75.24427269;34.76813921;663.1749776;1.124336522;0.007672887;43.56813921;84.36314194;5;22.21816388;63.58322493
CID=-1960762549;21;52.5;49.49857171;4;46.5;9.3;0.781042786;139.6784314;22.85627621;86.73115957;243.0519002;226.1891704;26032.94712;1.846667608;0.02557294;5.202829004;49.49856916;257.5325913;21;52.5;4;46.5;440.9531259;1062.435878;60.98031667;2.409407748;0.879532178;110;85.50601926;35.89271165;684.4592182;3.642127299;0.025145882;45.19271165;86.73115957;5;25.74942576;73.24771767
CID=747917830;21;55;56.1698499;4;49;9.8;0.781042786;139.6784314;22.85627621;89.09687919;244.217829;226.1891704;26887.01384;1.962873125;0.028739821;4.790734499;56.16983662;269.0947741;21;55;4;49;440.9531259;1130.616924;63.53502042;2.564029729;0.889624309;110;95.92952523;37.00846553;706.080071;6.52735285;0.045601534;46.80846553;89.09687919;5;29.10319516;83.23650464
CID=647161281;21;57.5;61.83126271;4;51.5;10.3;0.781042786;139.6784314;22.85627621;91.46050569;245.3592015;226.1891704;27566.35122;2.045825977;0.031599666;4.457801705;61.83123888;275.6314021;21;57.5;4;51.5;440.9531259;1202.031033;65.92266469;2.725983699;0.896187698;110;104.8249699;38.11563787;728.0380082;9.648335007;0.068219604;48.41563787;91.46050569;5;33.53001759;90.13250783
CID=546404732;21;60;63.76349617;4;54;10.8;0.781042786;139.6784314;22.85627621;93.82221252;246.476164;226.1891704;27861.84443;2.038026624;0.03298215;4.23074911;63.76350318;269.7673843;21;60;4;54;440.9531259;1276.78113;67.89380169;2.895503071;0.898086235;110;107.8722917;39.21446303;750.3336794;12.52488833;0.089646131;50.01446303;93.82221252;5;37.39450673;90.13248561
CID=-1039882185;21;62.5;65.84278458;4;56.5;11.3;0.781042786;139.6784314;22.85627621;96.18213612;247.568862;226.1891704;28147.94149;2.025472435;0.034477981;3.999309024;65.84279001;263.3256642;21;62.5;4;56.5;440.9531259;1354.972569;70.01423673;3.07282677;0.899960494;110;111.157957;40.30517235;772.9679101;15.42734564;0.111799211;51.60517235;96.18213612;5;41.5530573;90.13251186
CID=1668798194;21;65;68.38124692;4;59;11.8;0.781042786;139.6784314;22.85627621;98.54037141;248.6374436;226.1891704;28472.95644;2.018946618;0.036230632;3.768813116;68.38123914;257.716111;21;65;4;59;440.9531259;1436.71329;72.26601124;3.258199581;0.90203272;110;115.1782435;41.38799463;795.9417166;18.43624969;0.135301153;53.18799463;98.54037141;5;46.62996965;90.13252419
CID=1568041645;21;67.5;71.1094132;4;61.5;12.3;0.781042786;139.6784314;22.85627621;100.8969689;249.6820617;226.1891704;28825.21969;2.003167119;0.038133953;3.529508289;71.10940041;250.9812182;21;67.5;4;61.5;440.9531259;1522.114066;74.72217239;3.451872721;0.904021543;110;119.5099358;42.46315765;819.256343;21.42180118;0.159243028;54.76315765;100.8969689;5;52.08628859;90.13253781
CID=2078730936;21;69.99;73.64460952;4;63.99;12.798;0.781042786;139.6784314;22.85627621;103.2425173;250.6988422;226.1891704;29174.43137;1.978253873;0.040018773;3.302614213;73.64459695;243.2196926;21;69.99;4;63.99;440.9531259;1610.92452;77.24869411;3.653278377;0.905671824;110;123.5451807;43.52663417;842.8180127;24.33198474;0.183244662;56.32463417;103.2425173;5;57.15667271;90.13254632
CID=492444019;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707240098;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596721817;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829633560;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525671645;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628120462;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324158547;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544453372;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446552009;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134520630;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856484751;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707245347;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596716568;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829638809;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525676894;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628125711;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324163796;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544448123;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446557258;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134515381;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856490000;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707246500;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596715415;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829639962;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525678047;24;55;50.56781768;4;49;9.8;0.781623052;139.3443508;25.02880806;91.57372374;244.4092985;228.1483536;25583.88399;1.958775343;0.02655112;5.290303581;50.56780076;267.5190174;24;55;4;49;483.6670893;1130.616924;63.29243883;2.337593251;0.881350641;110;87.17282441;38.68304055;739.4877934;1.589404368;0.011220533;48.48304055;91.57372374;5;26.45748075;74.6781546
CID=1628126864;24;57.5;57.62584656;4;51.5;10.3;0.781623052;139.3443508;25.02880806;93.97039495;245.552054;228.1483536;26455.85056;2.086065408;0.029972211;4.857264129;57.62585494;279.9039981;24;57.5;4;51.5;483.6670893;1202.031033;65.88000613;2.485244623;0.891467783;110;98.21266704;39.80302399;762.4846562;4.516643248;0.032282325;50.10302399;93.97039495;5;29.98534791;85.26634521
CID=324164949;24;60;61.9799476;4;54;10.8;0.781623052;139.3443508;25.02880806;96.36551398;246.6704118;228.1483536;26987.67886;2.14018877;0.032369318;4.550505773;61.97995729;282.0401535;24;60;4;54;483.6670893;1276.78113;68.09041277;2.639793276;0.896339489;110;105.0593038;40.91457629;785.8352327;7.613560332;0.055106074;51.71457629;96.36551398;5;33.82737187;90.13252334
CID=-1544446970;24;62.5;63.98252937;4;56.5;11.3;0.781623052;139.3443508;25.02880806;98.75921014;247.7645192;228.1483536;27311.94306;2.129446507;0.033836157;4.3062893;63.98252425;275.5272596;24;62.5;4;56.5;483.6670893;1354.972569;70.12624552;2.801457034;0.898291648;110;108.21807;42.01792966;809.5403874;10.6262802;0.077902466;53.31792966;98.75921014;5;37.83255705;90.13250169
CID=1446558411;24;65;66.26740412;4;59;11.8;0.781623052;139.3443508;25.02880806;101.1515662;248.8345256;228.1483536;27619.05003;2.120640296;0.035482783;4.064058169;66.26738437;269.3145048;24;65;4;59;483.6670893;1436.71329;72.28117109;2.970459065;0.900323046;110;111.8297201;43.11331381;833.6011847;13.71174067;0.10184021;54.91331381;101.1515662;5;42.40224416;90.13256408
CID=-1134514228;24;67.5;68.8955091;4;61.5;12.3;0.781623052;139.3443508;25.02880806;103.5426156;249.8805854;228.1483536;27944.97168;2.109465185;0.037347021;3.815218569;68.89551971;262.8514661;24;67.5;4;61.5;483.6670893;1522.114066;74.61235225;3.147028401;0.902425688;110;115.9939418;44.20095745;858.0189276;16.84934841;0.126814214;56.50095745;103.5426156;5;47.65851005;90.13250814
CID=1856491153;24;69.99;71.50751921;4;63.99;12.798;0.781623052;139.3443508;25.02880806;105.9227851;250.8988194;228.1483536;28286.59777;2.091283198;0.039273529;3.57456533;71.50751326;255.6082777;24;69.99;4;63.99;483.6670893;1610.92452;77.03963732;3.330647372;0.904292748;110;120.142981;45.2767849;882.6954025;19.97520177;0.152375361;58.0747849;105.9227851;5;52.8825229;90.13251553
CID=707243301;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596718614;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829636763;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525674848;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628123665;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324161750;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544450169;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446555212;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134517427;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856487954;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707235998;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596725917;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829629460;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525667545;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628116362;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324154447;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544457472;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446547909;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134524730;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856480651;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707241247;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596720668;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829634709;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525672794;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628121611;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324159696;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544452223;27;60;58.81793054;4;54;10.8;0.782252292;138.9520303;27.36630069;98.90026824;246.8811609;230.0872507;25989.14922;2.213898631;0.031164917;4.937858943;58.81793794;290.4346809;27;60;4;54;529.4401792;1276.78113;68.19082237;2.411568257;0.89289348;110;100.0842915;42.5963367;822.1795609;2.176965676;0.015937296;53.3963367;98.90026824;5;30.62427249;87.0115886
CID=1446553158;27;62.5;62.23640145;4;56.5;11.3;0.782252292;138.9520303;27.36630069;101.3284446;247.9767951;230.0872507;26434.08377;2.242291562;0.033241241;4.639000733;62.23641705;288.7147843;27;62.5;4;56.5;529.4401792;1354.972569;70.32604894;2.559255271;0.896598978;110;105.4634851;43.71221126;846.9810623;5.331287729;0.039548545;55.01221126;101.3284446;5;34.34036308;90.13243981
CID=-1134519481;27;65;64.70562394;4;59;11.8;0.782252292;138.9520303;27.36630069;103.7556716;249.048345;230.0872507;26789.00257;2.238972653;0.034976139;4.371380789;64.70563065;282.8529507;27;65;4;59;529.4401792;1436.71329;72.45335487;2.713646124;0.898956252;110;109.3601993;44.820033;872.1546547;8.539444199;0.064205087;56.620033;103.7556716;5;39.27875224;90.13249565
CID=1856485900;27;67.5;66.79824046;4;61.5;12.3;0.782252292;138.9520303;27.36630069;106.1819659;250.0959663;230.0872507;27106.99622;2.219093651;0.036608456;4.116237469;66.79824304;274.9574309;27;67.5;4;61.5;529.4401792;1522.114066;74.6521041;2.874950044;0.900767123;110;112.6699987;45.92003154;897.701701;11.7503876;0.089565936;58.22003154;106.1819659;5;43.46395295;90.13252796
CID=707242400;27;69.99;69.25299007;4;63.99;12.798;0.782252292;138.9520303;27.36630069;108.5975896;251.1157744;230.0872507;27421.84737;2.202907902;0.038470031;3.864534535;69.25298038;267.6305344;27;69.99;4;63.99;529.4401792;1610.92452;76.96800195;3.04269412;0.902693754;110;116.5611455;47.00808324;923.5194456;15.01896682;0.116083303;59.80608324;108.5975896;5;48.37343626;90.13254388
CID=-596719515;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829635862;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525673947;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628122764;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324160849;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544451070;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446554311;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134518328;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856487053;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707239201;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596722714;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829632663;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525670748;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628119565;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324157650;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544454269;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446551112;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134521527;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856483854;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707248298;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596713617;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829641760;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525679845;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628128662;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324166747;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544445172;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446560209;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134512430;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856492951;30;65;62.62842999;4;59;11.8;0.78292264;138.4994009;29.87952932;106.3539096;249.2762522;232.0042239;25908.69477;2.346605722;0.034238564;4.707954278;62.62842182;294.8517464;30;65;4;59;578.4112193;1436.71329;72.68753665;2.483895958;0.896990125;110;106.0814829;46.50854868;911.5980945;2.754872824;0.02097384;58.30854868;106.3539096;5;35.12431572;90.13254426
CID=707253547;30;67.5;64.8145587;4;61.5;12.3;0.78292264;138.4994009;29.87952932;108.8163313;250.325535;232.0042239;26241.93864;2.335297962;0.035918303;4.438516767;64.81454268;287.6804344;30;67.5;4;61.5;578.4112193;1522.114066;74.80155055;2.631543123;0.899054574;110;109.5322937;47.62077528;938.3005132;6.105473009;0.047146602;59.92077528;108.8163313;5;39.49662438;90.13249302
CID=-596708368;30;69.99;67.08200578;4;63.99;12.798;0.78292264;138.4994009;29.87952932;111.2683433;251.3470178;232.0042239;26570.62484;2.315209965;0.037701317;4.166972423;67.08201672;279.5289138;30;69.99;4;63.99;578.4112193;1610.92452;77.05379696;2.785085189;0.901000382;110;113.1193528;48.72092351;965.2858726;9.482280103;0.074283986;61.51892351;111.2683433;5;44.03145015;90.13256141
CID=1829647009;-17.9;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525685094;-17.9;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628133911;-17.9;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324171996;-17.9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544439923;-17.9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446565458;-17.9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134507181;-17.9;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856498200;-17.9;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101279555;-17.9;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607400824;-17.9;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585763911;-17.9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485007362;-17.9;22.5;33.43132337;4;16.5;3.3;0.781715935;139.4471244;5.856289337;29.60314368;227.2879752;199.5595704;32640.14879;0.740677405;0.015705147;3.765417909;33.43131842;125.8828851;-17.9;22.5;4;16.5;106.0713003;461.9362892;37.19629803;4.354960183;0.839246692;110;60.52288782;0.604196068;221.3553316;12.69551797;0.070806687;3.904196068;29.60314368;5;20.56246939;37.72094136
CID=-180399191;-17.9;25;34.18027316;4;19;3.8;0.781715935;139.4471244;5.856289337;31.65000733;228.7632038;199.5595704;32914.44144;0.732545639;0.016144794;3.598608006;34.18027692;123.0014182;-17.9;25;4;19;106.0713003;498.5780826;39.03782521;4.700405117;0.841805938;110;61.69065311;1.649926778;229.9670096;13.57862021;0.076303147;5.449926778;31.65000733;5;24.15867344;37.52080639
CID=-1766686108;-17.9;27.5;35.43979381;4;21.5;4.3;0.781715935;139.4471244;5.856289337;33.68978009;230.2117453;199.5595704;33293.47029;0.731195339;0.016766133;3.422232218;35.43979774;121.2832176;-17.9;27.5;4;21.5;106.0713003;537.3761508;41.13367241;5.066178593;0.845928243;110;63.65220983;2.685490522;238.7471195;14.59697142;0.082649458;6.985490522;33.68978009;5;27.74725442;38.00397361
CID=1506644275;-17.9;30;36.8771677;4;24;4.8;0.781715935;139.4471244;5.856289337;35.72271949;231.6338074;199.5595704;33699.77753;0.729955023;0.017463047;3.243022884;36.87717802;119.5935322;-17.9;30;4;24;106.0713003;578.4112193;43.4251489;5.45304166;0.85036781;110;65.8880484;3.711108217;247.6950345;15.63784107;0.089222155;8.511108217;35.72271949;5;32.86223263;38.2154794
CID=1405887726;-17.9;32.5;36.84489744;4;26.5;5.3;0.781715935;139.4471244;5.856289337;37.7490768;233.0295926;199.5595704;33926.55931;0.70513517;0.017593259;3.115707936;36.62033549;114.0982699;-17.9;32.5;4;26.5;106.0713003;621.7653459;45.16147524;5.861767927;0.849594514;109.5133503;65.48870393;4.726999337;256.8101608;16.15832242;0.092905152;10.02699934;37.7490768;10;37.51858772;36.62033401
CID=1351927013;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234359904;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101274306;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607406073;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585769160;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485012611;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180393942;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766680859;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506649524;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405892975;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351932262;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234354655;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101273153;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607407226;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585770313;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485013764;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180392789;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766679706;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506650677;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405894128;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351933415;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234353502;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101276352;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
