PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1607404027;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585767114;-15;17.5;30.49437659;4;11.5;2.3;0.780912623;139.7222318;6.578452783;27.66950949;224.019687;201.5939393;30847.00014;0.77197259;0.014408535;4.402940515;30.49436896;134.2648926;-15;17.5;4;11.5;120.0066092;394.8050249;33.61825838;3.289860681;0.828376503;110;55.93036518;0.146782678;217.6676648;9.419439041;0.052063187;2.446782678;27.66950949;5;13.97172652;36.00192662
CID=485010565;-15;20;34.28341057;4;14;2.8;0.780912623;139.7222318;6.578452783;29.75771191;225.54703;201.5939393;31759.71691;0.816079173;0.015809274;4.090373342;34.2834149;140.2319664;-15;20;4;14;120.0066092;427.3713314;36.41740058;3.561231622;0.842151956;110;61.85137933;1.228640135;226.4671816;11.02299484;0.061387298;4.028640135;29.75771191;5;16.12810309;40.33517973
CID=-180395988;-15;22.5;36.33405531;4;16.5;3.3;0.780912623;139.7222318;6.578452783;31.83836063;227.0472657;201.5939393;32281.83049;0.83702704;0.016675849;3.910656874;36.33405181;142.0900095;-15;22.5;4;16.5;120.0066092;461.9362892;38.19011068;3.849257074;0.848722452;110;65.04350204;2.29978516;235.4472504;12.42078194;0.069699336;5.59978516;31.83836063;5;18.66840799;42.22260442
CID=-1766682905;-15;25;37.20227251;4;19;3.8;0.780912623;139.7222318;6.578452783;33.91172671;228.5206102;201.5939393;32540.53193;0.83742767;0.017170659;3.774547894;37.20226328;140.4217245;-15;25;4;19;120.0066092;498.5780826;39.61808857;4.154588536;0.851334403;110;66.3934068;3.360443741;244.6071648;13.56655661;0.076714678;7.160443741;33.91172671;5;21.17613482;42.54431841
CID=1506647478;-15;27.5;38.07893678;4;21.5;4.3;0.780912623;139.7222318;6.578452783;35.97807411;229.9672748;201.5939393;32803.567;0.833492413;0.017680083;3.625090579;38.07892911;138.0395672;-15;27.5;4;21.5;120.0066092;537.3761508;41.26848711;4.477887964;0.853874684;110;67.7557824;4.41083972;253.9462339;14.66347106;0.083561045;8.71083972;35.97807411;5;24.4941404;42.60720224
CID=1405890929;-15;30;39.19182671;4;24;4.8;0.780912623;139.7222318;6.578452783;38.03766005;231.3874659;201.5939393;33136.15834;0.826758306;0.018282347;3.450247637;39.19182813;135.2215124;-15;30;4;24;120.0066092;578.4112193;43.30618671;4.819828036;0.856964566;110;69.48457936;5.45119513;263.4637909;15.72412894;0.090307079;10.25119513;38.03766005;5;28.50201056;42.75509876
CID=1351930216;-15;32.5;40.5805809;4;26.5;5.3;0.780912623;139.7222318;6.578452783;40.09073542;232.7813845;201.5939393;33492.04923;0.826266496;0.018994762;3.288387244;40.58058752;133.4446864;-15;32.5;4;26.5;120.0066092;621.7653459;45.34665631;5.181092527;0.860618641;110;71.64128347;6.481730621;273.1592042;16.91852353;0.097934667;11.78173062;40.09073542;5;32.50868739;43.27121207
CID=-234356701;-15;35;41.86724771;4;29;5.8;0.780912623;139.7222318;6.578452783;42.13754538;234.1492266;201.5939393;33589.22822;0.601745639;0.018684909;2.460380232;38.99892721;95.95218957;-15;35;4;29;120.0066092;667.521983;57.9592967;5.562376837;0.856439529;95.89065553;69.1849661;7.502665971;283.0318882;13.30976842;0.077659525;13.30266597;42.13754538;10;38.87347994;42.8651703
CID=-1101283655;-15;37.5;42.21823525;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607396724;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585759811;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485003262;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180403291;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766690208;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506640175;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405883626;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351922913;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234364004;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101278406;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607401973;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585765060;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485008511;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180398042;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766684959;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506645424;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405888875;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351928162;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234358755;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101277253;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607403126;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585766213;-12;15;24.66826754;4;9;1.8;0.780245257;139.9677654;7.397259801;27.78296498;222.2699377;203.6939115;28568.42354;0.745332127;0.012414148;5.315007444;24.66827777;131.11208;-12;15;4;9;135.8927511;364.160422;29.6764099;2.67976341;0.802291683;110;46.71564139;0.739606573;222.4562015;6.457822162;0.035637266;2.539606573;27.78296498;5;10.77362166;29.29981617
CID=485009664;-12;17.5;28.33367989;4;11.5;2.3;0.780245257;139.9677654;7.397259801;29.90626645;223.8230183;203.6939115;29566.9317;0.795315896;0.013730658;4.878153443;28.33368781;138.2160767;-12;17.5;4;11.5;135.8927511;394.8050249;32.5898697;2.905269205;0.819455839;110;52.53313588;1.848039056;231.6271594;7.881289824;0.043825522;4.148039056;29.90626645;5;12.41999523;33.63824145
CID=-180396889;-12;20;31.89542053;4;14;2.8;0.780245257;139.9677654;7.397259801;32.02181818;225.3487805;203.6939115;30406.18358;0.838102942;0.015050774;4.510958469;31.89541367;143.8788864;-12;20;4;14;135.8927511;427.3713314;35.36738142;3.144916325;0.833733372;110;58.12417879;2.945429587;240.991008;9.373141062;0.052523652;5.745429587;32.02181818;5;14.40460029;37.72569394
CID=-1766683806;-12;22.5;36.1136703;4;16.5;3.3;0.780245257;139.9677654;7.397259801;34.1298986;226.8474436;203.6939115;31247.29515;0.891023337;0.016622263;4.183609317;36.1136715;151.0854926;-12;22.5;4;16.5;135.8927511;461.9362892;38.16361665;3.39927101;0.84804379;110;64.70072411;4.032007497;250.5469879;11.12570642;0.062829931;7.332007497;34.1298986;5;16.6503346;42.60144887
CID=1506646577;-12;25;40.34068486;4;19;3.8;0.780245257;139.9677654;7.397259801;36.2307788;228.3192224;203.6939115;32171.65963;0.939960457;0.018238765;3.90198343;40.34069482;157.4087227;-12;25;4;19;135.8927511;498.5780826;40.84711942;3.668908596;0.860002929;110;71.2687628;5.107999767;260.2943474;12.98908363;0.073929333;8.907999767;36.2307788;5;19.05035685;47.43746086
CID=1405890028;-12;27.5;41.37401121;4;21.5;4.3;0.780245257;139.9677654;7.397259801;38.32472269;229.7643272;203.6939115;32437.61682;0.943940926;0.018818644;3.772868832;41.3740186;156.0987453;-12;27.5;4;21.5;135.8927511;537.3761508;42.20974737;3.954413657;0.862610416;110;72.87335818;6.173631289;270.2323509;14.32656548;0.082188402;10.47363129;38.32472269;5;22.07693138;47.80637116
CID=1351929315;-12;30;42.03588719;4;24;4.8;0.780245257;139.9677654;7.397259801;40.41198739;231.1829632;203.6939115;32646.06062;0.938670668;0.019285632;3.646122032;42.03588128;153.2679529;-12;30;4;24;135.8927511;578.4112193;43.62027177;4.256380232;0.864220706;110;73.90116169;7.229125204;280.3602894;15.55070966;0.089925017;12.0291252;40.41198739;5;24.9223051;47.74041456
CID=-234357602;-12;32.5;43.12891223;4;26.5;5.3;0.780245257;139.9677654;7.397259801;42.49282367;232.5753305;203.6939115;32921.67775;0.93394565;0.019913448;3.490768343;43.12891602;150.5530547;-12;32.5;4;26.5;135.8927511;621.7653459;45.42164607;4.575412161;0.866781705;110;75.59874447;8.274703332;290.6774903;16.80093513;0.097939564;13.57470333;42.49282367;5;28.99840307;47.83908194
CID=-1101280452;-12;35;44.48617571;4;29;5.8;0.780245257;139.9677654;7.397259801;44.56747644;233.9416238;203.6939115;33265.49174;0.928128272;0.020649846;3.319902284;44.48617178;147.6897433;-12;35;4;29;135.8927511;667.521983;47.51889832;4.912123551;0.869798735;110;77.7073393;9.310586689;301.1833307;18.04816977;0.106068306;15.11058669;44.56747644;5;33.2542217;48.23016038
CID=1607399927;-12;37.5;46.05476858;4;31.5;6.3;0.780245257;139.9677654;7.397259801;46.63618542;235.282032;203.6939115;33611.08303;0.928103379;0.021480337;3.165053826;46.05476379;145.7658063;-12;37.5;4;31.5;135.8927511;715.7660593;49.57690551;5.26713937;0.873073114;110;80.14560668;10.33699605;311.8772498;19.42893415;0.115123347;16.63699605;46.63618542;5;37.98307765;48.74533223
CID=585763014;-12;40;47.8470874;4;34;6.8;0.780245257;139.9677654;7.397259801;48.69918564;236.5967388;203.6939115;33790.8619;0.677407215;0.021472923;2.320739327;45.24185217;104.9945456;-12;40;4;34;135.8927511;766.5840786;63.10483847;5.641096177;0.871403769;95.37181322;78.88178295;11.35415249;322.7587634;15.32510786;0.091561944;18.15415249;48.69918564;10;45.23629027;48.71735311
CID=485006465;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180400088;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766687005;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506643378;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405886829;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351926116;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234360801;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101271355;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607409024;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585772111;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485015562;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180390991;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766677908;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506652475;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405895926;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351935213;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234351704;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101266106;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607414273;-9;10;15.52066206;4;4;0.8;0.779733503;140.1723329;8.293999083;25.64618028;218.933892;205.7882949;24598.33324;0.627000145;0.009366283;7.277341451;15.52065857;112.949132;-9;10;4;4;153.3765154;308.3346683;22.94669413;2.010312122;0.745564107;110;31.62866995;0.121549345;217.4656226;2.562497711;0.014008116;0.921549345;25.64618028;5;6.824188325;18.41948664
CID=585777360;-9;12.5;18.05102607;4;6.5;1.3;0.779733503;140.1723329;8.293999083;27.81301169;220.5410457;205.7882949;25655.6299;0.674385324;0.010240654;6.64914597;18.05102785;120.0239191;-9;12.5;4;6.5;153.3765154;335.3618017;25.5029076;2.18652641;0.763547661;110;35.91877867;1.268486951;226.7964386;3.537892711;0.019488624;2.568486951;27.81301169;5;7.869126826;21.44499248
CID=485020811;-9;15;21.65007716;4;9;1.8;0.779733503;140.1723329;8.293999083;29.97160296;222.1204404;205.7882949;26909.58666;0.741052179;0.011478594;6.017962054;21.65007713;130.2893427;-9;15;4;9;153.3765154;364.160422;28.47521114;2.374290621;0.785979563;110;41.85081985;2.403814311;236.3337822;4.766356103;0.026458901;4.203814311;29.97160296;5;9.453811574;25.71549903
CID=-180385742;-9;17.5;25.60924295;4;11.5;2.3;0.779733503;140.1723329;8.293999083;32.12224809;223.6723016;205.7882949;28067.1938;0.807133531;0.012873228;5.473481091;25.60923976;140.1716896;-9;17.5;4;11.5;153.3765154;394.8050249;31.45539375;2.574090459;0.806959257;110;48.21707421;3.52776677;246.0768559;6.170938235;0.034523487;5.82776677;32.12224809;5;11.04555835;30.46380448
CID=-1766672659;-9;20;29.96477911;4;14;2.8;0.779733503;140.1723329;8.293999083;34.26523337;225.1968514;205.7882949;29193.64622;0.868901676;0.014438955;4.973727444;29.96478542;149.0366756;-9;20;4;14;153.3765154;427.3713314;34.60599925;2.786419617;0.826266107;110;55.09941775;4.640577036;256.0248535;7.723088679;0.043547457;7.440577036;34.26523337;5;13.0310133;35.60936771
CID=1506657724;-9;22.5;33.30727269;4;16.5;3.3;0.779733503;140.1723329;8.293999083;36.40083751;226.6943082;205.7882949;29946.33892;0.910319219;0.015717163;4.629519115;33.30727319;154.1966579;-9;22.5;4;16.5;153.3765154;461.9362892;37.10163428;3.011779789;0.838814808;110;60.32936674;5.742475329;266.1769682;9.248164252;0.052561369;9.042475329;36.40083751;5;14.87162436;39.4524888
CID=1405901175;-9;25;37.91649744;4;19;3.8;0.779733503;140.1723329;8.293999083;38.52933185;228.164886;205.7882949;30829.95722;0.968535984;0.017452229;4.272451053;37.91648456;161.9963244;-9;25;4;19;153.3765154;498.5780826;39.99634321;3.250680727;0.853411174;110;67.50337946;6.833689578;276.5324013;11.0994373;0.063589196;10.63368958;38.52933185;5;17.11792974;44.84935334
CID=1351940462;-9;27.5;42.47284781;4;21.5;4.3;0.779733503;140.1723329;8.293999083;40.65098053;229.6087944;205.7882949;31668.21784;1.022202478;0.019216784;3.974393133;42.4728421;168.803772;-9;27.5;4;21.5;153.3765154;537.3761508;42.71576843;3.503640367;0.865258976;110;74.57976075;7.914445676;287.0903716;13.07446941;0.075511035;12.21444568;40.65098053;5;19.77338602;50.03933507
CID=-234346455;-9;30;45.87446368;4;24;4.8;0.779733503;140.1723329;8.293999083;42.76604089;231.0262377;205.7882949;32334.87794;1.060006489;0.020632571;3.766903279;45.87445822;172.8046471;-9;30;4;24;153.3765154;578.4112193;44.82534841;3.771185033;0.872707869;110;79.86524573;8.984967827;297.8501256;14.99836301;0.087330872;13.78496783;42.76604089;5;22.617073;53.62692723
CID=-19550376;-9;32.5;47.14859856;4;26.5;5.3;0.779733503;140.1723329;8.293999083;44.87476381;232.417415;205.7882949;32616.14466;1.063887313;0.021345886;3.630942798;47.14859852;171.1938643;-9;32.5;4;26.5;153.3765154;621.7653459;46.33784332;4.053849732;0.875229212;110;81.84699892;10.04547898;308.8109489;16.52995135;0.097043755;15.34547898;44.87476381;5;26.01182626;54.19418932
CID=-1323512291;-9;35;47.82971244;4;29;5.8;0.779733503;140.1723329;8.293999083;46.97739432;233.7825201;205.7882949;32807.89037;1.055080258;0.02186847;3.503225032;47.82971247;167.558246;-9;35;4;29;153.3765154;667.521983;47.84456761;4.352178566;0.876521438;110;82.9069624;11.09620133;319.9721796;17.89094234;0.105909933;16.89620133;46.97739432;5;29.21047995;54.03612327
CID=1667493090;-9;37.5;48.67250665;4;31.5;6.3;0.779733503;140.1723329;8.293999083;49.07417212;235.1217412;205.7882949;33028.79793;1.042579353;0.022462014;3.356863141;48.67249629;163.3869088;-9;37.5;4;31.5;153.3765154;715.7660593;49.6419679;4.666725263;0.87806888;110;84.21914176;12.13735692;331.333222;19.19469588;0.114585182;18.43735692;49.07417212;5;33.899759;53.59675586
CID=363531175;-9;40;50.61495908;4;34;6.8;0.779733503;140.1723329;8.293999083;51.16533216;236.435261;205.7882949;33410.22466;1.044656418;0.023469022;3.191306946;50.61495904;161.5278703;-9;40;4;34;153.3765154;766.5840786;51.78981049;4.998053819;0.881428935;110;87.24636918;13.16916818;342.8935619;20.78779894;0.125151678;19.96916818;51.16533216;5;38.52556664;54.64475657
CID=901329988;-9;42.5;52.13789306;4;36.5;7.3;0.779733503;140.1723329;8.293999083;53.25110509;237.7232563;205.7882949;33722.4363;1.039607242;0.024349008;3.041525673;52.13790189;158.5787671;-9;42.5;4;36.5;153.3765154;820.0642337;53.88472024;5.346739241;0.883873891;110;89.62290586;14.19185838;354.6527803;22.2704266;0.135230851;21.49185838;53.25110509;5;44.18580702;54.78858841
CID=-402631927;-9;45;53.65481941;4;39;7.8;0.779733503;140.1723329;8.293999083;55.33171732;238.9858987;205.7882949;34059.46501;1.027376699;0.025250433;2.880926532;53.65481564;154.575582;-9;45;4;39;153.3765154;876.2965275;56.25842678;5.713368341;0.886155092;109.2245137;91.99299225;15.2056519;366.610567;23.61316524;0.144630405;23.0056519;55.33171732;10;51.67744414;54.31394449
CID=-1706593842;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1284411539;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861311104;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1129694277;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-19545127;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1323507042;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667498339;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=363536424;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=901335237;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-402626678;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1706588593;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1284416788;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861305855;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1129699526;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-19543974;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1323505889;-6;7.5;10.35703561;4;1.5;0.3;0.779366885;140.3346683;9.273942472;25.55742353;217.1943589;207.8760924;21286.14948;0.535758528;0.007810363;9.431153384;10.35703458;97.67878172;-6;7.5;4;1.5;172.5645029;283.0057566;19.24278101;1.639999837;0.702196533;110;22.40951832;0.559191113;220.9903792;0.448060386;0.002444228;0.859191113;25.55742353;5;4.81070252;12.2058133
CID=1667499492;-6;10;12.99346294;4;4;0.8;0.779366885;140.3346683;9.273942472;27.75992686;218.8286075;207.8760924;22738.16016;0.602859814;0.008634805;8.356880161;12.99346118;108.584798;-6;10;4;4;172.5645029;308.3346683;22.17733859;1.786779222;0.725539942;110;27.2094212;1.733684913;230.667767;1.169800138;0.006430911;2.533684913;27.75992686;5;5.789067733;15.39492801
CID=363537577;-6;12.5;15.99130437;4;6.5;1.3;0.779366885;140.3346683;9.273942472;29.95398457;220.4348757;207.8760924;24106.07902;0.674720979;0.009623552;7.507067581;15.99130118;120.0477787;-6;12.5;4;6.5;172.5645029;335.3618017;24.97337976;1.943399692;0.749058795;110;32.4357296;2.896228791;240.5650486;2.071275212;0.011475819;4.196228791;29.95398457;5;6.909339165;19.0186261
CID=901336390;-6;15;19.39384824;4;9;1.8;0.779366885;140.3346683;9.273942472;32.13989893;222.013391;207.8760924;25407.33705;0.744877323;0.010784422;6.749659236;19.39385394;130.9019054;-6;15;4;9;172.5645029;364.160422;27.88775946;2.110285812;0.772325593;110;38.15218981;4.047061505;250.6813958;3.147688638;0.017577328;5.847061505;32.13989893;5;8.29589582;23.09316572
CID=-402625525;-6;17.5;22.34446519;4;11.5;2.3;0.779366885;140.3346683;9.273942472;34.31796442;223.5643785;207.8760924;26398.76161;0.797264684;0.011846946;6.192663432;22.34446737;138.371766;-6;17.5;4;11.5;172.5645029;394.8050249;30.39996374;2.28786928;0.789922098;110;42.97753668;5.186419121;261.0159628;4.312367623;0.024272987;7.486419121;34.31796442;5;9.684081901;26.56459295
CID=-1706587440;-6;20;26.57460043;4;14;2.8;0.779366885;140.3346683;9.273942472;36.48846786;225.0880596;207.8760924;27584.24891;0.872090384;0.013355279;5.624374274;26.57460049;149.4654993;-6;20;4;14;172.5645029;427.3713314;33.33851458;2.476588894;0.811555579;110;49.75127933;6.314535132;271.5678945;5.77293974;0.032755392;9.114535132;36.48846786;5;11.55089917;31.58250085
CID=1284417941;-6;22.5;31.01016784;4;16.5;3.3;0.779366885;140.3346683;9.273942472;38.65168853;226.5846521;207.8760924;28668.01948;0.939080704;0.014977909;5.124622123;31.01016397;158.9153723;-6;22.5;4;16.5;172.5645029;461.9362892;36.31892292;2.676890563;0.830386268;110;56.73873905;7.4316406;282.3363351;7.380573601;0.042216976;10.7316406;38.65168853;5;13.38034382;36.88677585
CID=-1861304702;-6;25;35.49998623;4;19;3.8;0.779366885;140.3346683;9.273942472;40.80789831;228.0543695;207.8760924;29633.86511;0.999910267;0.016665929;4.705727946;35.49997034;167.0532025;-6;25;4;19;172.5645029;498.5780826;39.19277438;2.889227357;0.84611965;110;63.74586009;8.537964352;293.3204374;9.127435008;0.052636956;12.33796435;40.80789831;5;15.3171489;42.22759868
CID=1129700679;-6;27.5;39.5355178;4;21.5;4.3;0.779366885;140.3346683;9.273942472;42.95736193;229.4974206;207.8760924;30394.0236;1.047609876;0.018247616;4.370007269;39.53551564;172.7704907;-6;27.5;4;21.5;172.5645029;537.3761508;41.80765874;3.114059623;0.85788929;110;70.01836054;9.633733237;304.5193727;10.9230046;0.063513179;13.93373324;42.95736193;5;17.67229506;46.82325871
CID=-19547173;-6;30;44.65628857;4;24;4.8;0.779366885;140.3346683;9.273942472;45.10033726;230.9140092;207.8760924;31210.28162;1.111634455;0.020245316;4.051998286;44.65627205;180.9471378;-6;30;4;24;172.5645029;578.4112193;44.58222259;3.35185516;0.870164583;110;77.97167038;10.71917248;315.9323417;13.06739822;0.076617188;15.51917248;45.10033726;5;20.41834852;52.73560193
CID=-1323509088;-6;32.5;49.63372735;4;26.5;5.3;0.779366885;140.3346683;9.273942472;47.2370757;232.3043338;207.8760924;32068.49923;1.167711001;0.022248129;3.779283412;49.63373385;187.579947;-6;32.5;4;26.5;172.5645029;621.7653459;47.23872288;3.603089485;0.879766698;110;85.71665309;11.79450609;327.5585869;15.31405118;0.090548047;17.09450609;47.2370757;5;23.34244289;58.39748884
CID=1667496293;-6;35;51.66635217;4;29;5.8;0.779366885;140.3346683;9.273942472;49.36782272;233.6685875;207.8760924;32436.91883;1.185025572;0.023265175;3.635563289;51.66636857;187.8363528;-6;35;4;29;172.5645029;667.521983;48.82812677;3.868246203;0.883133924;110;88.88677428;12.85995744;339.3974059;17.18454515;0.102474656;18.65995744;49.36782272;5;26.57821524;60.02906448
CID=363534378;-6;37.5;52.8710366;4;31.5;6.3;0.779366885;140.3346683;9.273942472;51.49281843;235.0069579;207.8760924;32678.15035;1.186030991;0.02401274;3.508071751;52.87104214;185.4754094;-6;37.5;4;31.5;172.5645029;715.7660593;50.33662716;4.147817467;0.884995004;110;90.76801292;13.91574977;351.4481672;18.88133151;0.11356355;20.21574977;51.49281843;5;29.89548997;60.52955214
CID=901333191;-6;40;53.91782344;4;34;6.8;0.779366885;140.3346683;9.273942472;53.61229815;236.3196269;207.8760924;32899.7311;1.179719808;0.02472276;3.375286318;53.91781216;181.9880537;-6;40;4;34;172.5645029;766.5840786;51.98475939;4.442304563;0.886535683;110;92.40422238;14.96210679;363.7103249;20.49356543;0.124334382;21.76210679;53.61229815;5;33.97806724;60.56440884
CID=-402628724;-6;42.5;55.22330255;4;36.5;7.3;0.779366885;140.3346683;9.273942472;55.7264928;237.6067708;207.8760924;33175.50411;1.168747175;0.02554702;3.220096912;55.22331143;177.8244146;-6;42.5;4;36.5;172.5645029;820.0642337;53.97939634;4.752218562;0.888362497;110;94.44696469;15.99925318;376.1834351;22.04228185;0.134908123;23.29925318;55.7264928;5;39.258904;60.54476873
CID=-1706590639;-6;45;56.93845063;4;39;7.8;0.779366885;140.3346683;9.273942472;57.83562902;238.8685601;207.8760924;33490.01534;1.164870986;0.026546722;3.069591664;56.93844705;174.7777824;-6;45;4;39;172.5645029;876.2965275;56.05289875;5.078081024;0.890611825;110;97.13437208;17.02741474;388.8671684;23.74339422;0.146613398;24.82741474;57.83562902;5;44.34503866;61.13625462
CID=1284414742;-6;47.5;59.15677599;4;41.5;8.3;0.779366885;140.3346683;9.273942472;59.93992886;240.1051594;207.8760924;33853.27865;1.166838445;0.027764858;2.917968298;59.15677804;172.6176029;-6;47.5;4;41.5;172.5645029;935.3728936;58.27929373;5.420424699;0.893285562;110;100.6166778;18.04681846;401.7613202;25.60391825;0.159525127;26.34681846;59.93992886;5;51.1305473;61.83218555
CID=-1861307901;-6;50;60.6323165;4;44;8.8;0.779366885;140.3346683;9.273942472;62.03960894;241.3167276;207.8760924;34051.88892;0.885691198;0.027984322;2.200902534;58.68778272;129.1660897;-6;50;4;44;172.5645029;997.3873073;70.17395182;5.779794168;0.892741348;95.34978496;99.87983763;19.05769202;414.8658155;20.98735125;0.131951904;27.85769202;62.03960894;10;58.68774812;61.28050596
CID=1129697480;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-19554476;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1323516391;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667488990;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=363527075;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=901325888;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-402636027;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1706597942;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1284407439;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861315204;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1129690177;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-19549227;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1323511142;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667494239;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=363532324;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=901331137;-3;12.5;13.37306459;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.07505196;220.3678421;209.9562815;22272.83006;0.647044751;0.008853162;8.606638542;13.37306259;115.0971159;-3;12.5;4;6.5;193.5663032;335.3618017;24.35521032;1.732542267;0.728688321;110;27.8833432;4.503575271;254.7837204;0.593973426;0.003310017;5.803575271;32.07505196;5;6.031406246;15.82028404
CID=-402630778;-3;15;16.49981119;4;9;1.8;0.779135335;140.4534952;10.34262266;34.28835867;221.9458021;209.9562815;23649.68508;0.724627358;0.009901297;7.714864003;16.49980905;127.2937829;-3;15;4;9;193.5663032;364.160422;27.11450053;1.881321366;0.752755999;110;33.30277849;5.669797274;265.4979975;1.481554078;0.008322693;7.469797274;34.28835867;5;7.274241147;19.5750012
CID=-1706592693;-3;17.5;19.97797182;4;11.5;2.3;0.779135335;140.4534952;10.34262266;36.49392179;223.4962377;209.9562815;24919.03652;0.800094709;0.011108693;6.946968083;19.97796947;138.7863163;-3;17.5;4;11.5;193.5663032;394.8050249;29.90931764;2.03963716;0.775988533;110;39.11576404;6.824444802;276.4433923;2.558372234;0.014488595;9.124444802;36.49392179;5;8.462624267;23.81642101
CID=1284412688;-3;20;23.02180392;4;14;2.8;0.779135335;140.4534952;10.34262266;38.692029;225.0193701;209.9562815;25903.32558;0.855960768;0.012222469;6.367680315;23.0218029;146.5954811;-3;20;4;14;193.5663032;427.3713314;32.37927661;2.207880836;0.793656032;110;44.07200271;7.967752084;287.6189992;3.747297103;0.021395906;10.76775208;38.692029;5;9.829237754;27.41932598
CID=-1861309955;-3;22.5;27.41649367;4;16.5;3.3;0.779135335;140.4534952;10.34262266;40.88296049;226.5154167;209.9562815;27098.43099;0.935663561;0.013813316;5.770094865;27.41648957;158.1957457;-3;22.5;4;16.5;193.5663032;461.9362892;35.29687474;2.386449922;0.81541119;110;51.08471273;9.099950975;299.0239118;5.226588272;0.030089553;12.39995098;40.88296049;5;11.9229129;32.5810206
CID=1129695426;-3;25;32.08510715;4;19;3.8;0.779135335;140.4534952;10.34262266;43.06698909;227.9845905;209.9562815;28174.61593;1.012328074;0.015545271;5.26557922;32.0851152;168.9467159;-3;25;4;19;193.5663032;498.5780826;38.15897024;2.575748332;0.834434201;110;58.42077084;10.22127115;310.6572328;6.906808436;0.04009549;14.02127115;43.06698909;5;13.67115658;38.22309068
CID=-19548074;-3;27.5;37.27610569;4;21.5;4.3;0.779135335;140.4534952;10.34262266;45.24438046;229.4271001;209.9562815;29241.50045;1.085412024;0.017505299;4.796109259;37.27610615;178.7802778;-3;27.5;4;21.5;193.5663032;537.3761508;41.20966102;2.776186464;0.851552088;110;66.50818526;11.33194038;322.5180847;8.780404777;0.051403194;15.63194038;45.24438046;5;16.07872587;44.34189897
CID=-1323509989;-3;30;41.14973522;4;24;4.8;0.779135335;140.4534952;10.34262266;47.41539342;230.8431487;209.9562815;29940.70957;1.133096127;0.019069029;4.475715142;41.14972579;184.1744508;-3;30;4;24;193.5663032;578.4112193;43.61573775;2.988181361;0.86205424;110;72.52506546;12.43218485;334.6056208;10.6342632;0.062788223;17.23218485;47.41539342;5;18.19324922;48.80189722
CID=1667495392;-3;32.5;46.59577432;4;26.5;5.3;0.779135335;140.4534952;10.34262266;49.58028032;232.2329347;209.9562815;30785.76985;1.201033228;0.021224588;4.13378544;46.59576778;192.6169064;-3;32.5;4;26.5;193.5663032;621.7653459;46.45511548;3.212156949;0.874152182;110;80.98697958;13.52222961;346.9190388;12.86571549;0.076619392;18.82222961;49.58028032;5;20.9598287;55.14108953
CID=363533477;-3;35;51.96472624;4;29;5.8;0.779135335;140.4534952;10.34262266;51.73928757;233.5966506;209.9562815;31545.95224;1.26518837;0.023413616;3.852117498;51.96474425;200.1743006;-3;35;4;29;193.5663032;667.521983;49.09179155;3.448544359;0.8836039;110;89.35254893;14.60229911;359.4575949;15.27087285;0.091736543;20.40229911;51.73928757;5;24.08273135;61.25872454
CID=901332290;-3;37.5;57.06943286;4;31.5;6.3;0.779135335;140.4534952;10.34262266;53.8926562;234.9344836;209.9562815;32339.68902;1.322750615;0.025569199;3.617231827;57.06940173;206.4332563;-3;37.5;4;31.5;193.5663032;715.7660593;51.53629013;3.697782349;0.890776846;110;97.33973867;15.67261778;372.2206201;17.80322088;0.107892597;21.97261778;53.8926562;5;27.06035634;67.07245837
CID=-402629625;-3;40;58.2980688;4;34;6.8;0.779135335;140.4534952;10.34262266;56.04062242;236.2466152;209.9562815;32562.0062;1.325031471;0.026373454;3.498283978;58.29803794;203.9430921;-3;40;4;34;193.5663032;766.5840786;52.96479129;3.960317813;0.89228067;110;99.26776174;16.73341058;385.2075365;19.71247752;0.120528764;23.53341058;56.04062242;5;31.03476145;67.38583791
CID=-1706591540;-3;42.5;59.02996581;4;36.5;7.3;0.779135335;140.4534952;10.34262266;58.18341805;237.5332212;209.9562815;32729.51391;1.31641705;0.027016151;3.384659225;59.02998553;199.7963851;-3;42.5;4;36.5;193.5663032;820.0642337;54.41384272;4.236606373;0.893139515;110;100.4174407;17.78490349;398.4178737;21.49412484;0.132607661;25.08490349;58.18341805;5;34.59660474;67.1744195
CID=1284413841;-3;45;60.41269528;4;39;7.8;0.779135335;140.4534952;10.34262266;60.32127061;238.7944716;209.9562815;32970.07628;1.310123073;0.027920197;3.245018034;60.41269365;196.0402804;-3;45;4;39;193.5663032;876.2965275;56.22671784;4.527112999;0.894689995;110;102.5915038;18.82732375;411.851283;23.3395536;0.14530641;26.62732375;60.32127061;5;39.59692683;67.35128476
CID=-1861308802;-3;47.5;62.39923581;4;41.5;8.3;0.779135335;140.4534952;10.34262266;62.45440296;240.0305305;209.9562815;33300.0065;1.306293529;0.029079177;3.087870377;62.39923504;192.6807494;-3;47.5;4;41.5;193.5663032;935.3728936;58.35122551;4.83231264;0.896762241;110;105.7201397;19.86089981;425.5075477;25.26326712;0.15873411;28.16089981;62.45440296;5;45.15776622;68.14639234
CID=1129696579;-3;50;64.26337099;4;44;8.8;0.779135335;140.4534952;10.34262266;64.58303242;241.241556;209.9562815;33594.64478;1.302914423;0.03022415;2.947385906;64.26335368;189.4089029;-3;50;4;44;193.5663032;997.3873073;60.41125343;5.152690788;0.898552214;110;108.6615369;20.88586093;439.3865883;27.23178472;0.172699723;29.68586093;64.58303242;5;50.72851812;68.77498861
CID=-19551273;-3;52.5;66.33452545;4;46.5;9.3;0.779135335;140.4534952;10.34262266;66.70736935;242.4277005;209.9562815;33916.32229;1.296160635;0.031483425;2.799048889;66.33453304;185.673601;-3;52.5;4;46.5;193.5663032;1062.435878;62.69837396;5.488743962;0.900379779;109.9872479;111.9359834;21.9024364;453.4884621;29.16717312;0.186720538;31.2024364;66.70736935;5.106267701;58.73744758;68.86688473
CID=-1323513188;-3;55;66.63385554;4;49;9.8;0.779135335;140.4534952;10.34262266;68.82761526;243.589111;209.9562815;34145.46339;0.99749873;0.031961832;2.121772082;66.34815614;140.7756654;-3;55;4;49;193.5663032;1130.616924;74.18222346;5.840980093;0.900391269;97.08727167;111.957543;22.91085464;467.8133583;24.24038285;0.156663574;32.71085464;68.82761526;10;66.34812101;66.72910038
CID=1667492193;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=363530278;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=901329091;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-402632824;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1706594739;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1284410642;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861312001;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1129693380;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-19542176;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1323504091;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667501290;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=363539375;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=901338188;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-402623727;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1706585642;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1284419739;0;17.5;16.90772417;4;11.5;2.3;0.77902916;140.5275241;11.50585387;38.65062325;223.4649978;212.0278103;23163.12366;0.774487722;0.010157912;7.941846548;16.9077181;134.2785026;0;17.5;4;11.5;216.4944088;394.8050249;29.23918193;1.823626888;0.755663897;110;33.99476949;8.442287769;292.3577953;0.782367994;0.004458005;10.74228777;38.65062325;5;7.347883933;20.09433759
CID=-1861302904;0;20;20.59599594;4;14;2.8;0.77902916;140.5275241;11.50585387;40.87642154;224.9878786;212.0278103;24451.55188;0.859764755;0.011455269;7.144586996;20.59600253;147.1499318;0;20;4;14;216.4944088;427.3713314;31.98209417;1.974052511;0.779765291;110;40.13052232;9.600671517;304.1767639;1.857318126;0.010671838;12.40067152;40.87642154;5;8.859483372;24.5081668
CID=1129702477;0;22.5;24.11799816;4;16.5;3.3;0.77902916;140.5275241;11.50585387;43.09516038;226.4836748;212.0278103;25523.34457;0.927891189;0.01274768;6.499341401;24.11800023;156.7511174;0;22.5;4;16.5;216.4944088;461.9362892;34.58305592;2.13371002;0.799473264;110;45.83456634;10.74784969;316.2382391;3.097056459;0.017945784;14.04784969;43.09516038;5;10.30272925;28.7230878
CID=-19536927;0;25;28.16338453;4;19;3.8;0.77902916;140.5275241;11.50585387;45.30711398;227.9525994;212.0278103;26582.2964;1.002112508;0.014256119;5.932273651;28.16338305;167.0728952;0;25;4;19;216.4944088;498.5780826;37.23324204;2.302960549;0.818716841;110;52.26450891;11.88405278;328.5412717;4.552709676;0.026606121;15.68405278;45.30711398;5;12.00615816;33.54912666
CID=-1323498842;0;27.5;33.23990789;4;21.5;4.3;0.77902916;140.5275241;11.50585387;47.51254941;229.3948607;212.0278103;27705.17689;1.09093008;0.016159858;5.399372842;33.23990621;179.4746468;0;27.5;4;21.5;216.4944088;537.3761508;40.09700722;2.482171035;0.838579291;110;60.22425448;13.0095094;341.0849338;6.30255624;0.037150579;17.3095094;47.51254941;5;14.3589563;39.53355842
CID=1667506539;0;30;38.45969264;4;24;4.8;0.77902916;140.5275241;11.50585387;49.71172695;230.8106617;212.0278103;28723.73515;1.168425552;0.018170366;4.931246452;38.45970004;189.6542594;0;30;4;24;216.4944088;578.4112193;42.98999049;2.671714353;0.854948549;110;68.34735139;14.12444667;353.86833;8.227232518;0.04891926;18.92444667;49.71172695;5;16.44947269;45.79643262
CID=363544624;0;32.5;43.91861576;4;26.5;5.3;0.77902916;140.5275241;11.50585387;51.90490042;232.2002007;212.0278103;29663.46973;1.242158439;0.020323182;4.528787644;43.91860237;198.8980237;0;32.5;4;26.5;216.4944088;621.7653459;45.84336334;2.871969532;0.868558476;110;76.82546976;15.22909063;366.8906117;10.35432866;0.062110695;20.52909063;51.90490042;5;18.68280245;52.33055353
CID=901343437;0;35;48.42272219;4;29;5.8;0.77902916;140.5275241;11.50585387;54.09231774;233.5636699;212.0278103;30349.19159;1.294323591;0.022199799;4.221564359;48.42272119;204.419634;0;35;4;29;216.4944088;667.521983;48.32825445;3.083322044;0.877616099;110;83.83017766;16.32366677;380.1509925;12.50394258;0.075674911;22.12366677;54.09231774;5;21.57671979;57.37138966
CID=-402618478;0;37.5;54.5136275;4;31.5;6.3;0.77902916;140.5275241;11.50585387;56.2742215;234.9012565;212.0278103;31138.51991;1.3704309;0.024700594;3.91552617;54.51362641;213.4495308;0;37.5;4;31.5;216.4944088;715.7660593;51.0709498;3.306164179;0.88738215;110;93.3362098;17.40840064;393.6487646;15.09872575;0.092203845;23.70840064;56.2742215;5;24.76285565;64.43055145
CID=-1706580393;0;40;60.219323;4;34;6.8;0.77902916;140.5275241;11.50585387;58.45084952;236.2131416;212.0278103;31913.81529;1.433886758;0.027132953;3.656833092;60.21931133;220.2119704;0;40;4;34;216.4944088;766.5840786;53.66303117;3.540895504;0.894478653;110;102.2872682;18.48351841;407.3833169;17.7900013;0.109630883;25.28351841;58.45084952;5;27.90342708;70.99128831
CID=1284424988;0;42.5;63.98238486;4;36.5;7.3;0.77902916;140.5275241;11.50585387;60.62243528;237.499501;212.0278103;32431.98257;1.473812211;0.028915898;3.487571847;63.98236376;223.1430906;0;42.5;4;36.5;216.4944088;820.0642337;55.58859729;3.787923385;0.898291498;110;108.2178166;19.54924733;421.3541521;20.37756803;0.12673689;26.84924733;60.62243528;5;31.70344857;74.74203029
CID=-1861297655;0;45;65.69556161;4;39;7.8;0.77902916;140.5275241;11.50585387;62.78920796;238.7605043;212.0278103;32691.34142;1.47912205;0.029979652;3.360076054;65.69556874;220.7421074;0;45;4;39;216.4944088;876.2965275;57.19220737;4.047663551;0.899833231;110;110.925099;20.605816;435.5609012;22.59896565;0.141866471;28.405816;62.78920796;5;36.01007458;75.59072395
CID=1129707726;0;47.5;66.54685784;4;41.5;8.3;0.77902916;140.5275241;11.50585387;64.95139213;239.9963153;212.0278103;32859.15482;1.467225199;0.0307451;3.242740039;66.54687834;215.7942269;0;47.5;4;41.5;216.4944088;935.3728936;58.77227047;4.32054065;0.900558113;110;112.2720676;21.6534543;450.0033351;24.59895631;0.155882134;29.9534543;64.95139213;5;39.98636721;75.40035471
CID=2110666907;0;50;67.92479164;4;44;8.8;0.77902916;140.5275241;11.50585387;67.10920671;241.2070919;212.0278103;33072.15324;1.458090725;0.031736338;3.110859605;67.92478564;211.3044718;0;50;4;44;216.4944088;997.3873073;60.60254861;4.606988757;0.901676583;110;114.4546025;22.69239297;464.6813698;26.66886982;0.170616845;31.49239297;67.10920671;5;45.79836647;75.30026669
CID=524379990;0;52.5;70.21618554;4;46.5;9.3;0.77902916;140.5275241;11.50585387;69.26286347;242.3929863;212.0278103;33400.69942;1.455797431;0.033115696;2.959956789;70.21617464;207.8368428;0;52.5;4;46.5;216.4944088;1062.435878;62.76428646;4.907451809;0.903395892;110;118.0904642;23.72286289;479.5950659;28.905204;0.186715939;33.02286289;69.26286347;5;51.62951629;76.41174196
CID=-1061906927;0;55;72.23852798;4;49;9.8;0.77902916;140.5275241;11.50585387;71.41256496;243.554145;212.0278103;33679.14477;1.452394543;0.034429104;2.827144717;72.23854294;204.228815;0;55;4;49;216.4944088;1130.616924;64.83700172;5.22238394;0.904778814;110;121.3060136;24.74509405;494.7446235;31.1664027;0.203297384;34.54509405;71.41256496;5;57.69337853;77.08691114
CID=-1162663476;0;57.5;74.6644974;4;51.5;10.3;0.77902916;140.5275241;11.50585387;73.55850229;244.6907104;212.0278103;33597.0579;1.082568465;0.033084906;2.217328479;67.60500653;149.9025063;0;57.5;4;51.5;216.4944088;1202.031033;74.45069984;5.552249777;0.901422887;98.6272768;113.9478288;25.75931457;510.1303734;25.15393838;0.165708141;36.05931457;73.55850229;10;67.01158806;77.21546717
CID=1189786543;0;60;74.71305273;4;54;10.8;0.77902916;140.5275241;11.50585387;75.70085297;245.8028223;212.0278103;34214.82191;1.115888848;0.036511721;2.037404048;74.66645196;152.1257314;0;60;4;54;216.4944088;1276.78113;78.35855739;5.897524732;0.906287769;97.08727537;125.1743001;26.76574993;525.7527707;27.852465;0.185331189;37.56574993;75.70085297;10;74.66641337;74.72859918
CID=-396500374;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982787291;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083543840;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-342539661;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1928826578;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2110672156;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=524385239;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1061901678;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1162658227;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1189791792;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-396495125;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982782042;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083538591;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-342534412;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1928821329;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2110673309;3;22.5;21.14561125;4;16.5;3.3;0.779038997;140.5554499;12.76975577;45.28879371;226.4866157;214.0895926;23979.82809;0.919543314;0.011792393;7.340513552;21.14561127;155.2196461;3;22.5;4;16.5;241.4641341;461.9362892;34.10227975;1.913063781;0.783040627;110;41.02907487;12.37577546;333.9776131;1.023416723;0.005968951;15.67577546;45.28879371;5;8.985125183;25.1991066
CID=524386392;3;25;25.35203581;4;19;3.8;0.779038997;140.5554499;12.76975577;47.52878216;227.9555634;214.0895926;25180.47243;1.007655863;0.013337227;6.620216321;25.35203822;167.8359772;3;25;4;19;241.4641341;498.5780826;36.8541375;2.06481217;0.805702126;110;47.80729237;13.52674763;346.970784;2.305116574;0.013561769;17.32674763;47.52878216;5;10.46429368;30.31461652
CID=-1061900525;3;27.5;29.0052742;4;21.5;4.3;0.779038997;140.5554499;12.76975577;49.76238241;229.3978477;214.0895926;26106.75271;1.073363574;0.014747516;6.081061759;29.00527057;176.3828417;3;27.5;4;21.5;241.4641341;537.3761508;39.28121488;2.225490559;0.822317836;110;53.59113893;14.66687834;360.2180824;3.74644325;0.022236261;18.96687834;49.76238241;5;12.38823114;34.54428855
CID=-1162657074;3;30;34.18370647;4;24;4.8;0.779038997;140.5554499;12.76975577;51.98985676;230.8136717;214.0895926;27222.6312;1.165840751;0.016724619;5.52843685;34.18370923;188.9824778;3;30;4;24;241.4641341;578.4112193;42.10336378;2.395433266;0.841817478;110;61.6960022;15.79639557;373.7185628;5.505249395;0.032967131;20.59639557;51.98985676;5;14.66842286;40.68880101
CID=1189792945;3;32.5;39.66613227;4;26.5;5.3;0.779038997;140.5554499;12.76975577;54.21146118;232.2032335;214.0895926;28236.67391;1.254518383;0.018868524;5.056455479;39.66613682;200.5700549;3;32.5;4;26.5;241.4641341;621.7653459;44.89140859;2.574980124;0.85823717;110;70.22121864;16.9155263;387.471329;7.50662484;0.045358006;22.2155263;54.21146118;5;16.74879622;47.30524429
CID=-396493972;3;35;45.77457615;4;29;5.8;0.779038997;140.5554499;12.76975577;56.42744581;233.5667256;214.0895926;29248.08027;1.340061145;0.021298597;4.615594337;45.77458535;211.2769169;3;35;4;29;241.4641341;667.521983;47.85910528;2.764476744;0.872504335;110;79.70996192;18.02449703;401.4755504;9.750835398;0.059456707;23.82449703;56.42744581;5;19.62977657;54.48950934
CID=-1982780889;3;37.5;50.23676681;4;31.5;6.3;0.779038997;140.5554499;12.76975577;58.6380556;234.904335;214.0895926;29900.173;1.395176424;0.023207721;4.317203234;50.23676387;216.8823194;3;37.5;4;31.5;241.4641341;715.7660593;50.19625262;2.964274848;0.880796549;110;86.65663623;19.12353438;415.7304796;11.99755134;0.07383246;25.42353438;58.6380556;5;22.12944902;59.60587274
CID=-2083537438;3;40;56.56682725;4;34;6.8;0.779038997;140.5554499;12.76975577;60.84353085;236.216243;214.0895926;30706.07205;1.472900159;0.025855511;3.990256932;56.56682076;225.7161487;3;40;4;34;241.4641341;766.5840786;52.99115936;3.174732685;0.890138431;110;96.55171554;20.21286565;430.2354713;14.66344579;0.091082213;27.01286565;60.84353085;5;25.38779896;66.95983668
CID=-342533259;3;42.5;62.86148869;4;36.5;7.3;0.779038997;140.5554499;12.76975577;63.0441076;237.5026252;214.0895926;31414.82229;1.548692379;0.028568588;3.721245803;62.86147271;233.9229915;3;42.5;4;36.5;241.4641341;820.0642337;55.5881551;3.396215496;0.89721956;110;106.4490021;21.29271932;444.99;17.56865288;0.110160826;28.59271932;63.0441076;5;28.69193503;74.25133991
CID=-1928820176;3;45;69.27257071;4;39;7.8;0.779038997;140.5554499;12.76975577;65.24001775;238.7636514;214.0895926;32216.61957;1.620092709;0.03140628;3.481176409;69.27259139;241.1501109;3;45;4;39;241.4641341;876.2965275;58.15431464;3.629096018;0.902708342;110;116.5922691;22.36332529;459.9936762;20.68387096;0.130936694;30.16332529;65.24001775;5;32.37410538;81.57205915
CID=2110670110;3;47.5;71.35361801;4;41.5;8.3;0.779038997;140.5554499;12.76975577;67.43148858;239.9994854;214.0895926;32492.8729;1.633585494;0.032671864;3.357622129;71.3536372;239.5785512;3;47.5;4;41.5;241.4641341;935.3728936;59.72285229;3.873754988;0.904188473;110;119.8982724;23.42491482;475.246258;23.23000747;0.148480933;31.72491482;67.43148858;5;36.63857627;82.92529859
CID=524383193;3;50;72.9496486;4;44;8.8;0.779038997;140.5554499;12.76975577;69.61874165;241.2102851;214.0895926;32714.40124;1.634937038;0.033786515;3.237861149;72.94962146;236.2007451;3;50;4;44;241.4641341;997.3873073;61.3363109;4.130581592;0.905237179;110;122.4380589;24.4777201;490.7476566;25.68351287;0.165775305;33.2777201;69.61874165;5;40.96645629;83.61071271
CID=-1061903724;3;52.5;74.30389644;4;46.5;9.3;0.779038997;140.5554499;12.76975577;71.80199112;242.3962026;214.0895926;32914.71662;1.626839072;0.034839158;3.115301832;74.30388515;231.4790295;3;52.5;4;46.5;241.4641341;1062.435878;63.06669487;4.39997386;0.906072315;110;124.5960968;25.52197348;506.4979361;28.03998812;0.18278517;34.82197348;71.80199112;5;45.79611167;83.80649136
CID=-1162660273;3;55;75.5438753;4;49;9.8;0.779038997;140.5554499;12.76975577;73.98144146;243.5573847;214.0895926;33111.43975;1.608390377;0.03587789;2.983016231;75.54387389;225.348602;3;55;4;49;241.4641341;1130.616924;64.9995249;4.682338966;0.906795482;110;126.5743425;26.55790648;522.4973076;30.24279292;0.199130499;36.35790648;73.98144146;5;52.39578886;83.25990412
