PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1189789746;3;57.5;78.18806033;4;51.5;10.3;0.779038997;140.5554499;12.76975577;76.15728489;244.6939736;214.0895926;33437.54286;1.608790585;0.037520045;2.838083642;78.18804024;221.904198;3;57.5;4;51.5;241.4641341;1202.031033;67.19912139;4.978093486;0.908214619;110;130.7999614;27.58574877;538.7461206;32.83993211;0.218437566;37.88574877;76.15728489;5;58.67743448;84.69160228
CID=-396497171;3;60;80.36772464;4;54;10.8;0.779038997;140.5554499;12.76975577;78.32969882;245.8061092;214.0895926;33704.88122;1.603908264;0.03902189;2.709375988;80.36773652;217.7464156;3;60;4;54;241.4641341;1276.78113;69.32617428;5.287663674;0.909269041;110;134.2904437;28.60572737;555.2448559;35.38910514;0.2378273;39.40572737;78.32969882;5;65.47748678;85.33113726
CID=-1982784088;3;62.5;82.66855894;4;56.5;11.3;0.779038997;140.5554499;12.76975577;80.49884378;246.893931;214.0895926;33703.97785;1.173565335;0.037964408;2.053569991;76.34386586;156.7774719;3;62.5;4;56.5;241.4641341;1354.972569;80.1798405;5.611485841;0.907241989;96.2005995;127.8517809;29.61806636;571.9941242;28.07414309;0.190644799;40.91806636;80.49884378;10;75.94499325;84.9097475
CID=-2083540637;3;65;83.46770983;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-342536458;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1928823375;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2110662807;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=524375890;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1061911027;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1162667576;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1189782443;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-396504474;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982791391;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083547940;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-342543761;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1928830678;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2110668056;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=524381139;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1061905778;6;25;21.72466945;4;19;3.8;0.779155782;140.5359484;14.1407808;49.73250275;227.9907516;216.140503;23536.90964;0.982059286;0.012152106;7.522439131;21.72467188;163.4225219;6;25;4;19;268.5935418;498.5780826;36.30310396;1.856254917;0.786408755;110;41.97209643;15.14978966;365.943784;0.05368688;0.000317997;18.94978966;49.73250275;5;9.429658448;25.82300644
CID=-1162662327;6;27.5;26.08034559;4;21.5;4.3;0.779155782;140.5359484;14.1407808;51.99439396;229.433309;216.140503;24721.44762;1.07867352;0.013778199;6.78902006;26.08035616;177.0600611;6;27.5;4;21.5;268.5935418;537.3761508;38.97487915;2.000703916;0.809226198;110;48.96653347;16.30448093;379.915469;1.323023491;0.007907249;20.60448093;51.99439396;5;10.97612146;31.11508697
CID=1189787692;6;30;29.77683831;4;24;4.8;0.779155782;140.5359484;14.1407808;54.25030374;230.8494054;216.140503;25627.52488;1.146621801;0.015233718;6.233933795;29.7768372;185.6268317;6;30;4;24;268.5935418;578.4112193;41.35688809;2.153481485;0.825505501;110;54.80426665;17.448465;394.1541805;2.782525099;0.016782055;22.248465;54.25030374;5;12.63101617;35.49211235
CID=-396499225;6;32.5;35.01454578;4;26.5;5.3;0.779155782;140.5359484;14.1407808;56.500491;232.2392389;216.140503;26715.8527;1.244405167;0.017272053;5.673552926;35.01454174;198.6568557;6;32.5;4;26.5;268.5935418;621.7653459;44.08415025;2.314893135;0.844561306;110;62.99020801;18.58196973;408.6589733;4.549579373;0.027693102;23.88196973;56.500491;5;14.73891264;41.77309017
CID=-1982786142;6;35;40.99203173;4;29;5.8;0.779155782;140.5359484;14.1407808;58.745209;233.6030023;216.140503;27774.412;1.347679373;0.019636489;5.174623439;40.99204387;212.118391;6;35;4;29;268.5935418;667.521983;46.88536887;2.485249565;0.861660014;110;72.28021062;19.70522258;423.4289712;6.624382156;0.040699347;25.50522258;58.745209;5;17.54605745;48.80735649
CID=-2083542691;6;37.5;47.0903417;4;31.5;6.3;0.779155782;140.5359484;14.1407808;60.984706;234.9408827;216.140503;28736.58591;1.437403562;0.022117009;4.73603553;47.09033406;223.0214953;6;37.5;4;31.5;268.5935418;715.7660593;49.70877471;2.664866975;0.875116904;110;81.75634634;20.81845118;438.4633861;8.920523606;0.055325177;27.11845118;60.984706;5;20.00986098;56.11716861
CID=-342538512;6;40;53.56279981;4;34;6.8;0.779155782;140.5359484;14.1407808;63.21922582;236.2530618;216.140503;29641.23236;1.524660865;0.024809745;4.352893943;53.5627768;233.1530867;6;40;4;34;268.5935418;766.5840786;52.52730322;2.854067427;0.88602088;110;91.84909954;21.92188393;453.7615373;11.47855838;0.07187208;28.72188393;63.21922582;5;22.59835047;63.88428293
CID=-1928825429;6;42.5;58.59885005;4;36.5;7.3;0.779155782;140.5359484;14.1407808;65.44900824;237.5397153;216.140503;30267.7059;1.582149795;0.027049634;4.068621124;58.59884964;238.4165175;6;42.5;4;36.5;268.5935418;820.0642337;54.92917154;3.053179269;0.892636908;110;99.74015218;23.01575048;469.3228708;14.05444141;0.088854252;30.31575048;65.44900824;5;26.06218912;69.4444037
CID=2110669209;6;45;65.54243611;4;39;7.8;0.779155782;140.5359484;14.1407808;67.67428903;238.8010133;216.140503;31010.71331;1.668162175;0.030077748;3.77870972;65.54240488;247.6657224;6;45;4;39;268.5935418;876.2965275;57.61284321;3.262537593;0.899699973;110;110.6828774;24.10028196;485.1469756;17.13529184;0.109395798;31.90028196;67.67428903;5;29.39707717;77.59088909
CID=524382292;6;47.5;72.22846802;4;41.5;8.3;0.779155782;140.5359484;14.1407808;69.89529938;240.03712;216.140503;31719.08744;1.744217307;0.033099837;3.531617987;72.22848452;255.0834151;6;47.5;4;41.5;268.5935418;935.3728936;60.17075692;3.482484677;0.904772229;110;121.2900058;25.17571094;501.2335966;20.39936634;0.1315299;33.47571094;69.89529938;5;33.29029346;85.20785954
CID=-1061904625;6;50;76.91038232;4;44;8.8;0.779155782;140.5359484;14.1407808;72.11226467;241.2481934;216.140503;32256.94652;1.792752521;0.035434014;3.357243684;76.91040972;258.2069873;6;50;4;44;268.5935418;997.3873073;62.22558731;3.713370398;0.907549037;110;128.7569857;26.24227099;517.5826402;23.57920043;0.153564625;35.04227099;72.11226467;5;37.24388999;90.13254643
CID=-1162661174;6;52.5;78.14682771;4;46.5;9.3;0.779155782;140.5359484;14.1407808;74.3254025;242.434386;216.140503;32430.31385;1.788988591;0.036476453;3.246525066;78.14681594;253.7055967;6;52.5;4;46.5;268.5935418;1062.435878;63.74897434;3.955552583;0.908193709;110;130.7340076;27.30019587;534.1941739;26.19740935;0.172358166;36.60019587;74.3254025;5;42.18985125;90.13248653
CID=1189788845;6;55;79.24386459;4;49;9.8;0.779155782;140.5359484;14.1407808;76.5349201;243.595845;216.140503;32597.84886;1.779645522;0.037494954;3.135239083;79.24386111;248.4484504;6;55;4;49;268.5935418;1130.616924;65.3606;4.209397278;0.908737714;110;132.4899242;28.34971857;551.0684204;28.78237754;0.191324336;38.14971857;76.5349201;5;46.57786701;90.13253045
CID=-396498072;6;57.5;80.69338589;4;51.5;10.3;0.779155782;140.5359484;14.1407808;78.74101137;244.7327131;216.140503;32797.29542;1.766063117;0.038689315;3.007138592;80.69337911;242.6561744;6;57.5;4;51.5;268.5935418;1202.031033;67.23899577;4.475278984;0.909418255;110;134.8124528;29.39107021;568.2057484;31.33747783;0.210493058;39.69107021;78.74101137;5;52.37602019;90.1325078
CID=-1982784989;6;60;82.48102052;4;54;10.8;0.779155782;140.5359484;14.1407808;80.94385387;245.8451304;216.140503;33043.2224;1.747422897;0.040062169;2.864243947;82.48100533;236.2457202;6;60;4;54;268.5935418;1276.78113;69.38732005;4.7535809;0.910201176;110;137.6804667;30.42447926;585.6066648;33.83008912;0.229651233;41.22447926;80.94385387;5;59.52637893;90.13256772
CID=-2083541538;6;62.5;84.17835802;4;56.5;11.3;0.779155782;140.5359484;14.1407808;83.1436062;246.9332368;216.140503;33280.07578;1.726414116;0.04144148;2.727633316;84.17836762;229.60772;6;62.5;4;56.5;268.5935418;1354.972569;71.58561555;5.044695269;0.910890883;110;140.4073752;31.45017129;603.2718139;36.29003217;0.24900506;42.75017129;83.1436062;5;66.31574303;90.13256302
CID=-342537359;6;65;86.10654292;4;59;11.8;0.779155782;140.5359484;14.1407808;85.34040608;247.9971748;216.140503;33535.39535;1.703482098;0.042965378;2.587673115;86.10655733;222.8156234;6;65;4;59;268.5935418;1436.71329;73.95109504;5.349023958;0.911615677;109.839451;143.5093564;32.46836933;621.201989;38.71979298;0.268580125;44.26836933;85.34040608;6.337908697;74.02849337;90.13255943
CID=-1928824276;6;67.5;88.96319533;4;61.5;12.3;0.779155782;140.5359484;14.1407808;87.53436951;249.0370935;216.140503;33761.07879;1.297866609;0.043553177;1.945966808;85.77412809;166.9136062;6;67.5;4;61.5;268.5935418;1522.114066;84.88819859;5.666979393;0.911494967;95.97677198;142.9742454;33.47929532;639.3981609;32.00196928;0.22444193;45.77929532;87.53436951;10;85.45508293;90.13256614
CID=2110666010;6;69.99;90.13255115;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=524379093;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1061907824;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1162664373;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1189785646;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-396501271;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982788188;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083544737;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-342540558;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1928827475;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2110675107;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=524388190;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1061898727;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1162655276;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1189794743;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-396492174;9;30;26.72363312;4;24;4.8;0.779370705;140.4676715;15.62574577;56.49359154;230.9151783;218.1793716;24255.37917;1.151406158;0.014207576;6.966343244;26.72363336;186.1660027;9;30;4;24;298.0033783;578.4112193;41.1080606;1.940955242;0.812248313;110;49.98762033;19.08108416;415.1728524;0.176718573;0.001073532;23.88108416;56.49359154;5;11.15635228;31.91272673
CID=-1982779091;9;32.5;31.7875427;4;26.5;5.3;0.779370705;140.4676715;15.62574577;58.7725224;232.3055118;218.1793716;25397.87686;1.254938157;0.016171225;6.293212527;31.78753882;200.0457375;9;32.5;4;26.5;298.0033783;621.7653459;43.8311726;2.086437239;0.833332284;110;57.95547536;20.2288499;430.451128;1.695591098;0.01039777;25.5288499;58.7725224;5;13.16851123;37.99388652
CID=-2083535640;9;35;35.99803877;4;29;5.8;0.779370705;140.4676715;15.62574577;61.04615018;233.6697744;218.1793716;26249.40536;1.329018251;0.017896242;5.801231771;35.99803064;208.832919;9;35;4;29;298.0033783;667.521983;46.19034742;2.239981261;0.847685092;110;64.52083404;21.3662721;446.008751;3.426370431;0.021212397;27.1662721;61.04615018;5;15.29774812;42.89813566
CID=-342531461;9;37.5;42.05396561;4;31.5;6.3;0.779370705;140.4676715;15.62574577;63.3147276;235.0081536;218.1793716;27297.38098;1.43617931;0.020340375;5.28876281;42.05395581;222.4133975;9;37.5;4;31.5;298.0033783;715.7660593;48.94123484;2.401872299;0.864264041;110;73.92923053;22.49357937;461.8448914;5.508459998;0.034432905;28.79357937;63.3147276;5;17.83927301;50.12552982
CID=-1928818378;9;40;48.42045264;4;34;6.8;0.779370705;140.4676715;15.62574577;65.57850327;236.3208315;218.1793716;28254.50335;1.537840169;0.022975027;4.846624552;48.42045067;234.675745;9;40;4;34;298.0033783;766.5840786;51.67378132;2.572400632;0.87761196;110;83.82664216;23.61100114;477.9588321;7.880203552;0.049741857;30.41100114;65.57850327;5;20.30412556;57.79256166
CID=2110680356;9;42.5;55.52559126;4;36.5;7.3;0.779370705;140.4676715;15.62574577;67.83772205;237.6079843;218.1793716;29213.82795;1.637006553;0.025966907;4.432373893;55.5256103;246.1102654;9;42.5;4;36.5;298.0033783;820.0642337;54.57557123;2.751862205;0.888771087;110;94.92032115;24.71876816;494.3499894;10.55172589;0.067267255;32.01876816;67.83772205;5;23.71066704;66.13056601
CID=524393439;9;45;60.60786423;4;39;7.8;0.779370705;140.4676715;15.62574577;70.09262493;238.8697825;218.1793716;29821.85635;1.700156167;0.028286005;4.154090666;60.60787203;251.7705955;9;45;4;39;298.0033783;876.2965275;56.86393234;2.940559038;0.894901524;110;102.8986233;25.81711274;511.0179307;13.26007969;0.085384305;33.61711274;70.09262493;5;26.63234091;71.93303867
CID=-1061893478;9;47.5;67.82075427;4;41.5;8.3;0.779370705;140.4676715;15.62574577;72.34344836;240.1063907;218.1793716;30586.62073;1.786740592;0.031496688;3.842053721;67.82074968;260.5709637;9;47.5;4;41.5;298.0033783;935.3728936;59.62351271;3.138799631;0.901594429;110;114.2897131;26.90626868;527.9623871;16.41771627;0.106795752;35.20626868;72.34344836;5;30.16252564;80.37349714
CID=-1162650027;9;50;75.26428123;4;44;8.8;0.779370705;140.4676715;15.62574577;74.59042278;241.3179678;218.1793716;31268.90831;1.877762677;0.034898857;3.582389271;75.26428552;269.6259689;9;50;4;44;298.0033783;997.3873073;62.21910958;3.346899331;0.906635775;110;126.128104;27.98647087;545.18326;19.92884666;0.130976059;36.78647087;74.59042278;5;34.07746639;88.99321951
CID=1189799992;9;52.5;77.17620065;4;46.5;9.3;0.779370705;140.4676715;15.62574577;76.83377029;242.5046667;218.1793716;31497.6196;1.883123957;0.036212091;3.448878097;77.17619485;266.171288;9;52.5;4;46.5;298.0033783;1062.435878;63.85072021;3.56518065;0.907690526;110;129.1818012;29.0579544;562.6806206;22.73015965;0.150952946;38.3579544;76.83377029;5;38.30717901;90.1325412
CID=-396486925;9;55;78.34933546;4;49;9.8;0.779370705;140.4676715;15.62574577;79.07370169;243.6666353;218.1793716;31685.88715;1.877268346;0.037268673;3.333003029;78.34936499;261.1386709;9;55;4;49;298.0033783;1130.616924;65.40709894;3.793973512;0.908296091;110;131.0580832;30.12095362;580.4547035;25.46448701;0.170909373;39.92095362;79.07370169;5;42.99987232;90.13248983
CID=-1982773842;9;57.5;79.68425156;4;51.5;10.3;0.779370705;140.4676715;15.62574577;81.31041297;244.8040169;218.1793716;31895.80775;1.868118891;0.038425317;3.208756829;79.68428296;255.6874871;9;57.5;4;51.5;298.0033783;1202.031033;67.12844109;4.033615457;0.908948994;110;133.1953096;31.17570104;598.5058969;28.20629873;0.191352028;41.47570104;81.31041297;5;48.3393033;90.13256765
CID=-2083530391;9;60;80.85887833;4;54;10.8;0.779370705;140.4676715;15.62574577;83.54408182;245.9169525;218.1793716;32095.59582;1.843226486;0.039552678;3.069091154;80.85889914;248.1633321;9;60;4;54;298.0033783;1276.78113;69.0938554;4.284451866;0.909493302;110;135.0778363;32.2224265;616.8347348;30.73797802;0.21080658;43.0224265;83.54408182;5;53.03794741;90.13252197
CID=-342526212;9;62.5;82.54328483;4;56.5;11.3;0.779370705;140.4676715;15.62574577;85.77486436;247.0055825;218.1793716;32331.98321;1.822222411;0.040933411;2.922956932;82.54328271;241.2704604;9;62.5;4;56.5;298.0033783;1354.972569;71.23831667;4.546836272;0.910227381;110;137.7804557;33.26135692;635.441896;33.34388388;0.231214227;44.56135692;85.77486436;5;59.77558503;90.1325181
CID=-1928813129;9;65;84.40780286;4;59;11.8;0.779370705;140.4676715;15.62574577;88.0028927;248.0700502;218.1793716;32609.47401;1.796519097;0.042438333;2.770650721;84.4077994;233.8645303;9;65;4;59;298.0033783;1436.71329;73.57316503;4.821130882;0.910980307;110;140.7762411;34.2927167;654.3282158;35.87459485;0.251561512;46.0927167;88.0028927;5;67.23357394;90.13254584
CID=-1102571210;9;67.5;86.24073994;4;61.5;12.3;0.779370705;140.4676715;15.62574577;90.22827356;249.110505;218.1793716;32888.07855;1.764361754;0.043980958;2.617695685;86.24074412;225.7520237;9;67.5;4;61.5;298.0033783;1522.114066;76.05246313;5.10770742;0.911663916;109.3087756;143.7253933;35.31672913;673.4947171;38.26974942;0.27142052;47.61672913;90.22827356;10;74.5653144;90.13254845
CID=1888434171;9;69.99;88.39374808;4;63.99;12.798;0.779370705;140.4676715;15.62574577;92.44220192;250.1230868;218.1793716;33139.62097;1.502795216;0.04461818;2.198873905;85.93363023;188.9572171;9;69.99;4;63.99;298.0033783;1610.92452;82.43031624;5.405725698;0.9115531;102.526008;143.2309797;36.32956509;692.8643078;35.36793072;0.253734305;49.12756509;92.44220192;10;83.17728856;90.13256792
CID=19822252;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1284139663;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2023451574;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=967553807;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-901058112;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2089947269;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=739189518;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564772397;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1102565961;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1888439420;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=19827501;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1284134414;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2023446325;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=967559056;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-901052863;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2089952518;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=739194767;12;35;32.53605464;4;29;5.8;0.779675181;140.3492395;17.23186792;63.33081903;233.7643928;220.2049785;24930.53257;1.336824715;0.016697483;6.445566127;32.53604873;209.7132536;12;35;4;29;329.8170183;667.521983;45.9688025;2.023916129;0.836077352;110;59.12540476;23.00807025;469.2122229;0.350829539;0.002188753;28.80807025;63.33081903;5;13.36287387;38.92711489
CID=-564767148;12;37.5;36.80879397;4;31.5;6.3;0.779675181;140.3492395;17.23186792;65.62868404;235.1034786;220.2049785;25768.8463;1.414299805;0.018484585;5.93926627;36.80879307;218.6172231;12;37.5;4;31.5;329.8170183;715.7660593;48.29358978;2.170191408;0.850162751;110;65.78172843;24.14934334;485.8722337;2.103294024;0.013252239;30.44934334;65.62868404;5;15.33314151;43.9673448
CID=-1102564808;12;40;42.99591859;4;34;6.8;0.779675181;140.3492395;17.23186792;67.92194294;236.416863;220.2049785;26805.31393;1.528719521;0.021030822;5.414421057;42.99592639;232.7980492;12;40;4;34;329.8170183;766.5840786;50.9870734;2.324270841;0.866476501;110;75.39217932;25.28064132;502.8244973;4.192593171;0.026681918;32.08064132;67.92194294;5;18.0091278;51.32484886
CID=1888440573;12;42.5;49.91301578;4;36.5;7.3;0.779675181;140.3492395;17.23186792;70.21084716;237.704723;220.2049785;27797.81939;1.647154441;0.023931276;4.949882175;49.9130062;247.0634997;12;42.5;4;36.5;329.8170183;820.0642337;53.72842402;2.486421829;0.880246959;110;86.15192195;26.40219596;520.0683997;6.63750346;0.042671911;33.70219596;70.21084716;5;21.19811448;59.48464954
CID=19828654;12;45;56.96215271;4;39;7.8;0.779675181;140.3492395;17.23186792;72.49564445;238.9672296;220.2049785;28707.23532;1.750294014;0.026974675;4.53871104;56.96215535;258.5347633;12;45;4;39;329.8170183;876.2965275;56.49870842;2.656917257;0.890641769;110;97.17155017;27.5142407;537.6034857;9.363850437;0.06082112;35.3142407;72.49564445;5;24.0843756;67.92141175
CID=-1284133261;12;47.5;64.44759742;4;41.5;8.3;0.779675181;140.3492395;17.23186792;74.77657798;240.2045483;220.2049785;29567.4633;1.850978773;0.030283747;4.176802852;64.44759114;269.1848825;12;47.5;4;41.5;329.8170183;935.3728936;59.27421504;2.836035868;0.898721457;110;108.9525389;28.61701049;555.4294724;12.40944513;0.081447214;36.91701049;74.77657798;5;27.10807766;76.89410401
CID=-2023445172;12;50;70.08834081;4;44;8.8;0.779675181;140.3492395;17.23186792;77.05388451;241.4168387;220.2049785;30147.09545;1.914869797;0.032976274;3.911000133;70.08839094;274.1157063;12;50;4;44;329.8170183;997.3873073;61.63230548;3.024062592;0.903304407;110;117.8874943;29.71074142;573.546256;15.49700528;0.102791836;38.51074142;77.05388451;5;31.03230773;83.1070185
CID=967560209;12;52.5;76.26759397;4;46.5;9.3;0.779675181;140.3492395;17.23186792;79.3277917;242.6042546;220.2049785;30717.54339;1.986039657;0.035970408;3.66850183;76.26755903;279.7876799;12;52.5;4;46.5;329.8170183;1062.435878;64.00470895;3.221288833;0.907200059;110;127.7298944;30.79566987;591.9539116;18.90316293;0.126735165;40.09566987;79.3277917;5;34.67296438;90.13247049
CID=-901051710;12;55;77.43335018;4;49;9.8;0.779675181;140.3492395;17.23186792;81.59851455;243.7669449;220.2049785;30862.28023;1.979552218;0.037031867;3.543418424;77.43334272;274.3787332;12;55;4;49;329.8170183;1130.616924;65.54257539;3.428012689;0.907825886;110;129.5929039;31.87203145;610.6526857;21.73027657;0.147280885;41.67203145;81.59851455;5;39.33578823;90.1325375
CID=2089953671;12;57.5;78.50004932;4;51.5;10.3;0.779675181;140.3492395;17.23186792;83.8662514;244.9050538;220.2049785;31023.24407;1.966424037;0.03808708;3.415281006;78.50005601;268.0997502;12;57.5;4;51.5;329.8170183;1202.031033;67.19110888;3.644539142;0.908371683;110;131.2992227;32.94005995;629.6429871;24.53246005;0.168116068;43.24005995;83.8662514;5;43.60250908;90.13256274
CID=739195920;12;60;79.85658008;4;54;10.8;0.779675181;140.3492395;17.23186792;86.13117977;246.0187234;220.2049785;31212.35442;1.954300869;0.039298561;3.281138863;79.85658408;262.0205415;12;60;4;54;329.8170183;1276.78113;68.98389206;3.871180258;0.909030568;110;133.4713391;33.99998651;648.9253773;27.38957653;0.189806389;44.79998651;86.13117977;5;49.02880045;90.13250662
CID=-564765995;12;62.5;81.25185537;4;56.5;11.3;0.779675181;140.3492395;17.23186792;88.39345246;247.1080949;220.2049785;31415.54476;1.930935172;0.040567406;3.132475814;81.25186814;254.5195118;12;62.5;4;56.5;329.8170183;1354.972569;71.00666305;4.10825547;0.909669349;110;135.7080373;35.05203927;668.5005705;30.1203535;0.211113132;46.35203927;88.39345246;5;54.60976972;90.13255058
CID=-1102568007;12;65;82.63944842;4;59;11.8;0.779675181;140.3492395;17.23186792;90.65319457;248.1733126;220.2049785;31640.84344;1.896046932;0.041876445;2.972385087;82.6394479;245.6362625;12;65;4;59;329.8170183;1436.71329;73.25218512;4.356092046;0.910267709;110;137.9348626;36.09644391;688.3694455;32.6691521;0.231631117;47.89644391;90.65319457;5;60.16010872;90.13256165
CID=1888437374;12;67.5;84.54845715;4;61.5;12.3;0.779675181;140.3492395;17.23186792;92.91050157;249.2145265;220.2049785;31948.78278;1.868328818;0.04346122;2.812917877;84.54848316;237.8279397;12;67.5;4;61.5;329.8170183;1522.114066;75.62399264;4.615025854;0.911034707;110;141.0024551;37.13342497;708.5330782;35.33113654;0.253452499;49.43342497;92.91050157;5;67.79617763;90.13255032
CID=19825455;12;69.99;86.4797298;4;63.99;12.798;0.779675181;140.3492395;17.23186792;95.15642378;250.227874;220.2049785;32268.12391;1.831402777;0.045109149;2.648184374;86.4797303;229.0142704;12;69.99;4;63.99;329.8170183;1610.92452;78.18811647;4.884297748;0.911749142;109.3454085;144.1102061;38.15910319;728.9103661;37.79659023;0.274364995;50.95710319;95.15642378;10;75.52127383;90.13254845
CID=-1284136460;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2023448371;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=967557010;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-901054909;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2089950472;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=739192721;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564769194;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1102575310;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1888430071;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=19818152;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1284143763;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2023455674;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=967549707;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-901062212;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2089943169;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=739185418;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564776497;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1102570061;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1888435320;15;40;38.57523979;4;34;6.8;0.780060817;140.1792291;18.96680657;70.25013707;236.5385321;222.2160485;25446.98313;1.527422785;0.019450342;6.017231287;38.57524907;232.1161956;15;40;4;34;364.160422;766.5840786;50.66812505;2.105072469;0.855270962;110;68.52685295;26.93122465;528.3555447;0.583388412;0.003743534;33.73122465;70.25013707;5;16.07149687;46.07648743
CID=19823401;15;42.5;44.04935738;4;36.5;7.3;0.780060817;140.1792291;18.96680657;72.56899674;237.8272874;222.2160485;26336.22204;1.627001911;0.021794728;5.527344968;44.04936559;243.4760393;15;42.5;4;36.5;364.160422;820.0642337;53.1335497;2.251931248;0.86884691;110;77.02862987;28.06645371;546.4750108;2.660862798;0.017252836;35.36645371;72.56899674;5;18.53414561;52.55442797
CID=-1284138514;15;45;51.08982395;4;39;7.8;0.780060817;140.1792291;18.96680657;74.88398435;239.0906911;222.2160485;27325.09445;1.751212065;0.024810884;5.050117745;51.08983619;258.0096883;15;45;4;39;364.160422;876.2965275;55.83730957;2.406347517;0.882208559;110;87.98710318;29.19208517;564.9004454;5.115540562;0.033520229;36.99208517;74.88398435;5;21.46861816;60.96355921
CID=-2023450425;15;47.5;58.42266208;4;41.5;8.3;0.780060817;140.1792291;18.96680657;77.1953513;240.3289094;222.2160485;28230.28443;1.867077887;0.028039262;4.634587517;58.42266134;270.7649369;15;47.5;4;41.5;364.160422;935.3728936;58.53592337;2.56857373;0.892428816;110;99.46345199;30.3083551;583.6315513;7.916976158;0.052434543;38.6083551;77.1953513;5;24.42417105;69.75549242
CID=967554956;15;50;66.57897991;4;44;8.8;0.780060817;140.1792291;18.96680657;79.50334195;241.5421029;222.2160485;29138.87082;1.980653417;0.031697818;4.245548875;66.57900266;282.6644098;15;50;4;44;364.160422;997.3873073;61.38543359;2.738867947;0.900584951;110;112.3229176;31.41550069;602.6682195;11.08103774;0.074190533;40.21550069;79.50334195;5;28.34061993;79.3250999
CID=-901056963;15;52.5;72.30645165;4;46.5;9.3;0.780060817;140.1792291;18.96680657;81.80819043;242.7304266;222.2160485;29705.39262;2.052368556;0.034507107;3.985379215;72.30646255;288.1686729;15;52.5;4;46.5;364.160422;1062.435878;63.64620419;2.917494087;0.904823203;110;121.4141104;32.51375948;622.0105286;14.33328811;0.097027078;41.81375948;81.80819043;5;31.72050073;85.83510195
CID=2089948418;15;55;76.4694755;4;49;9.8;0.780060817;140.1792291;18.96680657;84.11011648;243.8940306;222.2160485;30103.40017;2.090823978;0.036774274;3.77608412;76.46948134;288.7551942;15;55;4;49;364.160422;1130.616924;65.6983894;3.104722137;0.907310715;110;128.0524466;33.60336827;641.658738;17.58286148;0.120361313;43.40336827;84.11011648;5;35.48033239;90.1325232
CID=739190667;15;57.5;77.66717353;4;51.5;10.3;0.780060817;140.1792291;18.96680657;86.40932083;245.0330604;222.2160485;30259.61183;2.078082774;0.037891958;3.633680247;77.66715899;282.2176214;15;57.5;4;51.5;364.160422;1202.031033;67.35554577;3.300828317;0.907947673;110;129.9667849;34.68456204;661.613277;20.51555081;0.142037822;44.98456204;86.40932083;5;40.27110958;90.13252818
CID=-564771248;15;60;78.75648602;4;54;10.8;0.780060817;140.1792291;18.96680657;88.70598026;246.1476591;222.2160485;30419.41802;2.062684494;0.039001866;3.496716483;78.7564988;275.3891475;15;60;4;54;364.160422;1276.78113;69.06195626;3.506095262;0.908499205;110;131.709659;35.75757308;681.8747357;23.46313343;0.164325733;46.55757308;88.70598026;5;44.62844487;90.13249973
CID=-1102568908;15;62.5;80.02323467;4;56.5;11.3;0.780060817;140.1792291;18.96680657;91.00024325;247.2379693;222.2160485;30609.5486;2.041165591;0.040225836;3.346942012;80.02325279;267.8331867;15;62.5;4;56.5;364.160422;1354.972569;70.96644251;3.720812278;0.909108902;110;133.7383825;36.82263073;702.4438645;26.37346869;0.186880051;48.12263073;91.00024325;5;49.6953462;90.13253082
CID=1888436473;15;65;81.51372261;4;59;11.8;0.780060817;140.1792291;18.96680657;93.29222627;248.3041364;222.2160485;30815.35069;2.014476826;0.041590115;3.186138013;81.51374836;259.7140522;15;65;4;59;364.160422;1436.71329;73.07042769;3.945275772;0.909785029;110;136.1281225;37.87996177;723.3215869;29.23476851;0.209628798;49.67996177;93.29222627;5;55.65723215;90.13255276
CID=19824554;15;67.5;82.84036428;4;61.5;12.3;0.780060817;140.1792291;18.96680657;95.58201154;249.3463111;222.2160485;31032.73027;1.971886383;0.04293041;3.014326488;82.84037384;249.7079331;15;67.5;4;61.5;364.160422;1522.114066;75.3909428;4.179789934;0.910351432;110;138.2575149;38.92979192;744.5090334;31.85253553;0.231170518;51.22979192;95.58201154;5;60.96381333;90.13254793
CID=-1284137361;15;69.99;84.51318824;4;63.99;12.798;0.780060817;140.1792291;18.96680657;97.8605;250.3606277;222.2160485;31300.34954;1.937442641;0.044472426;2.850817218;84.51321986;240.9317423;15;69.99;4;63.99;364.160422;1610.92452;77.76545242;4.423667215;0.911021102;110;140.9457508;39.96819218;765.9209835;34.56036455;0.253901986;52.76619218;97.8605;5;67.6550997;90.13255109
CID=-2023449272;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=967556109;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-901055810;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2089949571;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=739191820;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564770095;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1102572107;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1888433274;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=19821355;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1284140560;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2023452471;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=967552910;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-901059009;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2089946372;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=739188621;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564773294;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1102563010;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1888442371;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=19830452;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1284131463;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2023443374;18;45;44.99684345;4;39;7.8;0.780519383;139.9561534;20.83871101;77.25830103;239.2375581;224.2112458;25869.12936;1.728236277;0.022554764;5.64416119;44.99683861;253.9694102;18;45;4;39;401.1621053;876.2965275;55.30095676;2.184395076;0.870889073;110;78.50095437;30.85106179;592.9055235;0.885931848;0.005857078;38.65106179;77.25830103;5;18.7294887;53.75262836
CID=967562007;18;47.5;52.20011908;4;41.5;8.3;0.780519383;139.9561534;20.83871101;79.60045392;240.4768457;224.2112458;26853.457;1.860065973;0.025707723;5.152968579;52.20012681;268.9856133;18;47.5;4;41.5;401.1621053;935.3728936;57.97340085;2.331658153;0.883970424;110;89.72006915;31.98071757;612.5652286;3.342464;0.022341555;40.28071757;79.60045392;5;21.95161345;62.28295429
CID=-901049912;18;50;60.05444509;4;44;8.8;0.780519383;139.9561534;20.83871101;81.93951268;241.6911127;224.2112458;27776.7515;1.99385021;0.029224024;4.723523017;60.05443903;283.668525;18;50;4;44;401.1621053;997.3873073;60.65606283;2.486245072;0.894297077;110;102.027931;33.10116302;632.5456442;6.211529838;0.041983905;41.90116302;81.93951268;5;25.3422698;71.62517018
CID=2089955469;18;52.5;68.1190703;4;46.5;9.3;0.780519383;139.9561534;20.83871101;84.27571872;242.8805155;224.2112458;28636.11545;2.11164021;0.03294437;4.337895415;68.11908944;295.4934857;18;52.5;4;46.5;401.1621053;1062.435878;63.3884706;2.648395409;0.901829039;110;114.7626041;34.21263675;652.8468531;9.43782713;0.06451604;43.51263675;84.27571872;5;28.68823818;81.26268101
CID=739197718;18;55;75.64551807;4;49;9.8;0.780519383;139.9561534;20.83871101;86.6092969;244.0452054;224.2112458;29365.19874;2.210577606;0.036572821;4.021120426;75.64553025;304.1797868;18;55;4;49;401.1621053;1130.616924;65.96299522;2.818354248;0.906853076;110;126.736619;35.31537664;673.4691273;12.9548282;0.089580777;45.11537664;86.6092969;5;32.18470565;90.13245555
CID=-564764197;18;57.5;76.70936864;4;51.5;10.3;0.780519383;139.9561534;20.83871101;88.94045013;245.1853296;224.2112458;29489.58666;2.203932921;0.037644567;3.886459861;76.70933716;298.1277599;18;57.5;4;51.5;401.1621053;1202.031033;67.46534371;2.996372332;0.907440917;110;128.4356677;36.40961873;694.4129174;16.05961684;0.112352865;46.70961873;88.94045013;5;36.43995053;90.13250801
CID=-1102557761;18;60;77.81401612;4;54;10.8;0.780519383;139.9561534;20.83871101;91.26935388;246.3010325;224.2112458;29637.85272;2.186402763;0.038770525;3.735375525;77.81400235;290.6645198;18;60;4;54;401.1621053;1276.78113;69.16648137;3.182706226;0.908023534;110;130.2016311;37.4955964;715.6788429;19.13778553;0.135483706;48.2955964;91.26935388;5;40.85837002;90.13256483
CID=1888447620;18;62.5;79.00632531;4;56.5;11.3;0.780519383;139.9561534;20.83871101;93.59615108;247.3924583;224.2112458;29831.34269;2.159843701;0.039973687;3.570704999;79.00629976;282.1081896;18;62.5;4;56.5;401.1621053;1354.972569;71.06099303;3.377618553;0.908622079;110;132.1095498;38.57354002;737.2676913;22.16352983;0.158804806;49.87354002;93.59615108;5;45.62772921;90.13252402
CID=19835701;18;65;80.34871459;4;59;11.8;0.780519383;139.9561534;20.83871101;95.92094809;248.4597534;224.2112458;30024.57494;2.137149096;0.041285587;3.412319065;80.34872726;274.1754938;18;65;4;59;401.1621053;1436.71329;73.01496912;3.581378378;0.909260266;110;134.2599759;39.64367745;759.1804319;25.24819003;0.183134232;51.44367745;95.92094809;5;50.99717649;90.13256062
CID=-1284126214;18;67.5;81.75646543;4;61.5;12.3;0.780519383;139.9561534;20.83871101;98.24381199;249.5030698;224.2112458;30235.06109;2.100569701;0.042674419;3.236481612;81.75648945;264.6033747;18;67.5;4;61.5;401.1621053;1522.114066;75.21413656;3.794261837;0.909891096;110;136.5175846;40.70623547;781.4182512;28.17797389;0.206943204;53.00623547;98.24381199;5;56.62819862;90.13255436
CID=-2023438125;18;69.99;83.37348249;4;63.99;12.798;0.780519383;139.9561534;20.83871101;100.5554897;250.5185376;224.2112458;30477.29494;2.059962192;0.044206493;3.05524278;83.37346677;254.7261824;18;69.99;4;63.99;401.1621053;1610.92452;77.58125814;4.015644794;0.91057009;110;139.1138134;41.75723574;803.8917041;31.02149355;0.230714003;54.55523574;100.5554897;5;63.0962452;90.13256159
CID=967567256;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-901044663;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2089960718;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=739202967;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564758948;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435360278;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150926639;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737213556;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837970105;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514479914;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071807003;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636873376;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536116827;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406400450;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992687367;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435359253;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150927664;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737214581;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837971130;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514478889;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071808028;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636872351;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536115802;21;50;53.24195967;4;44;8.8;0.781042786;139.6784314;22.85627621;84.36314194;241.8612664;226.1891704;26374.56599;1.973001237;0.026623937;5.255683764;53.24196472;279.8229295;21;50;4;44;440.9531259;997.3873073;60.14890097;2.26188964;0.885548893;110;91.34763437;34.76813921;663.1749776;1.293183128;0.008825159;43.56813921;84.36314194;5;22.21816388;63.58322493
CID=-406401475;21;52.5;61.37314469;4;46.5;9.3;0.781042786;139.6784314;22.85627621;86.73115957;243.0519002;226.1891704;27310.15963;2.11651272;0.030343846;4.809346132;61.37313589;295.1646537;21;52.5;4;46.5;440.9531259;1062.435878;62.82856529;2.409407748;0.895713982;110;104.1033575;35.89271165;684.4592182;4.176346309;0.028834223;45.19271165;86.73115957;5;25.74942576;73.24771767
CID=-1992688392;21;55;69.70317727;4;49;9.8;0.781042786;139.6784314;22.85627621;89.09687919;244.217829;226.1891704;28163.34062;2.246799055;0.034275978;4.419008027;69.70316155;308.0188304;21;55;4;49;440.9531259;1130.616924;65.50517093;2.564029729;0.903025543;110;117.2757497;37.00846553;706.080071;7.476041792;0.052229285;46.80846553;89.09687919;5;29.10319516;83.23650464
CID=1435362324;21;57.5;75.98188527;4;51.5;10.3;0.781042786;139.6784314;22.85627621;91.46050569;245.3592015;226.1891704;28772.7345;2.327207229;0.037492956;4.126527143;75.98193627;313.5415224;21;57.5;4;51.5;440.9531259;1202.031033;67.85247084;2.725983699;0.907041883;110;127.2737356;38.11563787;728.0380082;10.9825445;0.077653278;48.41563787;91.46050569;5;33.53001759;90.13250783
CID=-150924593;21;60;76.94799089;4;54;10.8;0.781042786;139.6784314;22.85627621;93.82221252;246.476164;226.1891704;28904.36554;2.312247445;0.038571632;3.977557706;76.94801251;306.0651601;21;60;4;54;440.9531259;1276.78113;69.44058734;2.895503071;0.907569153;110;128.8170819;39.21446303;750.3336794;14.21710365;0.10175806;50.01446303;93.82221252;5;37.39450673;90.13248561
CID=-1737211510;21;62.5;77.98764822;4;56.5;11.3;0.781042786;139.6784314;22.85627621;96.18213612;247.568862;226.1891704;29049.87975;2.291737709;0.039720746;3.820373975;77.98765901;297.9420229;21;62.5;4;56.5;440.9531259;1354.972569;71.17112755;3.07282677;0.908112633;110;130.4793976;40.30517235;772.9679101;17.46071903;0.126534703;51.60517235;96.18213612;5;41.5530573;90.13251186
CID=-1837968059;21;65;79.25688556;4;59;11.8;0.781042786;139.6784314;22.85627621;98.54037141;248.6374436;226.1891704;29243.40823;2.264600228;0.041012816;3.647297819;79.25689474;289.0734993;21;65;4;59;440.9531259;1436.71329;73.10466601;3.258199581;0.908744024;110;132.5107954;41.38799463;795.9417166;20.68281837;0.151788418;53.18799463;98.54037141;5;46.62996965;90.13252419
CID=514481960;21;67.5;80.6209755;4;61.5;12.3;0.781042786;139.6784314;22.85627621;100.8969689;249.6820617;226.1891704;29457.30708;2.236322661;0.042395518;3.475444583;80.62099185;280.1937894;21;67.5;4;61.5;440.9531259;1522.114066;75.13770703;3.451872721;0.909385267;110;134.6964032;42.46315765;819.256343;23.9133014;0.177764068;54.76315765;100.8969689;5;52.08628859;90.13253781
CID=-1071804957;21;69.99;81.88857792;4;63.99;12.798;0.781042786;139.6784314;22.85627621;103.2425173;250.6988422;226.1891704;29654.46584;2.192287346;0.043783255;3.291476913;81.88858645;269.5343917;21;69.99;4;63.99;440.9531259;1610.92452;77.36696077;3.653278377;0.909948354;110;136.729557;43.52663417;842.8180127;26.95772339;0.203019152;56.32463417;103.2425173;5;57.15667271;90.13254632
CID=1636875422;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536118873;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406398404;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992685321;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435361299;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150925618;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737212535;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837969084;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514480935;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071805982;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636874397;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536117848;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406399429;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992686346;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435356178;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150930739;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737217656;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837974205;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514475814;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071811103;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636869276;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536112727;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406404550;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992691467;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435355153;24;55;62.62298614;4;49;9.8;0.781623052;139.3443508;25.02880806;91.57372374;244.4092985;228.1483536;26852.81342;2.242832038;0.031497651;4.891400121;62.62296028;306.3139555;24;55;4;49;483.6670893;1130.616924;65.05417323;2.337593251;0.89698472;110;106.0728711;38.68304055;739.4877934;1.820773364;0.012853902;48.48304055;91.57372374;5;26.45748075;74.6781546
CID=-150931764;24;57.5;71.44609589;4;51.5;10.3;0.781623052;139.3443508;25.02880806;93.97039495;245.552054;228.1483536;27710.40683;2.392997296;0.035749412;4.494121634;71.44610637;321.0874923;24;57.5;4;51.5;483.6670893;1202.031033;67.69479296;2.485244623;0.904251218;110;120.0453216;39.80302399;762.4846562;5.184115029;0.037053023;50.10302399;93.97039495;5;29.98534791;85.26634521
CID=-1737218681;24;60;76.05623547;4;54;10.8;0.781623052;139.3443508;25.02880806;96.36551398;246.6704118;228.1483536;28165.40112;2.446169721;0.038362721;4.238483321;76.0562606;322.363192;24;60;4;54;483.6670893;1276.78113;69.77588085;2.639793276;0.907083231;110;127.3924256;40.91457629;785.8352327;8.706850116;0.06301918;51.71457629;96.36551398;5;33.82737187;90.13252334
CID=-1837975230;24;62.5;77.05751553;4;56.5;11.3;0.781623052;139.3443508;25.02880806;98.75921014;247.7645192;228.1483536;28314.85797;2.424450646;0.039506864;4.070951814;77.05755479;313.6975925;24;62.5;4;56.5;483.6670893;1354.972569;71.46580995;2.801457034;0.907627568;110;128.9921618;42.01792966;809.5403874;12.10322782;0.088730137;53.31792966;98.75921014;5;37.83255705;90.13250169
CID=514474789;24;65;78.1999841;4;59;11.8;0.781623052;139.3443508;25.02880806;101.1515662;248.8345256;228.1483536;28482.97508;2.398710191;0.040756132;3.89550501;78.19999906;304.6284881;24;65;4;59;483.6670893;1436.71329;73.29853532;2.970459065;0.908220678;110;130.8190944;43.11331381;833.6011847;15.51364572;0.115223368;54.91331381;101.1515662;5;42.40224416;90.13256408
CID=-1071812128;24;67.5;79.51400862;4;61.5;12.3;0.781623052;139.3443508;25.02880806;103.5426156;249.8805854;228.1483536;28690.04909;2.369356464;0.04213026;3.712999176;79.51399845;295.2354107;24;67.5;4;61.5;483.6670893;1522.114066;75.277739;3.147028401;0.908867779;110;132.9225492;44.20095745;858.0189276;18.9266578;0.142448787;56.50095745;103.5426156;5;47.65851005;90.13250814
CID=1636868251;24;69.99;80.82001737;4;63.99;12.798;0.781623052;139.3443508;25.02880806;105.9227851;250.8988194;228.1483536;28882.61399;2.330474998;0.043550665;3.524417967;80.82004864;284.8436315;24;69.99;4;63.99;483.6670893;1610.92452;77.40206579;3.330647372;0.909475735;110;135.0155429;45.2767849;882.6954025;22.25786389;0.169788024;58.0747849;105.9227851;5;52.8825229;90.13251553
CID=1536111702;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406405575;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992692492;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435358224;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150928693;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737215610;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837972159;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
