PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=514477860;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071809057;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636871322;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536114773;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406402504;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992689421;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435357199;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150929718;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737216635;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837973184;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514476835;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071810082;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636870297;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536113748;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406403529;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992690446;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435368478;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150918439;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737205356;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837961905;27;60;72.91475957;4;54;10.8;0.782252292;138.9520303;27.36630069;98.90026824;246.8811609;230.0872507;27250.53774;2.537264323;0.037192788;4.565002691;72.91475445;332.8560503;27;60;4;54;529.4401792;1276.78113;69.93938481;2.411568257;0.905215029;110;122.382533;42.5963367;822.1795609;2.496367986;0.018275601;53.3963367;98.90026824;5;30.62427249;87.0115886
CID=514488114;27;62.5;76.18442063;4;56.5;11.3;0.782252292;138.9520303;27.36630069;101.3284446;247.9767951;230.0872507;27586.66035;2.568719616;0.039319586;4.341376529;76.18442416;330.7452709;27;62.5;4;56.5;529.4401792;1354.972569;71.81927511;2.559255271;0.90715422;110;127.5971107;43.71221126;846.9810623;6.110308486;0.045327475;55.01221126;101.3284446;5;34.34036308;90.13243981
CID=-1071798803;27;65;77.4190598;4;59;11.8;0.782252292;138.9520303;27.36630069;103.7556716;249.048345;230.0872507;27773.30193;2.543295087;0.040623681;4.150121775;77.41904982;321.2984844;27;65;4;59;529.4401792;1436.71329;73.63018701;2.713646124;0.907818402;110;129.5700514;44.820033;872.1546547;9.703485942;0.072957109;56.620033;103.7556716;5;39.27875224;90.13249565
CID=1636881576;27;67.5;78.46538421;4;61.5;12.3;0.782252292;138.9520303;27.36630069;106.1819659;250.0959663;230.0872507;27944.22661;2.511196517;0.041893275;3.965448827;78.4653978;311.1505197;27;67.5;4;61.5;529.4401792;1522.114066;75.50643134;2.874950044;0.908354341;110;131.2437591;45.92003154;897.701701;13.29953744;0.101374147;58.22003154;106.1819659;5;43.46395295;90.13252796
CID=1536125027;27;69.99;79.69276697;4;63.99;12.798;0.782252292;138.9520303;27.36630069;108.5975896;251.1157744;230.0872507;28131.97134;2.473502865;0.043293479;3.770793704;79.69277779;300.5050248;27;69.99;4;63.99;529.4401792;1610.92452;77.54071898;3.04269412;0.90895303;110;133.2089175;47.00808324;923.5194456;16.86448333;0.13034751;59.80608324;108.5975896;5;48.37343626;90.13254388
CID=-406392250;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992679167;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1435367453;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-150919464;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737206381;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1837962930;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=514487089;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1071799828;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1636880551;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1536124002;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-406393275;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1992680192;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777877839;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213127542;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655484377;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959446292;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596209093;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292247178;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576364741;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414640640;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675328729;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628633186;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777878864;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213126517;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655485402;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959447317;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596208068;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292246153;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576365766;30;65;76.38048712;4;59;11.8;0.78292264;138.4994009;29.87952932;106.3539096;249.2762522;232.0042239;27031.57917;2.689611118;0.040379909;4.42456696;76.3804651;337.9504822;30;65;4;59;578.4112193;1436.71329;74.01793262;2.483895958;0.907262051;110;127.9102444;46.50854868;911.5980945;3.158870211;0.024049618;58.30854868;106.3539096;5;35.12431572;90.13254426
CID=1414639615;30;67.5;77.47352586;4;61.5;12.3;0.78292264;138.4994009;29.87952932;108.8163313;250.325535;232.0042239;27208.78988;2.661699264;0.041685196;4.232273705;77.47351563;327.889123;30;67.5;4;61.5;578.4112193;1522.114066;75.82610918;2.631543123;0.907846898;110;129.6571366;47.62077528;938.3005132;6.960748838;0.053751061;59.92077528;108.8163313;5;39.49662438;90.13249302
CID=675327704;30;69.99;78.6072836;4;63.99;12.798;0.78292264;138.4994009;29.87952932;111.2683433;251.3470178;232.0042239;27413.1064;2.625791942;0.043058986;4.033052157;78.60729042;317.0273022;30;69.99;4;63.99;578.4112193;1610.92452;77.7668908;2.785085189;0.908425179;110;131.4708405;48.72092351;965.2858726;10.75552327;0.084258547;61.51892351;111.2683433;5;44.03145015;90.13256141
CID=-628634211;-17.9;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777875793;-17.9;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213129588;-17.9;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655482331;-17.9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959444246;-17.9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596211139;-17.9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292249224;-17.9;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576362695;-17.9;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414642686;-17.9;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675330775;-17.9;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628631140;-17.9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777876818;-17.9;22.5;37.635149;4;16.5;3.3;0.781715935;139.4471244;5.856289337;29.60314368;227.2879752;199.5595704;33458.725;0.802528992;0.017082915;3.624138475;37.63514025;136.3949598;-17.9;22.5;4;16.5;106.0713003;461.9362892;38.80055517;4.354960183;0.852600703;110;67.06618899;0.604196068;221.3553316;13.75679235;0.07672573;3.904196068;29.60314368;5;20.56246939;37.72094136
CID=1213128563;-17.9;25;37.45399573;4;19;3.8;0.781715935;139.4471244;5.856289337;31.65000733;228.7632038;199.5595704;33504.57667;0.790039011;0.017231;3.541815053;37.45398987;132.6551051;-17.9;25;4;19;106.0713003;498.5780826;39.75861501;4.700405117;0.852073648;110;66.78466169;1.649926778;229.9670096;14.64104842;0.082273313;5.449926778;31.65000733;5;24.15867344;37.52080639
CID=-655483356;-17.9;27.5;37.95269001;4;21.5;4.3;0.781715935;139.4471244;5.856289337;33.68978009;230.2117453;199.5595704;33711.72152;0.777667972;0.017610567;3.398747802;37.9526905;128.9916234;-17.9;27.5;4;21.5;106.0713003;537.3761508;41.48435168;5.066178593;0.853514763;110;67.55963703;2.685490522;238.7471195;15.52039581;0.087877976;6.985490522;33.68978009;5;27.74725442;38.00397361
CID=-1959445271;-17.9;30;38.18871316;4;24;4.8;0.781715935;139.4471244;5.856289337;35.72271949;231.6338074;199.5595704;33887.57152;0.764480534;0.017909438;3.279767036;38.18871336;125.2500832;-17.9;30;4;24;106.0713003;578.4112193;43.02199382;5.45304166;0.854186108;110;67.92635314;3.711108217;247.6950345;16.36954005;0.093396884;8.511108217;35.72271949;4.777127778;32.86223263;38.2154794
CID=1596210114;-17.9;32.5;36.62482528;4;26.5;5.3;0.781715935;139.4471244;5.856289337;37.7490768;233.0295926;199.5595704;33926.55931;0.70513517;0.017593259;3.115707936;36.62033549;114.0982699;-17.9;32.5;4;26.5;106.0713003;621.7653459;45.16147524;5.861767927;0.849594514;109.5133503;65.48870393;4.726999337;256.8101608;16.15832242;0.092905152;10.02699934;37.7490768;10;37.51858772;36.62033401
CID=292248199;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576363720;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414641661;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675329750;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628632165;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777881939;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213123442;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655488477;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959450392;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596204993;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292243078;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576368841;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414636540;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675324629;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628637286;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777882964;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213122417;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655489502;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959451417;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596203968;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292242053;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576369866;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414635515;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675323604;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628638311;-15;17.5;35.89177562;4;11.5;2.3;0.780912623;139.7222318;6.578452783;27.66950949;224.019687;201.5939393;32030.73815;0.843340082;0.016134447;4.086657456;35.89178796;146.6774429;-15;17.5;4;11.5;120.0066092;394.8050249;36.46754435;3.289860681;0.847353971;110;64.35554916;0.146782678;217.6676648;10.29496726;0.056902412;2.446782678;27.66950949;5;13.97172652;36.00192662
CID=-1777879893;-15;20;40.21414435;4;14;2.8;0.780912623;139.7222318;6.578452783;29.75771191;225.54703;201.5939393;32971.06044;0.895448868;0.017733481;3.826281085;40.21412749;153.8705553;-15;20;4;14;120.0066092;427.3713314;39.07663029;3.561231622;0.859675511;110;71.0722183;1.228640135;226.4671816;12.10018526;0.067386195;4.028640135;29.75771191;5;16.12810309;40.33517973
CID=1213125488;-15;22.5;42.10483344;4;16.5;3.3;0.780912623;139.7222318;6.578452783;31.83836063;227.0472657;201.5939393;33398.22033;0.917422853;0.018572857;3.698808617;42.10481357;155.7376473;-15;22.5;4;16.5;120.0066092;461.9362892;40.44304729;3.849257074;0.864385796;110;74.00821047;2.29978516;235.4472504;13.61808512;0.076418014;5.59978516;31.83836063;5;18.66840799;42.22260442
CID=-655486431;-15;25;42.43747749;4;19;3.8;0.780912623;139.7222318;6.578452783;33.91172671;228.5206102;201.5939393;33498.73464;0.915901119;0.018913346;3.618979256;42.43747067;153.5803261;-15;25;4;19;120.0066092;498.5780826;41.33955101;4.154588536;0.865175653;110;74.52482725;3.360443741;244.6071648;14.83996977;0.083915435;7.160443741;33.91172671;4.888559368;21.17613482;42.54431841
CID=-1959448346;-15;27.5;42.51663694;4;21.5;4.3;0.780912623;139.7222318;6.578452783;35.97807411;229.9672748;201.5939393;33554.8335;0.903133814;0.019176034;3.51799374;42.51664415;149.573288;-15;27.5;4;21.5;120.0066092;537.3761508;42.51640835;4.477887964;0.865361983;110;74.64778787;4.41083972;253.9462339;15.88898117;0.090544719;8.71083972;35.97807411;5;24.4941404;42.60720224
CID=1596207039;-15;30;42.68383332;4;24;4.8;0.780912623;139.7222318;6.578452783;38.03766005;231.3874659;201.5939393;33675.86584;0.889217088;0.019474625;3.407309987;42.68382942;145.4370383;-15;30;4;24;120.0066092;578.4112193;43.87283266;4.819828036;0.865753366;110;74.90744139;5.45119513;263.4637909;16.90851865;0.097109286;10.25119513;38.03766005;5;28.50201056;42.75509876
CID=292245124;-15;32.5;43.21739944;4;26.5;5.3;0.780912623;139.7222318;6.578452783;40.09073542;232.7813845;201.5939393;33871.32738;0.875278231;0.019906813;3.270910941;43.21739146;141.3602386;-15;32.5;4;26.5;120.0066092;621.7653459;45.61794856;5.181092527;0.866983786;110;75.73617198;6.481730621;273.1592042;17.91778468;0.103718996;11.78173062;40.09073542;5;32.50868739;43.27121207
CID=-1576366795;-15;35;42.84521185;4;29;5.8;0.780912623;139.7222318;6.578452783;42.13754538;234.1492266;201.5939393;33589.22822;0.601745639;0.018684909;2.460380232;38.99892721;95.95218957;-15;35;4;29;120.0066092;667.521983;57.9592967;5.562376837;0.856439529;95.89065553;69.1849661;7.502665971;283.0318882;13.30976842;0.077659525;13.30266597;42.13754538;10;38.87347994;42.8651703
CID=1414638586;-15;37.5;41.63475842;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675326675;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628635240;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777880918;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213124463;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655487456;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959449371;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596206014;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292244099;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576367820;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414637561;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675325650;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628636265;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1777869639;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1213135742;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-655476177;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1959438092;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1596217293;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=292255378;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1576356541;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1414648840;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=675336929;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628624986;-12;15;29.2071852;4;9;1.8;0.780245257;139.9677654;7.397259801;27.78296498;222.2699377;203.6939115;29690.62831;0.814333337;0.013840003;4.904619516;29.20718879;143.2501482;-12;15;4;9;135.8927511;364.160422;32.35565077;2.67976341;0.823162289;110;53.90885007;0.739606573;222.4562015;7.058030273;0.038949493;2.539606573;27.78296498;5;10.77362166;29.29981617
CID=-1777870664;-12;17.5;33.53215022;4;11.5;2.3;0.780245257;139.9677654;7.397259801;29.90626645;223.8230183;203.6939115;30666.70105;0.868318165;0.015391197;4.500247627;33.53214791;150.9029691;-12;17.5;4;11.5;135.8927511;394.8050249;35.41674544;2.905269205;0.839596054;110;60.68016605;1.848039056;231.6271594;8.60861413;0.047869957;4.148039056;29.90626645;5;12.41999523;33.63824145
CID=1213134717;-12;20;37.60908848;4;14;2.8;0.780245257;139.9677654;7.397259801;32.02181818;225.3487805;203.6939115;31478.92226;0.91757539;0.016903724;4.188406354;37.60907484;157.522088;-12;20;4;14;135.8927511;427.3713314;38.08775807;3.144916325;0.852525119;110;67.02568209;2.945429587;240.991008;10.26661948;0.057530378;5.745429587;32.02181818;5;14.40460029;37.72569394
CID=-655477202;-12;22.5;42.4716933;4;16.5;3.3;0.780245257;139.9677654;7.397259801;34.1298986;226.8474436;203.6939115;32507.15916;0.974839807;0.018714726;3.891950848;42.47169508;165.2977497;-12;22.5;4;16.5;135.8927511;461.9362892;40.92243788;3.39927101;0.865256276;110;74.57797936;4.032007497;250.5469879;12.17875792;0.068776803;7.332007497;34.1298986;5;16.6503346;42.60144887
CID=-1959439117;-12;25;47.29552534;4;19;3.8;0.780245257;139.9677654;7.397259801;36.2307788;228.3192224;203.6939115;33385.76984;1.031378982;0.020560112;3.651889936;47.29549861;172.7179554;-12;25;4;19;135.8927511;498.5780826;43.46941734;3.668908596;0.875511124;110;82.07557157;5.107999767;260.2943474;14.2597954;0.081161781;8.907999767;36.2307788;5;19.05035685;47.43746086
CID=1596216268;-12;27.5;47.67772396;4;21.5;4.3;0.780245257;139.9677654;7.397259801;38.32472269;229.7643272;203.6939115;33499.76154;1.033282061;0.020949775;3.583916735;47.6777305;170.8730162;-12;27.5;4;21.5;135.8927511;537.3761508;44.25214391;3.954413657;0.876236366;110;82.67040726;6.173631289;270.2323509;15.68773958;0.089997163;10.47363129;38.32472269;5;22.07693138;47.80637116
CID=292254353;-12;30;47.62632401;4;24;4.8;0.780245257;139.9677654;7.397259801;40.41198739;231.1829632;203.6939115;33536.3246;1.017796902;0.02119997;3.489410097;47.62634139;166.1878365;-12;30;4;24;135.8927511;578.4112193;45.36869938;4.256380232;0.876139553;110;82.59042671;7.229125204;280.3602894;16.86625859;0.097532436;12.0291252;40.41198739;5;24.9223051;47.74041456
CID=-1576357566;-12;32.5;47.74487855;4;26.5;5.3;0.780245257;139.9677654;7.397259801;42.49282367;232.5753305;203.6939115;33587.50549;1.016142864;0.021514771;3.430804237;47.74487958;163.8033352;-12;32.5;4;26.5;135.8927511;621.7653459;46.15747975;4.575412161;0.876362547;110;82.77491996;8.274703332;290.6774903;18.27693281;0.106543761;13.57470333;42.49282367;4.87000931;28.99840307;47.83908194
CID=1414647815;-12;35;48.15528068;4;29;5.8;0.780245257;139.9677654;7.397259801;44.56747644;233.9416238;203.6939115;33751.00667;1.000534698;0.021939596;3.306210946;48.15528175;159.2115196;-12;35;4;29;135.8927511;667.521983;47.74600757;4.912123551;0.877125875;110;83.41377603;9.310586689;301.1833307;19.45005822;0.114307144;15.11058669;44.56747644;4.844074824;33.2542217;48.23016038
CID=675335904;-12;37.5;48.69152095;4;31.5;6.3;0.780245257;139.9677654;7.397259801;46.63618542;235.282032;203.6939115;33934.48397;0.984875677;0.022419653;3.176781658;48.69152211;154.6823343;-12;37.5;4;31.5;135.8927511;715.7660593;49.48707159;5.26713937;0.87810317;110;84.2487725;10.33699605;311.8772498;20.60974118;0.122120049;16.63699605;46.63618542;4.808215123;37.98307765;48.74533223
CID=-628626011;-12;40;48.6999478;4;34;6.8;0.780245257;139.9677654;7.397259801;48.69918564;236.5967388;203.6939115;33790.8619;0.677407215;0.021472923;2.320739327;45.24185217;104.9945456;-12;40;4;34;135.8927511;766.5840786;63.10483847;5.641096177;0.871403769;95.37181322;78.88178295;11.35415249;322.7587634;15.32510786;0.091561944;18.15415249;48.69918564;10;45.23629027;48.71735311
CID=708569804;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877717113;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899354026;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000110575;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212310560;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798597477;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474732906;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373976357;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133190924;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575489455;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708568779;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877718138;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899355051;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000111600;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212311585;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798598502;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474731881;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373975332;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133191949;-9;10;18.36151015;4;4;0.8;0.779733503;140.1723329;8.293999083;25.64618028;218.933892;205.7882949;25616.92841;0.693943326;0.010210464;6.808179252;18.3615051;125.0084181;-9;10;4;4;153.3765154;308.3346683;24.76685953;2.010312122;0.765622501;110;36.43756657;0.121549345;217.4656226;2.835461447;0.015500296;0.921549345;25.64618028;5;6.824188325;18.41948664
CID=1575488430;-9;12.5;21.37711315;4;6.5;1.3;0.779733503;140.1723329;8.293999083;27.81301169;220.5410457;205.7882949;26687.01921;0.746691094;0.011255547;6.216580541;21.37711528;132.8925589;-9;12.5;4;6.5;153.3765154;335.3618017;27.43151527;2.18652641;0.784397249;110;41.40652776;1.268486951;226.7964386;3.916786654;0.021575777;2.568486951;27.81301169;5;7.869126826;21.44499248
CID=708571850;-9;15;25.63419059;4;9;1.8;0.779733503;140.1723329;8.293999083;29.97160296;222.1204404;205.7882949;27968.54272;0.815343865;0.01272359;5.592179382;25.63420294;143.3510611;-9;15;4;9;153.3765154;364.160422;30.69028239;2.374290621;0.807080532;110;48.25682255;2.403814311;236.3337822;5.244787998;0.029114763;4.203814311;29.97160296;5;9.453811574;25.71549903
CID=-877715067;-9;17.5;30.36671325;4;11.5;2.3;0.779733503;140.1723329;8.293999083;32.12224809;223.6723016;205.7882949;29196.25799;0.882456575;0.014389186;5.046731941;30.36672972;153.2527448;-9;17.5;4;11.5;153.3765154;394.8050249;34.03862901;2.574090459;0.827872246;110;55.73018395;3.52776677;246.0768559;6.749188026;0.037758522;5.82776677;32.12224809;5;11.04555835;30.46380448
CID=-1899351980;-9;20;35.49647594;4;14;2.8;0.779733503;140.1723329;8.293999083;34.26523337;225.1968514;205.7882949;30297.80179;0.94816855;0.016231938;4.58166046;35.49646988;162.6327725;-9;20;4;14;153.3765154;427.3713314;37.37674765;2.786419617;0.846108529;110;63.74041224;4.640577036;256.0248535;8.431798823;0.047543595;7.440577036;34.26523337;5;13.0310133;35.60936771
CID=-2000108529;-9;22.5;39.32958447;4;16.5;3.3;0.779733503;140.1723329;8.293999083;36.40083751;226.6943082;205.7882949;31015.97535;0.995553144;0.017698358;4.287720576;39.32957215;168.6342158;-9;22.5;4;16.5;153.3765154;461.9362892;39.79100727;3.011779789;0.857336821;110;69.69851444;5.742475329;266.1769682;10.11916648;0.057511656;9.042475329;36.40083751;5;14.87162436;39.4524888
CID=-212308514;-9;25;44.71069622;4;19;3.8;0.779733503;140.1723329;8.293999083;38.52933185;228.164886;205.7882949;31998.08511;1.058774697;0.019720855;3.960787048;44.71069912;177.089558;-9;25;4;19;153.3765154;498.5780826;42.77415713;3.250680727;0.870281079;110;78.05625217;6.833689578;276.5324013;12.14080817;0.069555258;10.63368958;38.52933185;5;17.11792974;44.84935334
CID=-1798595431;-9;27.5;49.88800532;4;21.5;4.3;0.779733503;140.1723329;8.293999083;40.65098053;229.6087944;205.7882949;32906.03978;1.120555618;0.021728292;3.709218669;49.88801198;185.0455454;-9;27.5;4;21.5;153.3765154;537.3761508;45.34602018;3.503640367;0.880204211;110;86.11296281;7.914445676;287.0903716;14.34077186;0.08282451;12.21444568;40.65098053;5;19.77338602;50.03933507
CID=1474734952;-9;30;53.47187796;4;24;4.8;0.779733503;140.1723329;8.293999083;42.76604089;231.0262377;205.7882949;33508.79704;1.160639457;0.023241283;3.538496265;53.4718836;189.2100604;-9;30;4;24;153.3765154;578.4112193;47.25472747;3.771185033;0.885887816;110;91.70700918;8.984967827;297.8501256;16.43127086;0.095674255;13.78496783;42.76604089;5;22.617073;53.62692723
CID=1373978403;-9;32.5;54.05327751;4;26.5;5.3;0.779733503;140.1723329;8.293999083;44.87476381;232.417415;205.7882949;33633.78483;1.160055845;0.02374826;3.45341936;54.05329119;186.6686823;-9;32.5;4;26.5;153.3765154;621.7653459;48.29265977;4.053849732;0.886730066;110;92.6160989;10.04547898;308.8109489;18.03135426;0.105858165;15.34547898;44.87476381;5;26.01182626;54.19418932
CID=-1133188878;-9;35;53.91199506;4;29;5.8;0.779733503;140.1723329;8.293999083;46.97739432;233.7825201;205.7882949;33632.95408;1.142825161;0.024012835;3.366470517;53.91198052;181.493093;-9;35;4;29;153.3765154;667.521983;49.40314143;4.352178566;0.886527291;110;92.3951028;11.09620133;319.9721796;19.38423879;0.114749877;16.89620133;46.97739432;5;29.21047995;54.03612327
CID=1575491501;-9;37.5;53.49827088;4;31.5;6.3;0.779733503;140.1723329;8.293999083;49.07417212;235.1217412;205.7882949;33639.48258;1.125029542;0.024186233;3.295583709;53.49826719;176.3080178;-9;37.5;4;31.5;153.3765154;715.7660593;50.39323167;4.666725263;0.885926494;110;91.74825263;12.13735692;331.333222;20.71172818;0.1236413;18.43735692;49.07417212;5;33.899759;53.59675586
CID=708570825;-9;40;54.56416062;4;34;6.8;0.779733503;140.1723329;8.293999083;51.16533216;236.435261;205.7882949;33864.89423;1.123272432;0.024899517;3.183109988;54.56415643;173.6837113;-9;40;4;34;153.3765154;766.5840786;51.94428806;4.998053819;0.887452945;110;93.41527281;13.16916818;342.8935619;22.34565972;0.134530684;19.96916818;51.16533216;4.838542875;38.52556664;54.64475657
CID=-877716092;-9;42.5;54.7355745;4;36.5;7.3;0.779733503;140.1723329;8.293999083;53.25110509;237.7232563;205.7882949;34007.99657;1.089776662;0.025302955;3.036990921;54.7355833;166.2314695;-9;42.5;4;36.5;153.3765154;820.0642337;53.97921754;5.346739241;0.887691979;110;93.68352664;14.19185838;354.6527803;23.34052623;0.141728728;21.49185838;53.25110509;5;44.18580702;54.78858841
CID=-1899353005;-9;45;54.30076199;4;39;7.8;0.779733503;140.1723329;8.293999083;55.33171732;238.9858987;205.7882949;34116.04258;1.053911171;0.025490945;2.920177667;54.30076042;158.5678679;-9;45;4;39;153.3765154;876.2965275;55.75653542;5.713368341;0.887082221;110;93.00318302;15.2056519;366.610567;24.2137978;0.148309273;23.0056519;55.33171732;10;51.67744414;54.31394449
CID=-2000109554;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212309539;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798596456;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474733927;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373977378;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133189903;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575490476;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708565704;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877721213;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899358126;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000114675;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212314660;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798601577;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474728806;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373972257;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133195024;-6;7.5;12.16883775;4;1.5;0.3;0.779366885;140.3346683;9.273942472;25.55742353;217.1943589;207.8760924;22210.17773;0.589101271;0.008300138;8.826165723;12.16883558;107.4041595;-6;7.5;4;1.5;172.5645029;283.0057566;20.76321419;1.639999837;0.718520893;110;25.73151744;0.559191113;220.9903792;0.492434188;0.002686293;0.859191113;25.55742353;5;4.81070252;12.2058133
CID=1575485355;-6;10;15.34689871;4;4;0.8;0.779366885;140.3346683;9.273942472;27.75992686;218.8286075;207.8760924;23727.29987;0.668893909;0.009316574;7.85035378;15.34690147;120.478606;-6;10;4;4;172.5645029;308.3346683;23.72422117;1.786779222;0.744255919;110;31.32955195;1.733684913;230.667767;1.297428777;0.007132543;2.533684913;27.75992686;5;5.789067733;15.39492801
CID=708564679;-6;12.5;18.95807967;4;6.5;1.3;0.779366885;140.3346683;9.273942472;29.95398457;220.4348757;207.8760924;25130.51785;0.747151976;0.010519174;7.012042768;18.95807809;132.9348543;-6;12.5;4;6.5;172.5645029;335.3618017;26.74549998;1.943399692;0.769532328;110;37.43029197;2.896228791;240.5650486;2.293209635;0.012705437;4.196228791;29.95398457;5;6.909339165;19.0186261
CID=-877722238;-6;15;23.01917937;4;9;1.8;0.779366885;140.3346683;9.273942472;32.13989893;222.013391;207.8760924;26447.10964;0.823920514;0.011910628;6.290085204;23.01918815;144.7926548;-6;15;4;9;172.5645029;364.160422;29.83212668;2.110285812;0.793641826;110;44.06778595;4.047061505;250.6813958;3.4816321;0.019442136;5.847061505;32.13989893;5;8.29589582;23.09316572
CID=-1899359151;-6;17.5;26.48019039;4;11.5;2.3;0.779366885;140.3346683;9.273942472;34.31796442;223.5643785;207.8760924;27452.33846;0.879973959;0.013158211;5.767581585;26.48018596;152.7266329;-6;17.5;4;11.5;172.5645029;394.8050249;32.45364793;2.28786928;0.811114418;110;49.60148573;5.186419121;261.0159628;4.760176606;0.026793566;7.486419121;34.31796442;5;9.684081901;26.56459295
CID=-2000115700;-6;20;31.48234284;4;14;2.8;0.779366885;140.3346683;9.273942472;36.48846786;225.0880596;207.8760924;28686.6349;0.953736192;0.014941857;5.192072494;31.48233785;163.4585804;-6;20;4;14;172.5645029;427.3713314;35.77149012;2.476588894;0.832187392;110;57.47799622;6.314535132;271.5678945;6.315599291;0.035834417;9.114535132;36.48846786;5;11.55089917;31.58250085
CID=-212315685;-6;22.5;36.76924369;4;16.5;3.3;0.779366885;140.3346683;9.273942472;38.65168853;226.5846521;207.8760924;29795.78219;1.025863247;0.016871523;4.721368726;36.76923082;173.6010965;-6;22.5;4;16.5;172.5645029;461.9362892;38.95646781;2.676890563;0.850043845;110;65.72021779;7.4316406;282.3363351;8.066570138;0.046140885;10.7316406;38.65168853;5;13.38034382;36.88677585
CID=-1798602602;-6;25;42.09304643;4;19;3.8;0.779366885;140.3346683;9.273942472;40.80789831;228.0543695;207.8760924;30743.33939;1.091931537;0.018867677;4.333899365;42.09304705;182.4270298;-6;25;4;19;172.5645029;498.5780826;41.97706009;2.889227357;0.86435765;110;73.9899375;8.537964352;293.3204374;9.973426159;0.057515698;12.33796435;40.80789831;5;15.3171489;42.22759868
CID=1474727781;-6;27.5;46.67750389;4;21.5;4.3;0.779366885;140.3346683;9.273942472;42.95736193;229.4974206;207.8760924;31460.65489;1.146652324;0.020667677;4.051296948;46.67750794;189.1044455;-6;27.5;4;21.5;172.5645029;537.3761508;44.47200443;3.114059623;0.874313046;110;81.1141233;9.633733237;304.5193727;11.96280163;0.069559209;13.93373324;42.95736193;5;17.67229506;46.82325871
CID=1373971232;-6;30;52.57401566;4;24;4.8;0.779366885;140.3346683;9.273942472;45.10033726;230.9140092;207.8760924;32445.14824;1.214164031;0.022967513;3.759204472;52.57401357;197.6364669;-6;30;4;24;172.5645029;578.4112193;47.32736689;3.35185516;0.884545044;110;90.30399322;10.71917248;315.9323417;14.28251564;0.083741703;15.51917248;45.10033726;5;20.41834852;52.73560193
CID=-1133196049;-6;32.5;58.22221361;4;26.5;5.3;0.779366885;140.3346683;9.273942472;47.2370757;232.3043338;207.8760924;33275.66042;1.280875898;0.025243172;3.53402189;58.22223265;205.7586447;-6;32.5;4;26.5;172.5645029;621.7653459;49.78117292;3.603089485;0.892190168;110;99.14873971;11.79450609;327.5585869;16.80895905;0.099387053;17.09450609;47.2370757;5;23.34244289;58.39748884
CID=1575484330;-6;35;59.86181023;4;29;5.8;0.779366885;140.3346683;9.273942472;49.36782272;233.6685875;207.8760924;33543.45455;1.299075527;0.026162379;3.439825299;59.86182318;205.9142138;-6;35;4;29;172.5645029;667.521983;50.93542516;3.868246203;0.894083308;110;101.7250071;12.85995744;339.3974059;18.84779031;0.112392898;18.65995744;49.36782272;5;26.57821524;60.02906448
CID=708567750;-6;37.5;60.37638183;4;31.5;6.3;0.779366885;140.3346683;9.273942472;51.49281843;235.0069579;207.8760924;33642.33698;1.29692864;0.026702364;3.359226428;60.37638458;202.8179467;-6;37.5;4;31.5;172.5645029;715.7660593;51.99298502;4.147817467;0.894650447;110;102.5343767;13.91574977;351.4481672;20.6537294;0.124223804;20.21574977;51.49281843;4.88852872;29.89548997;60.52955214
CID=-877719167;-6;40;60.43147713;4;34;6.8;0.779366885;140.3346683;9.273942472;53.61229815;236.3196269;207.8760924;33679.69561;1.278781724;0.027089262;3.264353535;60.43148164;197.2697208;-6;40;4;34;172.5645029;766.5840786;53.26830784;4.442304563;0.894710434;110;102.6210647;14.96210679;363.7103249;22.21936788;0.134804819;21.76210679;53.61229815;5;33.97806724;60.56440884
CID=-1899356080;-6;42.5;60.43833941;4;36.5;7.3;0.779366885;140.3346683;9.273942472;55.7264928;237.6067708;207.8760924;33752.32979;1.259097462;0.027468207;3.169696421;60.43833514;191.5711746;-6;42.5;4;36.5;172.5645029;820.0642337;54.61222464;4.752218562;0.894717886;110;102.6318481;15.99925318;376.1834351;23.74527415;0.145331159;23.29925318;55.7264928;5;39.258904;60.54476873
CID=-2000112629;-6;45;61.05229854;4;39;7.8;0.779366885;140.3346683;9.273942472;57.83562902;238.8685601;207.8760924;33914.64421;1.239311412;0.028083765;3.045698706;61.05228271;185.9468584;-6;45;4;39;172.5645029;876.2965275;56.38581774;5.078081024;0.895376594;110;103.598137;17.02741474;388.8671684;25.25752564;0.155963028;24.82741474;57.83562902;5;44.34503866;61.13625462
CID=-212312614;-6;47.5;61.77867736;4;41.5;8.3;0.779366885;140.3346683;9.273942472;59.93992886;240.1051594;207.8760924;34100.65726;1.219595037;0.028758575;2.920461031;61.77867429;180.4222108;-6;47.5;4;41.5;172.5645029;935.3728936;58.27797659;5.420424699;0.896133815;110;104.7421527;18.04681846;401.7613202;26.75594799;0.166702844;26.34681846;59.93992886;5;51.1305473;61.83218555
CID=-1798599531;-6;50;61.26754218;4;44;8.8;0.779366885;140.3346683;9.273942472;62.03960894;241.3167276;207.8760924;34051.88892;0.885691198;0.027984322;2.200902534;58.68778272;129.1660897;-6;50;4;44;172.5645029;997.3873073;70.17395182;5.779794168;0.892741348;95.34978496;99.87983763;19.05769202;414.8658155;20.98735125;0.131951904;27.85769202;62.03960894;10;58.68774812;61.28050596
CID=1474730852;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373974303;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133192978;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575487401;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708566725;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877720192;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899357105;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2000113654;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-212313639;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1798600556;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474729827;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1373973278;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133194003;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1575486376;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=708578004;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-877708913;-3;12.5;15.77133965;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.07505196;220.3678421;209.9562815;23246.86572;0.716592897;0.009560061;8.082279701;15.77134551;127.4684256;-3;12.5;4;6.5;193.5663032;335.3618017;25.83334353;1.732542267;0.747434347;110;32.05911068;4.503575271;254.7837204;0.657595568;0.003664562;5.803575271;32.07505196;5;6.031406246;15.82028404
CID=-1899345826;-3;15;19.5134974;4;9;1.8;0.779135335;140.4534952;10.34262266;34.28835867;221.9458021;209.9562815;24644.58034;0.802381063;0.010825571;7.223340765;19.51349371;140.9526146;-3;15;4;9;193.5663032;364.160422;28.75061982;1.881321366;0.773083355;110;38.34992212;5.669797274;265.4979975;1.640248608;0.009214166;7.469797274;34.28835867;5;7.274241147;19.5750012
CID=-2000102375;-3;17.5;23.73965203;4;11.5;2.3;0.779135335;140.4534952;10.34262266;36.49392179;223.4962377;209.9562815;25956.00581;0.886359416;0.012294861;6.476508088;23.73964393;153.7499959;-3;17.5;4;11.5;193.5663032;394.8050249;31.75597787;2.03963716;0.797496337;110;45.22736432;6.824444802;276.4433923;2.83417469;0.016050521;9.124444802;36.49392179;5;8.462624267;23.81642101
CID=-212302360;-3;20;27.33137554;4;14;2.8;0.779135335;140.4534952;10.34262266;38.692029;225.0193701;209.9562815;26947.1123;0.947312765;0.013609126;5.936062906;27.33138363;162.2408125;-3;20;4;14;193.5663032;427.3713314;34.31794061;2.207880836;0.81502774;110;50.95009562;7.967752084;287.6189992;4.147580446;0.0236814;10.76775208;38.692029;5;9.829237754;27.41932598
CID=-1798589277;-3;22.5;32.47773006;4;16.5;3.3;0.779135335;140.4534952;10.34262266;40.88296049;226.5154167;209.9562815;28157.45411;1.028114403;0.015473532;5.352182245;32.47772749;173.8267164;-3;22.5;4;16.5;193.5663032;461.9362892;37.49037405;2.386449922;0.835866625;110;59.03430091;9.099950975;299.0239118;5.744641691;0.033071994;12.39995098;40.88296049;5;11.9229129;32.5810206
CID=1474741106;-3;25;38.10033101;4;19;3.8;0.779135335;140.4534952;10.34262266;43.06698909;227.9845905;209.9562815;29304.12399;1.107055575;0.01755233;4.849189393;38.10033112;184.7557215;-3;25;4;19;193.5663032;498.5780826;40.69274205;2.575748332;0.85393551;110;67.7890351;10.22127115;310.6572328;7.556817583;0.043868932;14.02127115;43.06698909;5;13.67115658;38.22309068
CID=1373984557;-3;27.5;44.2005831;4;21.5;4.3;0.779135335;140.4534952;10.34262266;45.24438046;229.4271001;209.9562815;30347.80717;1.184302699;0.019852664;4.413262243;44.20057958;195.068749;-3;27.5;4;21.5;193.5663032;537.3761508;43.91705341;2.776186464;0.869178439;110;77.26357436;11.33194038;322.5180847;9.586368153;0.056121552;15.63194038;45.24438046;5;16.07872587;44.34189897
CID=-1133182724;-3;30;48.64885398;4;24;4.8;0.779135335;140.4534952;10.34262266;47.41539342;230.8431487;209.9562815;31015.76673;1.238705663;0.021648661;4.138643257;48.64887019;201.3403185;-3;30;4;24;193.5663032;578.4112193;46.25292222;2.988181361;0.878026259;110;84.18234708;12.43218485;334.6056208;11.63282844;0.068684083;17.23218485;47.41539342;5;18.19324922;48.80189722
CID=1575497655;-3;32.5;54.97018322;4;26.5;5.3;0.779135335;140.4534952;10.34262266;49.58028032;232.2329347;209.9562815;31928.80634;1.312964143;0.024148169;3.830583668;54.97019702;210.5679389;-3;32.5;4;26.5;193.5663032;621.7653459;49.13413837;3.212156949;0.888016276;110;94.05072414;13.52222961;346.9190388;14.0746955;0.083819249;18.82222961;49.58028032;5;20.9598287;55.14108953
CID=708576979;-3;35;61.07284457;4;29;5.8;0.779135335;140.4534952;10.34262266;51.73928757;233.5966506;209.9562815;32809.53387;1.385340284;0.026639703;3.588901035;61.07283906;219.1843753;-3;35;4;29;193.5663032;667.521983;51.66778874;3.448544359;0.895398349;110;103.6305005;14.60229911;359.4575949;16.73299209;0.100519915;20.40229911;51.73928757;5;24.08273135;61.25872454
CID=-877709938;-3;37.5;66.87239786;4;31.5;6.3;0.779135335;140.4534952;10.34262266;53.8926562;234.9344836;209.9562815;33549.79299;1.450115385;0.0290916;3.384211225;66.87238148;226.3102641;-3;37.5;4;31.5;193.5663032;715.7660593;54.02538242;3.697782349;0.900828339;110;112.7873845;15.67261778;372.2206201;19.53145567;0.118366193;21.97261778;53.8926562;5;27.06035634;67.07245837
CID=-1899346851;-3;40;67.20408253;4;34;6.8;0.779135335;140.4534952;10.34262266;56.04062242;236.2466152;209.9562815;33624.45124;1.449499979;0.029618495;3.319749862;67.20408278;223.1007446;-3;40;4;34;193.5663032;766.5840786;54.91800566;3.960317813;0.901099846;110;113.3126819;16.73341058;385.2075365;21.57539101;0.131919248;23.53341058;56.04062242;5;31.03476145;67.38583791
CID=-2000103400;-3;42.5;67.01153043;4;36.5;7.3;0.779135335;140.4534952;10.34262266;58.18341805;237.5332212;209.9562815;33638.42025;1.427680029;0.029965487;3.233518953;67.01154043;216.6830861;-3;42.5;4;36.5;193.5663032;820.0642337;56.1092824;4.236606373;0.900942716;110;113.0077424;17.78490349;398.4178737;23.32145334;0.143881335;25.08490349;58.18341805;5;34.59660474;67.1744195
CID=-212303385;-3;45;67.21251297;4;39;7.8;0.779135335;140.4534952;10.34262266;60.32127061;238.7944716;209.9562815;33675.65478;1.425348097;0.03046896;3.173247984;67.21251512;213.2819781;-3;45;4;39;193.5663032;876.2965275;57.07891126;4.527112999;0.901106698;110;113.3260379;18.82732375;411.851283;25.39388749;0.158096196;26.62732375;60.32127061;4.872809085;39.59692683;67.35128476
CID=-1798590302;-3;47.5;68.03144921;4;41.5;8.3;0.779135335;140.4534952;10.34262266;62.45440296;240.0305305;209.9562815;33845.37945;1.404896008;0.031221091;3.046015479;68.0314338;207.2248004;-3;47.5;4;41.5;193.5663032;935.3728936;58.88782977;4.83231264;0.90176042;110;114.6236492;19.86089981;425.5075477;27.16920132;0.170709472;28.16089981;62.45440296;5;45.15776622;68.14639234
CID=1474740081;-3;50;68.68475626;4;44;8.8;0.779135335;140.4534952;10.34262266;64.58303242;241.241556;209.9562815;33997.5079;1.382782822;0.03193041;2.926698971;68.68476521;201.0196317;-3;50;4;44;193.5663032;997.3873073;60.70253725;5.152690788;0.902265698;110;115.6596163;20.88586093;439.3865883;28.89809578;0.183267208;29.68586093;64.58303242;5;50.72851812;68.77498861
CID=1373983532;-3;52.5;68.81623755;4;46.5;9.3;0.779135335;140.4534952;10.34262266;66.70736935;242.4277005;209.9562815;34112.4759;1.359255788;0.032455426;2.829447246;68.81623724;194.7119129;-3;52.5;4;46.5;193.5663032;1062.435878;62.33493198;5.488743962;0.902365673;110;115.8681659;21.9024364;453.4884621;30.57467216;0.195730975;31.2024364;66.70736935;4.7792592;58.73744758;68.86688473
CID=-1133183749;-3;55;66.72719548;4;49;9.8;0.779135335;140.4534952;10.34262266;68.82761526;243.589111;209.9562815;34145.46339;0.99749873;0.031961832;2.121772082;66.34815614;140.7756654;-3;55;4;49;193.5663032;1130.616924;74.18222346;5.840980093;0.900391269;97.08727167;111.957543;22.91085464;467.8133583;24.24038285;0.156663574;32.71085464;68.82761526;10;66.34812101;66.72910038
CID=1575496630;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790298983;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486337068;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817624847;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121586762;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869418619;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434543296;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738505211;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252500170;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51461745;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355423660;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790297958;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486336043;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817625872;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121587787;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869417594;0;17.5;20.03060532;4;11.5;2.3;0.77902916;140.5275241;11.50585387;38.65062325;223.4649978;212.0278103;24161.38225;0.859317199;0.011130662;7.437915622;20.03061158;148.9859988;0;17.5;4;11.5;216.4944088;394.8050249;30.79560321;1.823626888;0.77631415;110;39.20238444;8.442287769;292.3577953;0.867921158;0.004945495;10.74228777;38.65062325;5;7.347883933;20.09433759
