PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-434544321;0;20;24.42992339;4;14;2.8;0.77902916;140.5275241;11.50585387;40.87642154;224.9878786;212.0278103;25470.52458;0.951134089;0.012682703;6.663465517;24.42991861;162.7879202;0;20;4;14;216.4944088;427.3713314;33.73308745;1.974052511;0.801079034;110;46.33428124;9.600671517;304.1767639;2.054721365;0.011806084;12.40067152;40.87642154;5;8.859483372;24.5081668
CID=-1738506236;0;22.5;28.630986;4;16.5;3.3;0.77902916;140.5275241;11.50585387;43.09516038;226.4836748;212.0278103;26554.61915;1.026774031;0.014222723;6.058320719;28.63097978;173.455658;0;22.5;4;16.5;216.4944088;461.9362892;36.44691502;2.13371002;0.82073297;110;53.0017374;10.74784969;316.2382391;3.427485116;0.019860441;14.04784969;43.09516038;5;10.30272925;28.7230878
CID=1252499145;0;25;33.44141181;4;19;3.8;0.77902916;140.5275241;11.50585387;45.30711398;227.9525994;212.0278103;27643.16758;1.105496322;0.016013324;5.511402272;33.44141971;184.3091166;0;25;4;19;216.4944088;498.5780826;39.28641581;2.302960549;0.83928176;110;60.53864522;11.88405278;328.5412717;5.023677118;0.029358464;15.68405278;45.30711398;5;12.00615816;33.54912666
CID=-51462770;0;27.5;39.40768541;4;21.5;4.3;0.77902916;140.5275241;11.50585387;47.51254941;229.3948607;212.0278103;28812.61746;1.191822687;0.018248996;4.975503975;39.40767031;196.0730203;0;27.5;4;21.5;216.4944088;537.3761508;42.50188091;2.482171035;0.857546905;110;69.8198085;13.0095094;341.0849338;6.888821382;0.040606334;17.3095094;47.51254941;5;14.3589563;39.53355842
CID=-1355424685;0;30;45.64969782;4;24;4.8;0.77902916;140.5275241;11.50585387;49.71172695;230.8106617;212.0278103;29854.52899;1.276217503;0.020644883;4.537833582;45.64967465;207.1506266;0;30;4;24;216.4944088;578.4112193;45.57212597;2.671714353;0.872248542;110;79.51575934;14.12444667;353.86833;8.991762262;0.053465167;18.92444667;49.71172695;5;16.44947269;45.79643262
CID=1790301029;0;32.5;52.16231478;4;26.5;5.3;0.77902916;140.5275241;11.50585387;51.90490042;232.2002007;212.0278103;30781.52252;1.356804649;0.023204022;4.164991272;52.16229625;217.2555086;0;32.5;4;26.5;216.4944088;621.7653459;48.57500146;2.871969532;0.883911766;110;89.6609967;15.22909063;366.8906117;11.31823475;0.06789271;20.52909063;51.90490042;5;18.68280245;52.33055353
CID=486339114;0;35;57.19241631;4;29;5.8;0.77902916;140.5275241;11.50585387;54.09231774;233.5636699;212.0278103;31412.33904;1.416044665;0.025309796;3.910375335;57.19239011;223.6437116;0;35;4;29;216.4944088;667.521983;50.91158207;3.083322044;0.890930985;110;97.53263541;16.32366677;380.1509925;13.68955049;0.08285031;22.12366677;54.09231774;5;21.57671979;57.37138966
CID=-817622801;0;37.5;64.23221297;4;31.5;6.3;0.77902916;140.5275241;11.50585387;56.2742215;234.9012565;212.0278103;32346.95187;1.495281242;0.02819862;3.625835151;64.23221412;232.8954198;0;37.5;4;31.5;216.4944088;715.7660593;53.76496777;3.306164179;0.898523476;110;108.6123574;17.40840064;393.6487646;16.48776817;0.100686352;23.70840064;56.2742215;5;24.76285565;64.43055145
CID=-2121584716;0;40;70.77584901;4;34;6.8;0.77902916;140.5275241;11.50585387;58.45084952;236.2131416;212.0278103;33134.12934;1.572650357;0.03098881;3.41250477;70.77583136;241.5228622;0;40;4;34;216.4944088;766.5840786;56.1635961;3.540895504;0.903790705;110;118.9797043;18.48351841;407.3833169;19.52659683;0.120332653;25.28351841;58.45084952;5;27.90342708;70.99128831
CID=869420665;0;42.5;74.52683739;4;36.5;7.3;0.77902916;140.5275241;11.50585387;60.62243528;237.499501;212.0278103;33592.95518;1.61369921;0.032823777;3.278317789;74.52686099;244.3227341;0;42.5;4;36.5;216.4944088;820.0642337;57.84710733;3.787923385;0.906205215;110;124.9516652;19.54924733;421.3541521;22.32748158;0.138864244;26.84924733;60.62243528;5;31.70344857;74.74203029
CID=-434541250;0;45;75.39282071;4;39;7.8;0.77902916;140.5275241;11.50585387;62.78920796;238.7605043;212.0278103;33714.27469;1.612766991;0.033626051;3.192440925;75.39280987;240.6870917;0;45;4;39;216.4944088;876.2965275;59.05766656;4.047663551;0.90670943;110;126.3332223;20.605816;435.5609012;24.65491874;0.15477285;28.405816;62.78920796;5;36.01007458;75.59072395
CID=-1738503165;0;47.5;75.22328478;4;41.5;8.3;0.77902916;140.5275241;11.50585387;64.95139213;239.9963153;212.0278103;33708.33071;1.588781429;0.034055693;3.10638183;75.22329661;233.6722818;0;47.5;4;41.5;216.4944088;935.3728936;60.33237295;4.32054065;0.9066122;110;126.0626927;21.6534543;450.0033351;26.64945994;0.168876054;29.9534543;64.95139213;5;39.98636721;75.40035471
CID=1252502216;0;50;75.15275719;4;44;8.8;0.77902916;140.5275241;11.50585387;67.10920671;241.2070919;212.0278103;33729.54647;1.585922389;0.034535452;3.058166833;75.15275345;229.829658;0;50;4;44;216.4944088;997.3873073;61.24462789;4.606988757;0.906571528;110;125.9501234;22.69239297;464.6813698;29.00724539;0.185576844;31.49239297;67.10920671;4.869250223;45.79836647;75.30026669
CID=-51459699;0;52.5;76.28783083;4;46.5;9.3;0.77902916;140.5275241;11.50585387;69.26286347;242.3929863;212.0278103;33917.9377;1.563019299;0.035502756;2.925031528;76.28785026;223.1443672;0;52.5;4;46.5;216.4944088;1062.435878;63.21987432;4.907451809;0.907211222;110;127.7623052;23.72286289;479.5950659;31.03311086;0.200461358;33.02286289;69.26286347;5;51.62951629;76.41174196
CID=-1355421614;0;55;76.98994347;4;49;9.8;0.77902916;140.5275241;11.50585387;71.41256496;243.554145;212.0278103;34061.74736;1.538393594;0.03632581;2.80973892;76.98992641;216.3215927;0;55;4;49;216.4944088;1130.616924;65.08513284;5.22238394;0.907591536;110;128.8840703;24.74509405;494.7446235;33.00885022;0.215315607;34.54509405;71.41256496;5;57.69337853;77.08691114
CID=1790300004;0;57.5;77.16444778;4;51.5;10.3;0.77902916;140.5275241;11.50585387;73.55850229;244.6907104;212.0278103;33597.0579;1.082568465;0.033084906;2.217328479;67.60500653;149.9025063;0;57.5;4;51.5;216.4944088;1202.031033;74.45069984;5.552249777;0.901422887;98.6272768;113.9478288;25.75931457;510.1303734;25.15393838;0.165708141;36.05931457;73.55850229;10;67.01158806;77.21546717
CID=486338089;0;60;74.72828825;4;54;10.8;0.77902916;140.5275241;11.50585387;75.70085297;245.8028223;212.0278103;34214.82191;1.115888848;0.036511721;2.037404048;74.66645196;152.1257314;0;60;4;54;216.4944088;1276.78113;78.35855739;5.897524732;0.906287769;97.08727537;125.1743001;26.76574993;525.7527707;27.852465;0.185331189;37.56574993;75.70085297;10;74.66641337;74.72859918
CID=-817623826;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121585741;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869419640;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434542275;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738504190;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252501191;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51460724;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355422639;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790294883;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486332968;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817628947;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121590862;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869414519;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434547396;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738509311;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252496070;3;22.5;25.1180367;4;16.5;3.3;0.779038997;140.5554499;12.76975577;45.28879371;226.4866157;214.0895926;25000.35805;1.018138281;0.013083832;6.842194524;25.11804577;171.8625552;3;22.5;4;16.5;241.4641341;461.9362892;35.7892875;1.913063781;0.804546292;110;47.43409135;12.37577546;333.9776131;1.133178881;0.006609125;15.67577546;45.28879371;5;8.985125183;25.1991066
CID=-51465845;3;25;30.2153649;4;19;3.8;0.779038997;140.5554499;12.76975577;47.52878216;227.9555634;214.0895926;26234.57966;1.116233868;0.014952582;6.153189137;30.21535883;185.9208177;3;25;4;19;241.4641341;498.5780826;38.72050713;2.06481217;0.827270636;110;55.49270856;13.52674763;346.970784;2.553902334;0.015025458;17.32674763;47.52878216;5;10.46429368;30.31461652
CID=-1355427760;3;27.5;34.43350826;4;21.5;4.3;0.779038997;140.5554499;12.76975577;49.76238241;229.3978477;214.0895926;27153.51868;1.185918527;0.016582536;5.659561831;34.4335284;194.878683;3;27.5;4;21.5;241.4641341;537.3761508;41.20032061;2.225490559;0.842652837;110;62.08527594;14.66687834;360.2180824;4.140295996;0.024573895;18.96687834;49.76238241;5;12.38823114;34.54428855
CID=1790293858;3;30;40.55869912;4;24;4.8;0.779038997;140.5554499;12.76975577;51.98985676;230.8136717;214.0895926;28293.50302;1.280084623;0.018917314;5.116078462;40.55867804;207.5013792;3;30;4;24;241.4641341;578.4112193;44.28989849;2.395433266;0.860562671;110;71.60726125;15.79639557;373.7185628;6.047301742;0.036213107;20.59639557;51.98985676;5;14.66842286;40.68880101
CID=486331943;3;32.5;47.15246205;4;26.5;5.3;0.779038997;140.5554499;12.76975577;54.21146118;232.2032335;214.0895926;29365.60442;1.372070411;0.021485471;4.652231059;47.15244163;219.3640535;3;32.5;4;26.5;241.4641341;621.7653459;47.366115;2.574980124;0.87523661;110;81.85297845;16.9155263;387.471329;8.2150218;0.049638421;22.2155263;54.21146118;5;16.74879622;47.30524429
CID=-817629972;3;35;54.31521068;4;29;5.8;0.779038997;140.5554499;12.76975577;56.42744581;233.5667256;214.0895926;30354.76509;1.461991298;0.024331066;4.243761896;54.3151789;230.5006866;3;35;4;29;241.4641341;667.521983;50.49156847;2.764476744;0.887102623;110;93.0257386;18.02449703;401.4755504;10.64588901;0.064914388;23.82449703;56.42744581;5;19.62977657;54.48950934
CID=-2121591887;3;37.5;59.41849062;4;31.5;6.3;0.779038997;140.5554499;12.76975577;58.6380556;234.904335;214.0895926;30975.8183;1.523766251;0.026516939;3.98649932;59.41849898;236.8718058;3;37.5;4;31.5;241.4641341;715.7660593;52.77044137;2.964274848;0.893584521;110;101.0280139;19.12353438;415.7304796;13.11323329;0.080698323;25.42353438;58.6380556;5;22.12944902;59.60587274
CID=869413494;3;40;66.75197649;4;34;6.8;0.779038997;140.5554499;12.76975577;60.84353085;236.216243;214.0895926;31823.14569;1.610098164;0.029582402;3.69638689;66.75199594;246.7412026;3;40;4;34;241.4641341;766.5840786;55.56550418;3.174732685;0.900728838;110;112.5967784;20.21286565;430.2354713;16.04221927;0.099646485;27.01286565;60.84353085;5;25.38779896;66.95983668
CID=-434548421;3;42.5;74.02354288;4;36.5;7.3;0.779038997;140.5554499;12.76975577;63.0441076;237.5026252;214.0895926;32681.5085;1.694052068;0.032714947;3.456722899;74.02355462;255.8789163;3;42.5;4;36.5;241.4641341;820.0642337;58.14964776;3.396215496;0.905903412;110;124.1491689;21.29271932;444.99;19.23395742;0.120602795;28.59271932;63.0441076;5;28.69193503;74.25133991
CID=-1738510336;3;45;81.32606938;4;39;7.8;0.779038997;140.5554499;12.76975577;65.24001775;238.7636514;214.0895926;33430.14737;1.776833873;0.035951855;3.252105483;81.32607259;264.4809666;3;45;4;39;241.4641341;876.2965275;60.58553086;3.629096018;0.90970226;110;135.8270606;22.36332529;459.9936762;22.70387468;0.143724079;30.16332529;65.24001775;5;32.37410538;81.57205915
CID=1252495045;3;47.5;82.69386498;4;41.5;8.3;0.779038997;140.5554499;12.76975577;67.43148858;239.9994854;214.0895926;33595.8805;1.790618717;0.037012786;3.175673154;82.69388357;262.608746;3;47.5;4;41.5;241.4641341;935.3728936;61.70522811;3.873754988;0.910290463;110;138.0222719;23.42491482;475.246258;25.47979354;0.162861055;31.72491482;67.43148858;5;36.63857627;82.92529859
CID=-51466870;3;50;83.39749143;4;44;8.8;0.779038997;140.5554499;12.76975577;69.61874165;241.2102851;214.0895926;33685.74912;1.787615036;0.037846646;3.096714548;83.39750451;258.2582654;3;50;4;44;241.4641341;997.3873073;62.91678369;4.130581592;0.910579832;110;139.1524331;24.4777201;490.7476566;28.09588713;0.181346075;33.2777201;69.61874165;4.88842292;40.96645629;83.61071271
CID=-1355428785;3;52.5;83.61643946;4;46.5;9.3;0.779038997;140.5554499;12.76975577;71.80199112;242.3962026;214.0895926;33723.45205;1.762667496;0.038513765;2.999479082;83.61642918;250.8057302;3;52.5;4;46.5;241.4641341;1062.435878;64.40538103;4.39997386;0.910668095;110;139.5041964;25.52197348;506.4979361;30.39403193;0.198130551;34.82197348;71.80199112;5;45.79611167;83.80649136
CID=1790296929;3;55;83.10558354;4;49;9.8;0.779038997;140.5554499;12.76975577;73.98144146;243.5573847;214.0895926;33725.54699;1.735301619;0.038908113;2.925554543;83.10557809;243.1299015;3;55;4;49;241.4641341;1130.616924;65.69813645;4.682338966;0.910460837;110;138.6834642;26.55790648;522.4973076;32.63278785;0.21486717;36.35790648;73.98144146;5;52.39578886;83.25990412
CID=486335014;3;57.5;84.56153145;4;51.5;10.3;0.779038997;140.5554499;12.76975577;76.15728489;244.6939736;214.0895926;33913.89464;1.732407707;0.040114649;2.825812023;84.56153169;238.954993;3;57.5;4;51.5;241.4641341;1202.031033;67.3812545;4.978093486;0.911039735;110;141.0234378;27.58574877;538.7461206;35.35755208;0.235183726;37.88574877;76.15728489;4.842329544;58.67743448;84.69160228
CID=-817626901;3;60;85.23186901;4;54;10.8;0.779038997;140.5554499;12.76975577;78.32969882;245.8061092;214.0895926;34043.93003;1.705104284;0.041033859;2.715941393;85.2318747;231.4847765;3;60;4;54;241.4641341;1276.78113;69.27246426;5.287663674;0.911294326;110;142.1016598;28.60572737;555.2448559;37.61222969;0.252767483;39.40572737;78.32969882;4.811465228;65.47748678;85.33113726
CID=-2121588816;3;62.5;84.86492373;4;56.5;11.3;0.779038997;140.5554499;12.76975577;80.49884378;246.893931;214.0895926;33703.97785;1.173565335;0.037964408;2.053569991;76.34386586;156.7774719;3;62.5;4;56.5;241.4641341;1354.972569;80.1798405;5.611485841;0.907241989;96.2005995;127.8517809;29.61806636;571.9941242;28.07414309;0.190644799;40.91806636;80.49884378;10;75.94499325;84.9097475
CID=869416565;3;65;83.40737506;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434545350;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738507265;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252498116;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51463799;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355425714;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1790295904;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=486333989;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817627926;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2121589841;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=869415540;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-434546375;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738508290;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1252497091;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51464824;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355426739;6;25;25.7410397;4;19;3.8;0.779155782;140.5359484;14.1407808;49.73250275;227.9907516;216.140503;24524.04019;1.087441042;0.0134784;7.02997328;25.74104936;180.9588892;6;25;4;19;268.5935418;498.5780826;37.85998102;1.856254917;0.807598139;110;48.42690501;15.14978966;365.943784;0.059449058;0.000352127;18.94978966;49.73250275;5;9.429658448;25.82300644
CID=1790307183;6;27.5;31.01439214;4;21.5;4.3;0.779155782;140.5359484;14.1407808;51.99439396;229.433309;216.140503;25749.43446;1.194149046;0.015442718;6.320128944;31.01438612;196.0149194;6;27.5;4;21.5;268.5935418;537.3761508;40.72100696;2.000703916;0.830402536;110;56.74535255;16.30448093;379.915469;1.464886997;0.008755117;20.60448093;51.99439396;5;10.97612146;31.11508697
CID=486345268;6;30;35.37780687;4;24;4.8;0.779155782;140.5359484;14.1407808;54.25030374;230.8494054;216.140503;26657.5406;1.269368676;0.017156949;5.808680222;35.37780355;205.4983478;6;30;4;24;268.5935418;578.4112193;43.16379565;2.153481485;0.845730523;110;63.55571916;17.448465;394.1541805;3.081097247;0.018582812;22.248465;54.25030374;5;12.63101617;35.49211235
CID=-817616647;6;32.5;41.63791928;4;26.5;5.3;0.779155782;140.5359484;14.1407808;56.500491;232.2392389;216.140503;27781.82485;1.371806238;0.019586346;5.259511904;41.63792539;218.9951642;6;32.5;4;26.5;268.5935418;621.7653459;46.12817141;2.314893135;0.863257992;110;73.28317066;18.58196973;408.6589733;5.017330025;0.030540281;23.88196973;56.500491;5;14.73891264;41.77309017
CID=-2121578562;6;35;48.65104999;4;29;5.8;0.779155782;140.5359484;14.1407808;58.745209;233.6030023;216.140503;28888.53147;1.471919669;0.022357175;4.761937664;48.65104193;231.673229;6;35;4;29;268.5935418;667.521983;49.2474383;2.485249565;0.878030179;110;84.18572927;19.70522258;423.4289712;7.239483676;0.044478452;25.50522258;58.745209;5;17.54605745;48.80735649
CID=869426819;6;37.5;55.93663207;4;31.5;6.3;0.779155782;140.5359484;14.1407808;60.984706;234.9408827;216.140503;29868.23061;1.569791274;0.025309644;4.354254596;55.93660425;243.5622161;6;37.5;4;31.5;268.5935418;715.7660593;52.22329771;2.664866975;0.889318139;110;95.56408889;20.81845118;438.4633861;9.74918454;0.06046454;27.11845118;60.984706;5;20.00986098;56.11716861
CID=-434535096;6;40;63.67785326;4;34;6.8;0.779155782;140.5359484;14.1407808;63.21922582;236.2530618;216.140503;30761.55169;1.665145332;0.028517567;3.998818309;63.67784958;254.6361508;6;40;4;34;268.5935418;766.5840786;55.18806107;2.854067427;0.898005375;110;107.7370869;21.92188393;453.7615373;12.54674231;0.078560429;28.72188393;63.21922582;5;22.59835047;63.88428293
CID=-1738497011;6;42.5;69.22749262;4;36.5;7.3;0.779155782;140.5359484;14.1407808;65.44900824;237.5397153;216.140503;31326.29454;1.730044739;0.031005618;3.765886661;69.22752889;260.7030276;6;42.5;4;36.5;268.5935418;820.0642337;57.42415872;3.053179269;0.902674804;110;116.5207538;23.01575048;469.3228708;15.38067849;0.097238919;30.31575048;65.44900824;5;26.06218912;69.4444037
CID=1252508370;6;45;77.34992003;4;39;7.8;0.779155782;140.5359484;14.1407808;67.67428903;238.8010133;216.140503;32198.29495;1.82165854;0.034541006;3.496509966;77.34991436;270.4547465;6;45;4;39;268.5935418;876.2965275;60.20743565;3.262537593;0.907782134;110;129.4595169;24.10028196;485.1469756;18.72910918;0.119571109;31.90028196;67.67428903;5;29.39707717;77.59088909
CID=-51453545;6;47.5;84.94827171;4;41.5;8.3;0.779155782;140.5359484;14.1407808;69.89529938;240.03712;216.140503;32963.5579;1.911009236;0.037982963;3.289953677;84.94828871;279.4759348;6;47.5;4;41.5;268.5935418;935.3728936;62.60611368;3.482484677;0.911187517;110;141.6454567;25.17571094;501.2335966;22.36978695;0.144234668;33.47571094;69.89529938;5;33.29029346;85.20785954
CID=-1355415460;6;50;89.86810315;4;44;8.8;0.779155782;140.5359484;14.1407808;72.11226467;241.2481934;216.140503;33438.90742;1.962285941;0.040486123;3.144882912;89.86807936;282.6245871;6;50;4;44;268.5935418;997.3873073;64.49220557;3.713370398;0.912867811;110;149.5730476;26.24227099;517.5826402;25.83093301;0.168229519;35.04227099;72.11226467;5;37.24388999;90.13254643
CID=1790306158;6;52.5;89.89277335;4;46.5;9.3;0.779155782;140.5359484;14.1407808;74.3254025;242.434386;216.140503;33467.10831;1.952562912;0.041127715;3.080369507;89.89275635;276.9029055;6;52.5;4;46.5;268.5935418;1062.435878;65.55396719;3.955552583;0.912875375;110;149.6128794;27.30019587;534.1941739;28.61162948;0.188241819;36.60019587;74.3254025;5;42.18985125;90.13248653
CID=486344243;6;55;89.91475713;4;49;9.8;0.779155782;140.5359484;14.1407808;76.5349201;243.595845;216.140503;33499.69759;1.927693132;0.041787475;2.993021864;89.91472011;269.1167232;6;55;4;49;268.5935418;1130.616924;66.94073443;4.209397278;0.912882101;110;149.6483322;28.34971857;551.0684204;31.19535067;0.207364028;38.14971857;76.5349201;5;46.57786701;90.13253045
CID=-817617672;6;57.5;89.94372536;4;51.5;10.3;0.779155782;140.5359484;14.1407808;78.74101137;244.7327131;216.140503;33519.44678;1.906936996;0.04247027;2.913068122;89.94371665;262.0121738;6;57.5;4;51.5;268.5935418;1202.031033;68.32030104;4.475278984;0.91289097;110;149.6951378;29.39107021;568.2057484;33.84924484;0.227364535;39.69107021;78.74101137;5;52.37602019;90.1325078
CID=-2121579587;6;60;89.97953678;4;54;10.8;0.779155782;140.5359484;14.1407808;80.94385387;245.8451304;216.140503;33585.82678;1.874758524;0.04317714;2.816875006;89.97952329;253.4610702;6;60;4;54;268.5935418;1276.78113;69.96513494;4.7535809;0.912901907;110;149.7529373;30.42447926;585.6066648;36.29900785;0.246411172;41.22447926;80.94385387;5;59.52637893;90.13256772
CID=869425794;6;62.5;90.01347892;4;56.5;11.3;0.779155782;140.5359484;14.1407808;83.1436062;246.9332368;216.140503;33675.47132;1.831103414;0.043905635;2.705494984;90.01349961;243.5310717;6;62.5;4;56.5;268.5935418;1354.972569;71.87772773;5.044695269;0.91291227;110;149.8077836;31.45017129;603.2718139;38.48964748;0.264097781;42.75017129;83.1436062;5;66.31574303;90.13256302
CID=-434536121;6;65;90.0520391;4;59;11.8;0.779155782;140.5359484;14.1407808;85.34040608;247.9971748;216.140503;33771.34336;1.78428613;0.04465958;2.59166617;90.0520296;233.3847987;6;65;4;59;268.5935418;1436.71329;73.92038428;5.349023958;0.912924003;110;149.8699821;32.46836933;621.201989;40.54882856;0.281267244;44.26836933;85.34040608;5;74.02849337;90.13255943
CID=-1738498036;6;67.5;90.10917872;4;61.5;12.3;0.779155782;140.5359484;14.1407808;87.53436951;249.0370935;216.140503;33761.07879;1.297866609;0.043553177;1.945966808;85.77412809;166.9136062;6;67.5;4;61.5;268.5935418;1522.114066;84.88819859;5.666979393;0.911494967;95.97677198;142.9742454;33.47929532;639.3981609;32.00196928;0.22444193;45.77929532;87.53436951;10;85.45508293;90.13256614
CID=1252507345;6;69.99;90.13254922;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51454570;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1355416485;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374451030;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960737947;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747942432;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647185883;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546429334;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039857583;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668822796;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568066247;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078755538;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492468621;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374452055;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960738972;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747941407;9;30;31.80894486;4;24;4.8;0.779370705;140.4676715;15.62574577;56.49359154;230.9151783;218.1793716;25282.25627;1.274632323;0.015950655;6.478990155;31.80895733;206.0899214;9;30;4;24;298.0033783;578.4112193;42.79862542;1.940955242;0.833412068;110;57.98897398;19.08108416;415.1728524;0.195665147;0.001188629;23.88108416;56.49359154;5;11.15635228;31.91272673
CID=647184858;9;32.5;37.86975964;4;26.5;5.3;0.779370705;140.4676715;15.62574577;58.7725224;232.3055118;218.1793716;26441.5725;1.388166248;0.018295552;5.843268175;37.86976759;221.2832077;9;32.5;4;26.5;298.0033783;621.7653459;45.66852288;2.086437239;0.853277274;110;67.4307883;20.2288499;430.451128;1.876143895;0.011504962;25.5288499;58.7725224;5;13.16851123;37.99388652
CID=546428309;9;35;42.76013372;4;29;5.8;0.779370705;140.4676715;15.62574577;61.04615018;233.6697744;218.1793716;27299.88577;1.467005448;0.020297812;5.390893528;42.760127;230.5152919;9;35;4;29;298.0033783;667.521983;48.08647567;2.239981261;0.865931046;110;75.02594111;21.3662721;446.008751;3.783500692;0.023423363;27.1662721;61.04615018;5;15.29774812;42.89813566
CID=-1039858608;9;37.5;49.96409853;4;31.5;6.3;0.779370705;140.4676715;15.62574577;63.3147276;235.0081536;218.1793716;28378.62768;1.575800868;0.023197106;4.884223135;49.96410557;244.0358403;9;37.5;4;31.5;298.0033783;715.7660593;51.10890214;2.401872299;0.880334211;110;86.23157409;22.49357937;461.8448914;6.047303358;0.037801168;28.79357937;63.3147276;5;17.83927301;50.12552982
CID=1668821771;9;40;57.60511948;4;34;6.8;0.779370705;140.4676715;15.62574577;65.57850327;236.3208315;218.1793716;29381.58347;1.682021078;0.026346169;4.455816638;57.60512559;256.677877;9;40;4;34;298.0033783;766.5840786;54.07967493;2.572400632;0.89144234;110;98.18013988;23.61100114;477.9588321;8.625160546;0.054444215;30.41100114;65.57850327;5;20.30412556;57.79256166
CID=1568065222;9;42.5;65.91846651;4;36.5;7.3;0.779370705;140.4676715;15.62574577;67.83772205;237.6079843;218.1793716;30319.20575;1.785748951;0.029842878;4.072793393;65.91850288;268.472443;9;42.5;4;36.5;298.0033783;820.0642337;57.12235782;2.751862205;0.900025629;110;111.2777241;24.71876816;494.3499894;11.52010406;0.073440666;32.01876816;67.83772205;5;23.71066704;66.13056601
CID=2078754513;9;45;71.70653518;4;39;7.8;0.779370705;140.4676715;15.62574577;70.09262493;238.8697825;218.1793716;30896.48667;1.855140379;0.032490406;3.831195183;71.70652765;274.7217034;9;45;4;39;298.0033783;876.2965275;59.36313276;2.940559038;0.904426591;110;120.459525;25.81711274;511.0179307;14.48132604;0.093248154;33.61711274;70.09262493;5;26.63234091;71.93303867
CID=492467596;9;47.5;80.12244228;4;41.5;8.3;0.779370705;140.4676715;15.62574577;72.34344836;240.1063907;218.1793716;31677.25015;1.954564797;0.036231374;3.557626075;80.12246247;285.0457616;9;47.5;4;41.5;298.0033783;935.3728936;62.09113075;3.138799631;0.909155265;110;133.8973576;26.90626868;527.9623871;17.97583134;0.116931149;35.20626868;72.34344836;5;30.16252564;80.37349714
CID=-374448984;9;50;88.71864075;4;44;8.8;0.779370705;140.4676715;15.62574577;74.59042278;241.3179678;218.1793716;32511.32717;2.051021155;0.040160364;3.319526429;88.71867055;294.5039716;9;50;4;44;298.0033783;997.3873073;64.73698368;3.346899331;0.912506449;110;147.7184897;27.98647087;545.18326;21.78892349;0.143200827;36.78647087;74.59042278;5;34.07746639;88.99321951
CID=-1960735901;9;52.5;89.87341439;4;46.5;9.3;0.779370705;140.4676715;15.62574577;76.83377029;242.5046667;218.1793716;32641.61335;2.054682428;0.041256639;3.231437625;89.87341146;290.4203233;9;52.5;4;46.5;298.0033783;1062.435878;65.98998663;3.56518065;0.912869446;110;149.5816542;29.0579544;562.6806206;24.82161979;0.164842512;38.3579544;76.83377029;5;38.30717901;90.1325412
CID=747944478;9;55;89.89682675;4;49;9.8;0.779370705;140.4676715;15.62574577;79.07370169;243.6666353;218.1793716;32687.36683;2.042704316;0.041930429;3.160864738;89.89684021;284.1517523;9;55;4;49;298.0033783;1130.616924;67.13048529;3.793973512;0.912876626;110;149.6194713;30.12095362;580.4547035;27.72688847;0.186093877;39.92095362;79.07370169;5;42.99987232;90.13248983
CID=647187929;9;57.5;89.92360132;4;51.5;10.3;0.779370705;140.4676715;15.62574577;81.31041297;244.8040169;218.1793716;32736.30247;2.01899375;0.042626647;3.073025332;89.92362317;276.337572;9;57.5;4;51.5;298.0033783;1202.031033;68.52167106;4.033615457;0.912884825;110;149.6627032;31.17570104;598.5058969;30.50056776;0.206916389;41.47570104;81.31041297;5;48.3393033;90.13256765
CID=546431380;9;60;89.9470491;4;54;10.8;0.779370705;140.4676715;15.62574577;83.54408182;245.9169525;218.1793716;32792.53006;1.990664676;0.043343627;2.979682546;89.94707032;268.0137155;9;60;4;54;298.0033783;1276.78113;70.04891946;4.284451866;0.912891995;110;149.7005512;32.2224265;616.8347348;33.2069229;0.227739048;43.0224265;83.54408182;5;53.03794741;90.13252197
CID=-1039855537;9;62.5;89.98073344;4;56.5;11.3;0.779370705;140.4676715;15.62574577;85.77486436;247.0055825;218.1793716;32860.81975;1.951674985;0.04408817;2.871843392;89.98072992;258.4105647;9;62.5;4;56.5;298.0033783;1354.972569;71.81465233;4.546836272;0.912902276;110;149.7548851;33.26135692;635.441896;35.71708503;0.247670554;44.56135692;85.77486436;5;59.77558503;90.1325181
CID=1668824842;9;65;90.01805098;4;59;11.8;0.779370705;140.4676715;15.62574577;88.0028927;248.0700502;218.1793716;32974.96716;1.897958826;0.044858857;2.744667632;90.01803867;247.069597;9;65;4;59;298.0033783;1436.71329;73.8883729;4.821130882;0.912913653;110;149.8151109;34.2927167;654.3282158;37.90071274;0.26576915;46.0927167;88.0028927;5;67.23357394;90.13254584
CID=1568068293;9;67.5;90.05471228;4;61.5;12.3;0.779370705;140.4676715;15.62574577;90.22827356;249.110505;218.1793716;33100.67483;1.840314096;0.045655163;2.614745991;90.05471662;235.4702092;9;67.5;4;61.5;298.0033783;1522.114066;76.10462309;5.10770742;0.912924821;110;149.8743198;35.31672913;673.4947171;39.91255114;0.283071762;47.61672913;90.22827356;5;74.5653144;90.13254845
CID=2078757584;9;69.99;90.09779152;4;63.99;12.798;0.779370705;140.4676715;15.62574577;92.44220192;250.1230868;218.1793716;33139.62097;1.502795216;0.04461818;2.198873905;85.93363023;188.9572171;9;69.99;4;63.99;298.0033783;1610.92452;82.43031624;5.405725698;0.9115531;102.526008;143.2309797;36.32956509;692.8643078;35.36793072;0.253734305;49.12756509;92.44220192;10;83.17728856;90.13256792
CID=492470667;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374450009;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960736926;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747943453;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647186904;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546430355;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039856562;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668823817;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568067268;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078756559;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492469642;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374455130;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960742047;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747938332;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647181783;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546425234;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039861683;12;35;38.79929369;4;29;5.8;0.779675181;140.3492395;17.23186792;63.33081903;233.7643928;220.2049785;25970.51979;1.480848;0.018921465;5.987397775;38.79929047;232.3067854;12;35;4;29;329.8170183;667.521983;47.71660089;2.023916129;0.855891553;110;68.87487429;23.00807025;469.2122229;0.388736462;0.002425246;28.80807025;63.33081903;5;13.36287387;38.92711489
CID=1668818696;12;37.5;43.82417378;4;31.5;6.3;0.779675181;140.3492395;17.23186792;65.62868404;235.1034786;220.2049785;26809.61004;1.565667475;0.021018289;5.522409023;43.82418537;242.0150767;12;37.5;4;31.5;329.8170183;715.7660593;50.09399917;2.170191408;0.868349202;110;76.67878425;24.14934334;485.8722337;2.329217648;0.014675718;30.44934334;65.62868404;5;15.33314151;43.9673448
CID=1568062147;12;40;51.15827025;4;34;6.8;0.779675181;140.3492395;17.23186792;67.92194294;236.416863;220.2049785;27870.7924;1.683677997;0.024029394;5.011814045;51.15824212;256.3955964;12;40;4;34;329.8170183;766.5840786;53.00019391;2.324270841;0.882319557;110;88.09382827;25.28064132;502.8244973;4.619919835;0.029401451;32.08064132;67.92194294;5;18.0091278;51.32484886
CID=2078751438;12;42.5;59.29321687;4;36.5;7.3;0.779675181;140.3492395;17.23186792;70.21084716;237.704723;220.2049785;28915.9874;1.798753095;0.027434925;4.550304978;59.29325823;269.8024081;12;42.5;4;36.5;329.8170183;820.0642337;56.03371126;2.486421829;0.893441881;110;100.8311651;26.40219596;520.0683997;7.253565257;0.046632517;33.70219596;70.21084716;5;21.19811448;59.48464954
CID=492464521;12;45;67.70222656;4;39;7.8;0.779675181;140.3492395;17.23186792;72.49564445;238.9672296;220.2049785;29837.76399;1.91123144;0.03105219;4.169829578;67.70222092;282.3067233;12;45;4;39;329.8170183;876.2965275;58.93398621;2.656917257;0.901500381;110;114.1018739;27.5142407;537.6034857;10.23326047;0.066468209;35.3142407;72.49564445;5;24.0843756;67.92141175
CID=-374456155;12;47.5;76.64517388;4;41.5;8.3;0.779675181;140.3492395;17.23186792;74.77657798;240.2045483;220.2049785;30684.53941;2.020677971;0.034990483;3.834081736;76.64520103;293.8639654;12;47.5;4;41.5;329.8170183;935.3728936;61.84383349;2.836035868;0.907406233;110;128.3331887;28.61701049;555.4294724;13.55988577;0.088997929;36.91701049;74.77657798;5;27.10807766;76.89410401
CID=-1960743072;12;50;82.84664494;4;44;8.8;0.779675181;140.3492395;17.23186792;77.05388451;241.4168387;220.2049785;31206.30313;2.093147465;0.037979485;3.616757842;82.84667169;299.6363495;12;50;4;44;329.8170183;997.3873073;64.0358878;3.024062592;0.910354044;110;138.267629;29.71074142;573.546256;16.95518249;0.112463945;38.51074142;77.05388451;5;31.03230773;83.1070185
CID=747937307;12;52.5;89.85517296;4;46.5;9.3;0.779675181;140.3492395;17.23186792;79.3277917;242.6042546;220.2049785;31822.42073;2.17076242;0.041386527;3.403377311;89.85512775;305.8109031;12;52.5;4;46.5;329.8170183;1062.435878;66.36080697;3.221288833;0.912863838;110;149.5521424;30.79566987;591.9539116;20.68071405;0.138652654;40.09566987;79.3277917;5;34.67296438;90.13247049
CID=647180758;12;55;89.87855375;4;49;9.8;0.779675181;140.3492395;17.23186792;81.59851455;243.7669449;220.2049785;31857.17253;2.157515476;0.042074042;3.327217921;89.87857068;299.0455911;12;55;4;49;329.8170183;1130.616924;67.49786765;3.428012689;0.912871028;110;149.5899818;31.87203145;610.6526857;23.70230378;0.160646656;41.67203145;81.59851455;5;39.33578823;90.1325375
CID=546424209;12;57.5;89.89991247;4;51.5;10.3;0.779675181;140.3492395;17.23186792;83.8662514;244.9050538;220.2049785;31920.47386;2.137441868;0.042782655;3.241561804;89.89990666;291.4161036;12;57.5;4;51.5;329.8170183;1202.031033;68.79695405;3.644539142;0.912877565;110;149.624421;32.94005995;629.6429871;26.68295054;0.182852951;43.24005995;83.8662514;5;43.60250908;90.13256274
CID=-1039862708;12;60;89.92698809;4;54;10.8;0.779675181;140.3492395;17.23186792;86.13117977;246.0187234;220.2049785;31980.4059;2.114102525;0.043516742;3.151953637;89.92700693;283.4457565;12;60;4;54;329.8170183;1276.78113;70.21032059;3.871180258;0.91288586;110;149.6681652;33.99998651;648.9253773;29.64300508;0.205422372;44.79998651;86.13117977;5;49.02880045;90.13250662
CID=1668817671;12;62.5;89.95493668;4;56.5;11.3;0.779675181;140.3492395;17.23186792;88.39345246;247.1080949;220.2049785;32058.01232;2.082200525;0.044275526;3.051060737;89.95495418;274.4580288;12;62.5;4;56.5;329.8170183;1354.972569;71.81292333;4.10825547;0.912894404;110;149.7132774;35.05203927;668.5005705;32.48801756;0.227708055;46.35203927;88.39345246;5;54.60976972;90.13255058
CID=1568061122;12;65;89.98269938;4;59;11.8;0.779675181;140.3492395;17.23186792;90.65319457;248.1733126;220.2049785;32159.50258;2.033047279;0.045059841;2.927061774;89.98269329;263.3849019;12;65;4;59;329.8170183;1436.71329;73.731048;4.356092046;0.912902875;110;149.7580544;36.09644391;688.3694455;35.03234358;0.248386638;47.89644391;90.65319457;5;60.16010872;90.13256165
CID=2078750413;12;67.5;90.02086846;4;61.5;12.3;0.779675181;140.3492395;17.23186792;92.91050157;249.2145265;220.2049785;32278.53263;1.975187477;0.045875739;2.793023461;90.02088964;251.4304568;12;67.5;4;61.5;329.8170183;1522.114066;75.85386783;4.615025854;0.912914522;110;149.8197131;37.13342497;708.5330782;37.35057669;0.267939216;49.43342497;92.91050157;5;67.79617763;90.13255032
CID=492463496;12;69.99;90.05949208;4;63.99;12.798;0.779675181;140.3492395;17.23186792;95.15642378;250.227874;220.2049785;32448.27523;1.905715188;0.046717017;2.646106217;90.05947251;238.3069301;12;69.99;4;63.99;329.8170183;1610.92452;78.22647676;4.884297748;0.912926267;109.9508266;149.8819973;38.15910319;728.9103661;39.32577192;0.285465306;50.95710319;95.15642378;6.041655737;75.52127383;90.13254845
CID=-374453084;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960740001;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747940378;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647183829;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546427280;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039859637;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668820742;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568064193;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078753484;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492466567;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-374454109;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1960741026;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747939353;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647182804;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546426255;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039860662;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668819717;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568063168;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078752459;15;40;45.92646247;4;34;6.8;0.780060817;140.1792291;18.96680657;70.25013707;236.5385321;222.2160485;26479.10228;1.689627422;0.022152845;5.590801396;45.92646975;256.7657712;15;40;4;34;364.160422;766.5840786;52.42279016;2.105072469;0.87281352;110;79.94611702;26.93122465;528.3555447;0.645581564;0.00414262;33.73122465;70.25013707;5;16.07149687;46.07648743
CID=492465542;15;42.5;52.38432656;4;36.5;7.3;0.780060817;140.1792291;18.96680657;72.56899674;237.8272874;222.2160485;27388.67556;1.795383292;0.024911488;5.128896546;52.38433142;268.6738165;15;42.5;4;36.5;364.160422;820.0642337;55.00087959;2.251931248;0.884254679;110;90.0077312;28.06645371;546.4750108;2.937630116;0.019047374;35.36645371;72.56899674;5;18.53414561;52.55442797
CID=-374442830;15;45;60.76608451;4;39;7.8;0.780060817;140.1792291;18.96680657;74.88398435;239.0906911;222.2160485;28414.59869;1.920059925;0.028491107;4.65533344;60.76608597;282.8863921;15;45;4;39;364.160422;876.2965275;57.97271517;2.406347517;0.895071695;110;103.1476211;29.19208517;564.9004454;5.612479189;0.036776482;36.99208517;74.88398435;5;21.46861816;60.96355921
CID=-1960729747;15;47.5;69.52883581;4;41.5;8.3;0.780060817;140.1792291;18.96680657;77.1953513;240.3289094;222.2160485;29353.96841;2.041649167;0.032334641;4.258394882;69.52887035;296.0813857;15;47.5;4;41.5;364.160422;935.3728936;60.86143465;2.56857373;0.90289785;110;116.9990487;30.3083551;583.6315513;8.664203353;0.057383467;38.6083551;77.1953513;5;24.42417105;69.75549242
CID=747950632;15;50;79.0701775;4;44;8.8;0.780060817;140.1792291;18.96680657;79.50334195;241.5421029;222.2160485;30241.22938;2.160346572;0.036610275;3.899182317;79.07014379;308.3089064;15;50;4;44;364.160422;997.3873073;63.83490286;2.738867947;0.908653272;110;132.2117671;31.41550069;602.6682195;12.0975709;0.080996496;40.21550069;79.50334195;5;28.34061993;79.3250999
CID=647194083;15;52.5;85.56452895;4;46.5;9.3;0.780060817;140.1792291;18.96680657;81.80819043;242.7304266;222.2160485;30777.33289;2.237491189;0.039808549;3.671631669;85.56450473;314.1613453;15;52.5;4;46.5;364.160422;1062.435878;66.05590512;2.917494087;0.911417958;110;142.6368816;32.51375948;622.0105286;15.64117778;0.105880645;41.81375948;81.80819043;5;31.72050073;85.83510195
CID=546437534;15;55;89.85926224;4;49;9.8;0.780060817;140.1792291;18.96680657;84.11011648;243.8940306;222.2160485;31114.92237;2.282333918;0.042218682;3.507749751;89.85927596;315.2038529;15;55;4;49;364.160422;1130.616924;67.88425842;3.104722137;0.912865111;110;149.558838;33.60336827;641.658738;19.21052827;0.131503306;43.40336827;84.11011648;5;35.48033239;90.1325232
CID=-1039849383;15;57.5;89.88322108;4;51.5;10.3;0.780060817;140.1792291;18.96680657;86.40932083;245.0330604;222.2160485;31139.4435;2.266791772;0.042943335;3.42495146;89.88319293;307.8455729;15;57.5;4;51.5;364.160422;1202.031033;69.09332941;3.300828317;0.912872445;110;149.5974427;34.68456204;661.613277;22.3941653;0.155044263;44.98456204;86.40932083;5;40.27110958;90.13252818
CID=1668830996;15;60;89.90497946;4;54;10.8;0.780060817;140.1792291;18.96680657;88.70598026;246.1476591;222.2160485;31193.74596;2.240682208;0.043691228;3.32744154;89.90500087;299.1536345;15;60;4;54;364.160422;1276.78113;70.50508704;3.506095262;0.912879125;110;149.6326438;35.75757308;681.8747357;25.50264385;0.17860959;46.55757308;88.70598026;5;44.62844487;90.13249973
CID=1568074447;15;62.5;89.9303449;4;56.5;11.3;0.780060817;140.1792291;18.96680657;91.00024325;247.2379693;222.2160485;31264.24526;2.210919458;0.044465996;3.225914745;89.93032984;290.107577;15;62.5;4;56.5;364.160422;1354.972569;72.03261332;3.720812278;0.912886877;110;149.673529;36.82263073;702.4438645;28.57816022;0.202502299;48.12263073;91.00024325;5;49.6953462;90.13253082
CID=2078763738;15;65;89.96017616;4;59;11.8;0.780060817;140.1792291;18.96680657;93.29222627;248.3041364;222.2160485;31352.748;2.176795487;0.045269507;3.119611489;89.96017464;280.6407944;15;65;4;59;364.160422;1436.71329;73.68698423;3.945275772;0.912895999;110;149.7217043;37.87996177;723.3215869;31.59505871;0.226553331;49.67996177;93.29222627;5;55.65723215;90.13255276
CID=492476821;15;67.5;89.98670425;4;61.5;12.3;0.780060817;140.1792291;18.96680657;95.58201154;249.3463111;222.2160485;31462.20262;2.118021299;0.046099832;2.980591442;89.98669986;268.2135875;15;67.5;4;61.5;364.160422;1522.114066;75.7299801;4.179789934;0.912904097;110;149.764522;38.92979192;744.5090334;34.2129098;0.248300989;51.22979192;95.58201154;5;60.96381333;90.13254793
CID=-374443855;15;69.99;90.02016384;4;63.99;12.798;0.780060817;140.1792291;18.96680657;97.8605;250.3606277;222.2160485;31585.06619;2.052653073;0.046959603;2.835573717;90.02015969;255.2587988;15;69.99;4;63.99;364.160422;1610.92452;77.93521173;4.423667215;0.912914299;110;149.8185348;39.96819218;765.9209835;36.6127594;0.268980158;52.76619218;97.8605;5;67.6550997;90.13255109
CID=-1960730772;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=747949607;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=647193058;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546436509;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1039850408;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1668829971;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1568073422;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2078762713;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=492475796;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707278149;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596683766;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829671611;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525709696;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628158513;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324196598;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544415321;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446590060;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134482579;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856522802;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707277124;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596684791;18;45;53.57751266;4;39;7.8;0.780519383;139.9561534;20.83871101;77.25830103;239.2375581;224.2112458;26910.26119;1.911205867;0.025822978;5.24207608;53.57749983;280.8573303;18;45;4;39;401.1621053;876.2965275;57.06682295;2.184395076;0.886042385;110;91.87211662;30.85106179;592.9055235;0.980171536;0.006480116;38.65106179;77.25830103;5;18.7294887;53.75262836
CID=1829670586;18;47.5;62.08129758;4;41.5;8.3;0.780519383;139.9561534;20.83871101;79.60045392;240.4768457;224.2112458;27912.00266;2.045963497;0.029537236;4.765822544;62.0812879;295.8684014;18;47.5;4;41.5;401.1621053;935.3728936;59.93366903;2.331658153;0.896442359;110;105.2189889;31.98071757;612.5652286;3.678748142;0.024589331;40.28071757;79.60045392;5;21.95161345;62.28295429
CID=525708671;18;50;71.39375568;4;44;8.8;0.780519383;139.9561534;20.83871101;81.93951268;241.6911127;224.2112458;28896.59217;2.177252436;0.033695;4.338774562;71.393771;309.7614775;18;50;4;44;401.1621053;997.3873073;62.88901604;2.486245072;0.904215736;110;119.9620937;33.10116302;632.5456442;6.788364823;0.045882748;41.90116302;81.93951268;5;25.3422698;71.62517018
CID=1628157488;18;52.5;80.9998088;4;46.5;9.3;0.780519383;139.9561534;20.83871101;84.27571872;242.8805155;224.2112458;29763.57609;2.305474938;0.038111114;3.982945359;80.99981837;322.6178507;18;52.5;4;46.5;401.1621053;1062.435878;65.73144047;2.648395409;0.909556775;110;135.3038043;34.21263675;652.8468531;10.31358718;0.070502648;43.51263675;84.27571872;5;28.68823818;81.26268101
CID=324195573;18;55;89.8427168;4;49;9.8;0.780519383;139.9561534;20.83871101;86.6092969;244.0452054;224.2112458;30476.13261;2.408582075;0.042366532;3.688955449;89.84266472;331.4255876;18;55;4;49;401.1621053;1130.616924;68.40874367;2.818354248;0.912860012;110;149.5320259;35.31537664;673.4691273;14.12972525;0.097705022;45.11537664;86.6092969;5;32.18470565;90.13245555
CID=-1544416346;18;57.5;89.86404522;4;51.5;10.3;0.780519383;139.9561534;20.83871101;88.94045013;245.1853296;224.2112458;30499.33128;2.39546253;0.043105533;3.605847372;89.8640705;324.0361225;18;57.5;4;51.5;401.1621053;1202.031033;69.56099193;2.996372332;0.912866581;110;149.5665769;36.40961873;694.4129174;17.47094131;0.122226472;46.70961873;88.94045013;5;36.43995053;90.13250801
