PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1446589035;18;60;89.88619385;4;54;10.8;0.780519383;139.9561534;20.83871101;91.26935388;246.3010325;224.2112458;30529.569;2.37580155;0.043870011;3.513816204;89.88619056;315.8435528;18;60;4;54;401.1621053;1276.78113;70.85855609;3.182706226;0.912873363;110;149.6022813;37.4955964;715.6788429;20.81058389;0.147326085;48.2955964;91.26935388;5;40.85837002;90.13256483
CID=-1134483604;18;62.5;89.91000004;4;56.5;11.3;0.780519383;139.9561534;20.83871101;93.59615108;247.3924583;224.2112458;30576.78386;2.347112777;0.044661751;3.409725365;89.9099854;306.5683577;18;62.5;4;56.5;401.1621053;1354.972569;72.33077726;3.377618553;0.912880651;110;149.6406896;38.57354002;737.2676913;24.09753028;0.172662191;49.87354002;93.59615108;5;45.62772921;90.13252402
CID=1856521777;18;65;89.9368837;4;59;11.8;0.780519383;139.9561534;20.83871101;95.92094809;248.4597534;224.2112458;30647.49697;2.312537795;0.045482862;3.298715022;89.9368876;296.6761622;18;65;4;59;401.1621053;1436.71329;73.94221407;3.581378378;0.912888882;110;149.6841144;39.64367745;759.1804319;27.32960234;0.198231467;51.44367745;95.92094809;5;50.99717649;90.13256062
CID=707280195;18;67.5;89.96503258;4;61.5;12.3;0.780519383;139.9561534;20.83871101;98.24381199;249.5030698;224.2112458;30741.53094;2.265129415;0.046334131;3.171593268;89.9650477;285.3325396;18;67.5;4;61.5;401.1621053;1522.114066;75.77440724;3.794261837;0.912897488;110;149.7295705;40.70623547;781.4182512;30.38961304;0.223185809;53.00623547;98.24381199;5;56.62819862;90.13255436
CID=-596681720;18;69.99;89.99738001;4;63.99;12.798;0.780519383;139.9561534;20.83871101;100.5554897;250.5185376;224.2112458;30846.84439;2.203512159;0.047215005;3.027610273;89.99737004;272.4769621;18;69.99;4;63.99;401.1621053;1610.92452;77.84312013;4.015644794;0.912907352;110;149.7817463;41.75723574;803.8917041;33.18218672;0.246783576;54.55523574;100.5554897;5;63.0962452;90.13256159
CID=1829673657;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525711742;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628160559;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324198644;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544413275;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446592106;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134480533;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856524848;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707279170;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596682745;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829672632;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525710717;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628159534;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324197619;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544414300;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446591081;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134481558;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856523823;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707274049;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596687866;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829667511;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525705596;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628154413;21;50;63.37639962;4;44;8.8;0.781042786;139.6784314;22.85627621;84.36314194;241.8612664;226.1891704;27427.39687;2.176321654;0.030629316;4.870254173;63.37637542;308.6590568;21;50;4;44;440.9531259;997.3873073;61.97737974;2.26188964;0.897718394;110;107.2612984;34.76813921;663.1749776;1.427263367;0.009740172;43.56813921;84.36314194;5;22.21816388;63.58322493
CID=324192498;21;52.5;73.01022621;4;46.5;9.3;0.781042786;139.6784314;22.85627621;86.73115957;243.0519002;226.1891704;28400.00419;2.318035174;0.035025355;4.427718419;73.01019255;323.2685743;21;52.5;4;46.5;440.9531259;1062.435878;64.90732297;2.409407748;0.90527558;110;122.534523;35.89271165;684.4592182;4.57748124;0.031603729;45.19271165;86.73115957;5;25.74942576;73.24771767
CID=-1544419421;21;55;82.96583809;4;49;9.8;0.781042786;139.6784314;22.85627621;89.09687919;244.217829;226.1891704;29281.32819;2.456177891;0.039706827;4.05857189;82.96589635;336.7230547;21;55;4;49;440.9531259;1130.616924;67.73558297;2.564029729;0.910403369;110;138.459108;37.00846553;706.080071;8.180063429;0.057147736;46.80846553;89.09687919;5;29.10319516;83.23650464
CID=1446585960;21;57.5;89.84949538;4;51.5;10.3;0.781042786;139.6784314;22.85627621;91.46050569;245.3592015;226.1891704;29845.9799;2.537933522;0.043272919;3.805611753;89.84952138;341.9323945;21;57.5;4;51.5;440.9531259;1202.031033;70.02254102;2.725983699;0.912862117;110;149.5430931;38.11563787;728.0380082;11.98807984;0.084763025;48.41563787;91.46050569;5;33.53001759;90.13250783
CID=-1134486679;21;60;89.86879571;4;54;10.8;0.781042786;139.6784314;22.85627621;93.82221252;246.476164;226.1891704;29878.68608;2.521071765;0.044053174;3.713264829;89.86878542;333.7066002;21;60;4;54;440.9531259;1276.78113;71.259069;2.895503071;0.912868027;110;149.5741873;39.21446303;750.3336794;15.51316624;0.11103455;50.01446303;93.82221252;5;37.39450673;90.13248561
CID=1856518702;21;62.5;89.88961459;4;56.5;11.3;0.781042786;139.6784314;22.85627621;96.18213612;247.568862;226.1891704;29912.08096;2.496219545;0.044861825;3.610274824;89.88958341;324.5260999;21;62.5;4;56.5;440.9531259;1354.972569;72.65036114;3.07282677;0.912874403;110;149.6077578;40.30517235;772.9679101;19.0306234;0.137911519;51.60517235;96.18213612;5;41.5530573;90.13251186
CID=707273024;21;65;89.91501142;4;59;11.8;0.781042786;139.6784314;22.85627621;98.54037141;248.6374436;226.1891704;29966.83843;2.459051042;0.045701818;3.491017153;89.91503001;313.8949121;21;65;4;59;440.9531259;1436.71329;74.24258129;3.258199581;0.912882195;110;149.6488324;41.38799463;795.9417166;22.46922942;0.164898649;53.18799463;98.54037141;5;46.62996965;90.13252419
CID=-596688891;21;67.5;89.94230656;4;61.5;12.3;0.781042786;139.6784314;22.85627621;100.8969689;249.6820617;226.1891704;30046.66101;2.415961407;0.046573637;3.365503751;89.94229267;302.7011234;21;67.5;4;61.5;440.9531259;1522.114066;75.96904062;3.451872721;0.912890535;110;149.6928392;42.46315765;819.256343;25.8423105;0.192103723;54.76315765;100.8969689;5;52.08628859;90.13253781
CID=1829666486;21;69.99;89.96766695;4;63.99;12.798;0.781042786;139.6784314;22.85627621;103.2425173;250.6988422;226.1891704;30142.92071;2.363285001;0.047473748;3.229582473;89.96766101;290.5579811;21;69.99;4;63.99;440.9531259;1610.92452;77.86334145;3.653278377;0.912898286;110;149.7337889;43.52663417;842.8180127;29.06373685;0.218879581;56.32463417;103.2425173;5;57.15667271;90.13254632
CID=525704571;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628153388;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324191473;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544420446;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446584935;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134487704;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856517677;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707276095;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596685820;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829669557;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525707642;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628156459;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324194544;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544417375;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446588006;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134484633;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856520748;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707275070;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596686845;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829668532;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525706617;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628155434;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324193519;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544418400;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446586981;24;55;74.43705123;4;49;9.8;0.781623052;139.3443508;25.02880806;91.57372374;244.4092985;228.1483536;27903.84226;2.464076609;0.036351221;4.521006447;74.4370429;336.5303509;24;55;4;49;483.6670893;1130.616924;66.9473568;2.337593251;0.906151834;110;124.8084282;38.68304055;739.4877934;2.001782069;0.014131748;48.48304055;91.57372374;5;26.45748075;74.6781546
CID=-1134485658;24;57.5;84.98994023;4;51.5;10.3;0.781623052;139.3443508;25.02880806;93.97039495;245.552054;228.1483536;28830.80226;2.612754365;0.041416376;4.124889083;84.98993309;350.5740471;24;57.5;4;51.5;483.6670893;1202.031033;69.84195215;2.485244623;0.911203284;110;141.7124437;39.80302399;762.4846562;5.665278466;0.040492097;50.10302399;93.97039495;5;29.98534791;85.26634521
CID=1856519723;24;60;89.85099758;4;54;10.8;0.781623052;139.3443508;25.02880806;96.36551398;246.6704118;228.1483536;29225.66469;2.671765449;0.04424084;3.918631721;89.85096399;352.0928377;24;60;4;54;483.6670893;1276.78113;71.76032501;2.639793276;0.91286256;110;149.5454216;40.91457629;785.8352327;9.518032159;0.068890422;51.71457629;96.36551398;5;33.82737187;90.13252334
CID=707286349;24;62.5;89.87100197;4;56.5;11.3;0.781623052;139.3443508;25.02880806;98.75921014;247.7645192;228.1483536;29268.43333;2.650347437;0.045067982;3.815761227;89.87097577;342.9261848;24;62.5;4;56.5;483.6670893;1354.972569;73.08332682;2.801457034;0.912868699;110;149.5777228;42.01792966;809.5403874;13.24017429;0.097065221;53.31792966;98.75921014;5;37.83255705;90.13250169
CID=-596675566;24;65;89.89391248;4;59;11.8;0.781623052;139.3443508;25.02880806;101.1515662;248.8345256;228.1483536;29298.69417;2.623534239;0.04592711;3.706373997;89.89390174;333.1804199;24;65;4;59;483.6670893;1436.71329;74.53036135;2.970459065;0.912875726;110;149.6147282;43.11331381;833.6011847;16.97628586;0.126086728;54.91331381;101.1515662;5;42.40224416;90.13256408
CID=1829679811;24;67.5;89.92013815;4;61.5;12.3;0.781623052;139.3443508;25.02880806;103.5426156;249.8805854;228.1483536;29351.52894;2.582538269;0.04682024;3.578719963;89.92016424;321.7990868;24;67.5;4;61.5;483.6670893;1522.114066;76.1842525;3.147028401;0.912883767;110;149.6571199;44.20095745;858.0189276;20.63663392;0.155318678;56.50095745;103.5426156;5;47.65851005;90.13250814
CID=525717896;24;69.99;89.94626556;4;63.99;12.798;0.781623052;139.3443508;25.02880806;105.9227851;250.8988194;228.1483536;29453.47447;2.525510876;0.047743997;3.431848605;89.94627623;308.6820026;24;69.99;4;63.99;483.6670893;1610.92452;78.05661316;3.330647372;0.912891752;110;149.6992694;45.2767849;882.6954025;24.12575299;0.184036705;58.0747849;105.9227851;5;52.8825229;90.13251553
CID=1628166713;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324204798;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544407121;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446598260;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134474379;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856531002;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=707285324;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-596676591;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1829678786;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=525716871;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1628165688;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=324203773;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1544408146;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1446597235;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1134475404;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1856529977;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101241504;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607438875;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585801962;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485045413;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180361140;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766648057;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506682326;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405925777;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351965064;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234321853;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101242529;27;60;86.72965202;4;54;10.8;0.782252292;138.9520303;27.36630069;98.90026824;246.8811609;230.0872507;28338.55411;2.775289191;0.043105423;4.197893155;86.72965246;364.0818144;27;60;4;54;529.4401792;1276.78113;71.94420557;2.411568257;0.911837336;110;144.5126987;42.5963367;822.1795609;2.732906311;0.020007269;53.3963367;98.90026824;5;30.62427249;87.0115886
CID=1607437850;27;62.5;89.85347943;4;56.5;11.3;0.782252292;138.9520303;27.36630069;101.3284446;247.9767951;230.0872507;28607.45565;2.808976601;0.045280957;4.025227337;89.85342767;361.6804734;27;62.5;4;56.5;529.4401792;1354.972569;73.62527599;2.559255271;0.912863316;110;149.5493983;43.71221126;846.9810623;6.687167187;0.049606727;55.01221126;101.3284446;5;34.34036308;90.13243981
CID=585800937;27;65;89.87822693;4;59;11.8;0.782252292;138.9520303;27.36630069;103.7556716;249.048345;230.0872507;28666.63157;2.781079686;0.04616199;3.909045089;89.87826445;351.3381883;27;65;4;59;529.4401792;1436.71329;75.0450388;2.713646124;0.912870934;110;149.5894875;44.820033;872.1546547;10.61724548;0.079827347;56.620033;103.7556716;5;39.27875224;90.13249565
CID=485044388;27;67.5;89.89918508;4;61.5;12.3;0.782252292;138.9520303;27.36630069;106.1819659;250.0959663;230.0872507;28710.36681;2.745047829;0.047075407;3.783415383;89.89917805;340.1259332;27;67.5;4;61.5;529.4401792;1522.114066;76.60640243;2.874950044;0.912877342;110;149.6232449;45.92003154;897.701701;14.54470878;0.110865318;58.22003154;106.1819659;5;43.46395295;90.13252796
CID=-180362165;27;69.99;89.92374834;4;63.99;12.798;0.782252292;138.9520303;27.36630069;108.5975896;251.1157744;230.0872507;28777.06989;2.696874699;0.048022798;3.643556838;89.92377714;327.6423931;27;69.99;4;63.99;529.4401792;1610.92452;78.34029702;3.04269412;0.912884872;110;149.6629518;47.00808324;923.5194456;18.39293759;0.142161107;59.80608324;108.5975896;5;48.37343626;90.13254388
CID=-1766649082;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506681301;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405924752;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351964039;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234322878;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101239458;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607440921;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585804008;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485047459;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180359094;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766646011;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506684372;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405927823;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351967110;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234319807;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101240483;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607439896;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585802983;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485046434;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-180360119;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1766647036;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1506683347;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1405926798;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1351966085;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-234320832;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1101245604;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1607434775;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=585797862;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=485041313;30;65;89.85750312;4;59;11.8;0.78292264;138.4994009;29.87952932;106.3539096;249.2762522;232.0042239;28010.19578;2.950162463;0.046402978;4.125298192;89.85746569;370.6888407;30;65;4;59;578.4112193;1436.71329;75.60221812;2.483895958;0.912864555;110;149.555916;46.50854868;911.5980945;3.467323231;0.026397982;58.30854868;106.3539096;5;35.12431572;90.13254426
CID=-180365240;30;67.5;89.87931368;4;61.5;12.3;0.78292264;138.4994009;29.87952932;108.8163313;250.325535;232.0042239;28066.50403;2.920738937;0.047340492;4.003142656;89.87930367;359.7996744;30;67.5;4;61.5;578.4112193;1522.114066;77.06948711;2.631543123;0.912871252;110;149.591165;47.62077528;938.3005132;7.642292739;0.059013959;59.92077528;108.8163313;5;39.49662438;90.13249302
CID=-1766652157;30;69.99;89.90205586;4;63.99;12.798;0.78292264;138.4994009;29.87952932;111.2683433;251.3470178;232.0042239;28131.56474;2.873649139;0.048312511;3.859228194;89.90205858;346.9525592;30;69.99;4;63.99;578.4112193;1610.92452;78.74167324;2.785085189;0.912878224;110;149.6278945;48.72092351;965.2858726;11.7755646;0.09224953;61.51892351;111.2683433;5;44.03145015;90.13256141
