PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Calculation Type;FROM_POWER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Units;SI;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Use Economizer?;FALSCH;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Compressor;TGH285-E-3-MT-SL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;Step SST;Step SDT;Percent Power;;Subcooling;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;3;2.5;;;6;;1;2;3;4;5;6;7;8;9;10;11;12;13;14;15;16;17;18;19;20;21;22;23;24;25;26;27;28;29;30;11;11
;INPUT BLOCK;;;;;;OUTPUT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID;SST Verd. Temp;SDT Kond. Temperatur;Value Power;SSH Superheat;LLT Leaving Liquid Temp;tapp T approach Economizer;ENTROPY_SUCTION;SPEED_SOUND;DENSITY_SUCTION;ENTHALPY_LIQUID_CONDENSER_EXIT;ENTHALPY_DISCHARGE_ISENTROPIC;ENTHALPY_SUCTION;SPEED_COMPRESSOR;MASS_FLOW_RATE_EVAPORATOR;MASS_FLOW_RATE_MOTOR_COOLING;COEFFICIENT_OF_PERFORMANCE;POWER_INPUT_ELECTRICAL;CAPACITY_EVAPORATOR;TEMPERATURE_SUCT_SAT;TEMPERATURE_DISCH_SAT;TEMPERATURE_SUCT_SUPER_HEAT;TEMPERATURE_CONDENSER_LIQUID_LEAVING;PRESSURE_SUCT_ABSOLUTE;PRESSURE_DISCH_ABSOLUTE;TEMPERATURE_DISCH;PRESSURE_RATIO;POWER_FACTOR;IGV_ANGLE;INPUT_CURRENT;ECON_SAT_TEMP;ECON_INTERSTAGE_P;ECON_CAPACITY;ECON_MASS_FLOW;TEMPERATURE_ECO_LIQUID_LEAVING;ENTHALPY_LIQUID_ECO_EXIT;TOLERANCE;POWER_INPUT_ELECTRICAL;POWER_INPUT_ELECTRICAL
CID=451257799;-17.9;-5;0;4;-11;0;0.781715935;139.4471244;5.856289337;10.1532702;209.2355701;199.5595704;19331.83237;0.253030985;0.006594222;9.668613174;4.95682906;47.92566276;-17.9;-5;4;-11;106.0713003;179.358072;5.04056225;1.690919895;0.645266382;110;11.67133889;0;0;0;0;0;0;5;3.648327369;8.390016365
CID=451257834;-17.9;-2.5;0;4;-8.5;0;0.781715935;139.4471244;5.856289337;13.37041384;211.0191737;199.5595704;20855.57979;0.287237282;0.006754106;8.74705478;6.114111395;53.4804673;-17.9;-2.5;4;-8.5;106.0713003;197.2508032;8.059125531;1.859605782;0.658603391;110;14.10474245;0;0;0;0;0;0;5;4.363299912;10.58790568
CID=451257993;-17.9;0;0;4;-6;0;0.781715935;139.4471244;5.856289337;16.6012903;212.7735806;199.5595704;22082.24262;0.31144921;0.007041512;7.935065675;7.181063675;56.98221187;-17.9;0;4;-6;106.0713003;216.4944088;10.7881901;2.041027198;0.670325048;110;16.27642816;0;0;0;0;0;0;5;5.083673483;13.11762197
CID=451257772;-17.9;2.5;0;4;-3.5;0;0.781715935;139.4471244;5.856289337;19.8464382;214.4990243;199.5595704;23403.42551;0.347751166;0.007488542;7.229183918;8.644883296;62.4954513;-17.9;2.5;4;-3.5;106.0713003;237.1557572;13.58844781;2.235814557;0.685556262;110;19.15895462;0;0;0;0;0;0;5;5.901534229;15.38020759
CID=451257675;-17.9;5;0;4;-1;0;0.781715935;139.4471244;5.856289337;23.10639872;216.19574;199.5595704;24383.66644;0.363926178;0.007906192;6.590314646;9.74398521;64.21592844;-17.9;5;4;-1;106.0713003;259.3030423;16.23797871;2.444610763;0.696378642;110;21.25920154;0;0;0;0;0;0;5;7.040191375;18.55311842
CID=451257710;-17.9;7.5;0;4;1.5;0.3;0.781715935;139.4471244;5.856289337;26.38171718;217.8639631;199.5595704;25670.49933;0.407883617;0.008604074;6.034034966;11.70633076;70.63640911;-17.9;7.5;4;1.5;106.0713003;283.0057566;19.07727689;2.668070966;0.714473826;110;24.8937454;0;0;0;0;0;0;5;8.305695415;21.97521691
CID=451257869;-17.9;10;0;4;4;0.8;0.781715935;139.4471244;5.856289337;29.67294474;219.5039284;199.5595704;26615.55701;0.431756879;0.009230224;5.538836554;13.24280264;73.34971932;-17.9;10;4;4;106.0713003;308.3346683;21.77598999;2.906862341;0.727613743;110;27.65252471;0;0;0;0;0;0;5;9.529205169;25.4247287
CID=451257648;-17.9;12.5;0;4;6.5;1.3;0.781715935;139.4471244;5.856289337;32.98064018;221.1158693;199.5595704;27615.56643;0.467695206;0.010040799;5.111001856;15.2432281;77.9081671;-17.9;12.5;4;6.5;106.0713003;335.3618017;24.46644445;3.161663907;0.74347071;110;31.15077534;0;0;0;0;0;0;5;11.09399131;28.52792948
CID=451257551;-17.9;15;0;4;9;1.8;0.781715935;139.4471244;5.856289337;36.30537198;222.7000175;199.5595704;28595.94515;0.503512833;0.010972055;4.705627285;17.46857093;82.20058397;-17.9;15;4;9;106.0713003;364.160422;27.30410305;3.43316638;0.759579729;110;34.94135862;0;0;0;0;0;0;5;12.861462;32.2249341
CID=1695127545;-17.9;17.5;0;4;11.5;2.3;0.781715935;139.4471244;5.856289337;39.64772049;224.2566015;199.5595704;29464.05517;0.533751263;0.011933424;4.347016539;19.63488086;85.35315186;-17.9;17.5;4;11.5;106.0713003;394.8050249;30.08981633;3.722072077;0.77384821;110;38.55034457;0;0;0;0;0;0;5;14.70454043;35.48006226
CID=1695127448;-17.9;20;0;4;14;2.8;0.781715935;139.4471244;5.856289337;43.0082804;225.7858469;199.5595704;30305.40679;0.562744216;0.012988875;4.017303399;21.92971857;88.09833297;-17.9;20;4;14;106.0713003;427.3713314;32.94272204;4.029094866;0.787581453;110;42.30516121;0;0;0;0;0;0;5;17.09677612;35.70086728
CID=1695127483;-17.9;22.5;0;4;16.5;3.3;0.781715935;139.4471244;5.856289337;46.38766355;227.2879752;199.5595704;31032.54735;0.586201014;0.014031473;3.734954041;24.04032984;89.78952711;-17.9;22.5;4;16.5;106.0713003;461.9362892;35.63456611;4.354960183;0.799070052;110;45.71001289;0;0;0;0;0;0;5;19.3280269;35.54497734
CID=1695127642;-17.9;25;0;4;19;3.8;0.781715935;139.4471244;5.856289337;49.78650222;228.7632038;199.5595704;31908.75345;0.621594565;0.01538706;3.466357025;26.85762733;93.09812516;-17.9;25;4;19;106.0713003;498.5780826;38.49925264;4.700405117;0.812867365;109.9454141;50.20000163;0;0;0;0;0;0;5.454882718;22.56568075;35.27204003
CID=1695127421;-17.9;27.5;0;4;21.5;4.3;0.781715935;139.4471244;5.856289337;53.20545296;230.2117453;199.5595704;32884.96522;0.680964309;0.017265333;3.228427034;30.87012014;99.66193039;-17.9;27.5;4;21.5;106.0713003;537.3761508;41.34065889;5.066178593;0.829844996;110;56.51934445;0;0;0;0;0;0;5;25.79274282;35.60351695
CID=1695127324;-17.9;30;0;4;24;4.8;0.781715935;139.4471244;5.856289337;56.64520143;231.6338074;199.5595704;33891.06529;0.764421688;0.019554932;3.061380795;35.68548003;109.2468432;-17.9;30;4;24;106.0713003;578.4112193;43.50183547;5.45304166;0.846706643;110;64.03454855;0;0;0;0;0;0;4.743963615;30.3203841;35.6854827
CID=1695127359;-17.9;32.5;0;4;26.5;5.3;0.781715935;139.4471244;5.856289337;60.10646826;233.0295926;199.5595704;33926.55931;0.703339325;0.019389105;2.880164456;34.05460077;98.0828507;-17.9;32.5;4;26.5;106.0713003;621.7653459;45.74613658;5.861767927;0.841382228;109.5133503;61.49477758;0;0;0;0;0;0;10;34.45179709;34.05460011
CID=1695127518;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695127297;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695127200;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398366;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398269;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398304;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398463;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398242;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398145;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398180;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398339;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398118;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613398021;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1501037655;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1501037558;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1501037593;-15;-5;0;4;-10;0;0.780912623;139.7222318;6.578452783;11.43851413;209.0164354;201.5939393;18392.1631;0.255987033;0.00668234;11.24114243;4.330282572;48.67732317;-15;-5;4;-10;120.0066092;179.358072;4.356447013;1.494568284;0.637764038;87.90362388;10.31601551;0;0;0;0;0;0;10;3.819395102;4.330282572
CID=1501037752;-15;-2.5;0;4;-8.5;0;0.780912623;139.7222318;6.578452783;13.37041384;210.797989;201.5939393;19056.3892;0.282104037;0.006625797;10.14282281;5.235092574;53.09861635;-15;-2.5;4;-8.5;120.0066092;197.2508032;7.29777659;1.643666167;0.648534072;110;12.26442932;0;0;0;0;0;0;5;3.809247077;8.6947214
CID=1501037531;-15;0;0;4;-6;0;0.780912623;139.7222318;6.578452783;16.6012903;212.5503676;201.5939393;20149.99491;0.296536076;0.006785516;9.136478953;6.004172333;54.85699415;-15;0;4;-6;120.0066092;216.4944088;9.878424092;1.804020714;0.657364745;110;13.87722137;0;0;0;0;0;0;5;4.430698345;11.03289685
CID=1501037434;-15;2.5;0;4;-3.5;0;0.780912623;139.7222318;6.578452783;19.8464382;214.2738034;201.5939393;21689.23136;0.339834816;0.007155707;8.210878158;7.522231783;61.76412865;-15;2.5;4;-3.5;120.0066092;237.1557572;12.94189099;1.976189135;0.673961101;110;16.95772767;0;0;0;0;0;0;5;5.286730382;13.70494552
CID=1501037469;-15;5;0;4;-1;0;0.780912623;139.7222318;6.578452783;23.10639872;215.9685303;201.5939393;23002.3501;0.378406808;0.007638577;7.465223343;9.047405209;67.54090056;-15;5;4;-1;120.0066092;259.3030423;15.6716003;2.16073968;0.689579202;110;19.9340555;0;0;0;0;0;0;5;6.182272166;16.19561952
CID=1501037628;-15;7.5;0;4;1.5;0.3;0.780912623;139.7222318;6.578452783;26.38171718;217.6347823;201.5939393;23903.38864;0.39178008;0.008052919;6.807714831;10.08336278;68.64465831;-15;7.5;4;1.5;120.0066092;283.0057566;18.19920192;2.358251421;0.699618305;110;21.89777576;0;0;0;0;0;0;5;7.229856844;19.37537193
CID=1501037407;-15;10;0;4;4;0.8;0.780912623;139.7222318;6.578452783;29.67294474;219.2727928;201.5939393;25127.99744;0.432444643;0.008750302;6.199616217;11.99208314;74.34631309;-15;10;4;4;120.0066092;308.3346683;21.05382741;2.56931406;0.716983746;110;25.41213162;0;0;0;0;0;0;5;8.574741856;23.08609027
CID=1501037310;-15;12.5;0;4;6.5;1.3;0.780912623;139.7222318;6.578452783;32.98064018;220.8827942;201.5939393;26384.78664;0.486673944;0.009670199;5.681294693;14.44383784;82.05969927;-15;12.5;4;6.5;120.0066092;335.3618017;23.87100997;2.794527768;0.737297236;110;29.76430691;0;0;0;0;0;0;5;10.09212807;27.07342272
CID=419308476;-15;15;0;4;9;1.8;0.780912623;139.7222318;6.578452783;36.30537198;222.4650164;201.5939393;27270.15004;0.513489032;0.010430149;5.235285459;16.21188895;84.87386647;-15;15;4;9;120.0066092;364.160422;26.47237326;3.034503054;0.750672554;110;32.8124651;0;0;0;0;0;0;5;11.56755525;30.09788218
CID=419308379;-15;17.5;0;4;11.5;2.3;0.780912623;139.7222318;6.578452783;39.64772049;224.019687;201.5939393;28099.59675;0.540223544;0.011270216;4.833816496;18.09898252;87.48716028;-15;17.5;4;11.5;120.0066092;394.8050249;29.10066376;3.289860681;0.763869941;110;35.99900656;0;0;0;0;0;0;5;13.35752046;34.27669524
CID=419308414;-15;20;0;4;14;2.8;0.780912623;139.7222318;6.578452783;43.0082804;225.54703;201.5939393;29145.19838;0.594102606;0.0125403;4.462754685;21.11165857;94.21615321;-15;20;4;14;120.0066092;427.3713314;31.90156587;3.561231622;0.782840525;110;40.97366668;0;0;0;0;0;0;5;15.33913918;38.24217233
CID=419308573;-15;22.5;0;4;16.5;3.3;0.780912623;139.7222318;6.578452783;46.38766355;227.0472657;201.5939393;29832.34354;0.606993471;0.013436939;4.117516936;22.88009921;94.20919599;-15;22.5;4;16.5;120.0066092;461.9362892;34.68689804;3.849257074;0.792883835;110;43.84338886;0;0;0;0;0;0;5;17.6717747;39.91894737
CID=419308352;-15;25;0;4;19;3.8;0.780912623;139.7222318;6.578452783;49.78650222;228.5206102;201.5939393;30604.70031;0.63485442;0.014596904;3.816624963;25.25153069;96.37562238;-15;25;4;19;120.0066092;498.5780826;37.4364932;4.154588536;0.805207081;110;47.64703711;0;0;0;0;0;0;5;19.94105279;40.13193408
CID=419308255;-15;27.5;0;4;21.5;4.3;0.780912623;139.7222318;6.578452783;53.20545296;229.9672748;201.5939393;31401.80542;0.673372826;0.01599413;3.555755058;28.10114103;99.92077433;-15;27.5;4;21.5;120.0066092;537.3761508;40.09096043;4.477887964;0.818445403;109.9999964;52.16629785;0;0;0;0;0;0;5.000029912;22.9326881;40.07895773
CID=419308290;-15;30;0;4;24;4.8;0.780912623;139.7222318;6.578452783;56.64520143;231.3874659;201.5939393;32161.59339;0.699560748;0.017381153;3.299137569;30.73544081;101.4004475;-15;30;4;24;120.0066092;578.4112193;42.93877127;4.819828036;0.829321375;109.4000048;56.30829318;0;0;0;0;0;0;9.99996481;26.54271331;40.09537459
CID=419308449;-15;32.5;0;4;26.5;5.3;0.780912623;139.7222318;6.578452783;60.10646826;232.7813845;201.5939393;33266.33762;0.79339959;0.020053699;3.079627072;36.45119971;112.2561014;-15;32.5;4;26.5;120.0066092;621.7653459;45.72484494;5.181092527;0.849080599;110;65.22569043;0;0;0;0;0;0;5;30.1228472;40.43136683
CID=419308228;-15;35;0;4;29;5.8;0.780912623;139.7222318;6.578452783;63.59001651;234.1492266;201.5939393;33967.09543;0.846643446;0.021958678;2.927449117;39.91192063;116.8401168;-15;35;4;29;120.0066092;667.521983;47.7085814;5.562376837;0.858886485;110;70.60291531;0;0;0;0;0;0;4.716243943;35.70977966;39.91192219
CID=419308131;-15;37.5;0;4;31.5;6.3;0.780912623;139.7222318;6.578452783;67.09666069;235.4911823;201.5939393;34087.7014;0.791471492;0.021981617;2.758691192;38.58741494;106.4507617;-15;37.5;4;31.5;120.0066092;715.7660593;49.91492896;5.964388664;0.855304815;109.6049912;68.54575182;0;0;0;0;0;0;10;40.23005887;38.58741475
CID=1663178125;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663178028;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663178063;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663178222;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663178001;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663177904;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663177939;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663178098;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663177877;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1663177780;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=581448946;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=581448849;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=581448884;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=581449043;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=581448822;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=581448725;-12;0;0;4;-6;0;0.780245257;139.9677654;7.397259801;16.6012903;212.3650831;203.6939115;18455.10176;0.293069569;0.006667473;10.68730744;5.130492807;54.83115394;-12;0;4;-6;135.8927511;216.4944088;9.203437265;1.593126985;0.647310325;104.5299921;12.04210265;0;0;0;0;0;0;8.501566659;4.199268281;8.868246574
CID=581448760;-12;2.5;0;4;-3.5;0;0.780245257;139.9677654;7.397259801;19.8464382;214.0868508;203.6939115;19668.38701;0.319298694;0.006845469;9.531622112;6.158685003;58.70225815;-12;2.5;4;-3.5;135.8927511;237.1557572;12.045956;1.745168563;0.659103921;110;14.19678066;0;0;0;0;0;0;5;4.623798246;11.40693225
CID=581448919;-12;5;0;4;-1;0;0.780245257;139.9677654;7.397259801;23.10639872;215.7799253;203.6939115;21176.21362;0.365499267;0.007236795;8.582457694;7.690641289;66.00460351;-12;5;4;-1;135.8927511;259.3030423;14.92526338;1.90814477;0.675736382;110;17.29183285;0;0;0;0;0;0;5;5.480198279;14.20886186
CID=581448698;-12;7.5;0;4;1.5;0.3;0.780245257;139.9677654;7.397259801;26.38171718;217.4445396;203.6939115;22374.10142;0.396099368;0.00769789;7.733237481;9.081998107;70.23324817;-12;7.5;4;1.5;135.8927511;283.0057566;17.67672322;2.082566982;0.689921697;110;20.00034007;0;0;0;0;0;0;5;6.344501125;17.38765084
CID=581448601;-12;10;0;4;4;0.8;0.780245257;139.9677654;7.397259801;29.67294474;219.080926;203.6939115;23633.56027;0.442049998;0.00833949;7.043649864;10.92132197;76.92596802;-12;10;4;4;135.8927511;308.3346683;20.35684973;2.268955966;0.707417792;110;23.45605699;0;0;0;0;0;0;5;7.566253943;20.14205535
CID=1596885915;-12;12.5;0;4;6.5;1.3;0.780245257;139.9677654;7.397259801;32.98064018;220.6893158;203.6939115;24683.89425;0.472466504;0.008984069;6.415744251;12.57162059;80.65630256;-12;12.5;4;6.5;135.8927511;335.3618017;23.026164;2.467841728;0.721980417;110;26.45584419;0;0;0;0;0;0;5;8.935106641;24.05467625
CID=1596885818;-12;15;0;4;9;1.8;0.780245257;139.9677654;7.397259801;36.30537198;222.2699377;203.6939115;25827.65649;0.518194358;0.009848126;5.866501223;14.78560959;86.73979675;-12;15;4;9;135.8927511;364.160422;25.75750328;2.67976341;0.739962636;110;30.35884324;0;0;0;0;0;0;5;10.42394756;28.2107465
CID=1596885853;-12;17.5;0;4;11.5;2.3;0.780245257;139.9677654;7.397259801;39.64772049;223.8230183;203.6939115;26730.28188;0.548440753;0.010663499;5.391810116;16.68634738;89.96961657;-12;17.5;4;11.5;135.8927511;394.8050249;28.37305533;2.905269205;0.754092122;110;33.61960856;0;0;0;0;0;0;5;11.95902616;32.24342834
CID=1596886012;-12;20;0;4;14;2.8;0.780245257;139.9677654;7.397259801;43.0082804;225.3487805;203.6939115;27695.59993;0.593975728;0.011720125;4.977919685;19.17334364;95.44336475;-12;20;4;14;135.8927511;427.3713314;30.989404;3.144916325;0.770918693;110;37.78722989;0;0;0;0;0;0;5;13.80483016;36.01106142
CID=1596885791;-12;22.5;0;4;16.5;3.3;0.780245257;139.9677654;7.397259801;46.38766355;226.8474436;203.6939115;28636.4613;0.639365283;0.012922578;4.588676715;21.91833508;100.5761538;-12;22.5;4;16.5;135.8927511;461.9362892;33.72821002;3.39927101;0.787516619;110;42.28668206;0;0;0;0;0;0;5;15.87450858;40.48273508
CID=1596885694;-12;25;0;4;19;3.8;0.780245257;139.9677654;7.397259801;49.78650222;228.3192224;203.6939115;29413.30771;0.669760847;0.014050244;4.245438327;24.28045091;103.0811569;-12;25;4;19;135.8927511;498.5780826;36.39186021;3.668908596;0.800312255;110;46.09491905;0;0;0;0;0;0;5;18.07052028;44.88398029
CID=1596885729;-12;27.5;0;4;21.5;4.3;0.780245257;139.9677654;7.397259801;53.20545296;229.7643272;203.6939115;30282.39339;0.714421977;0.015519339;3.921398374;27.41681711;107.5122621;-12;27.5;4;21.5;135.8927511;537.3761508;39.22235655;3.954413657;0.815412663;110;51.08523075;0;0;0;0;0;0;5;20.83175719;45.13090354
CID=1596885888;-12;30;0;4;24;4.8;0.780245257;139.9677654;7.397259801;56.64520143;231.1829632;203.6939115;30899.40637;0.728838121;0.016634066;3.643782993;29.41303193;107.1747055;-12;30;4;24;135.8927511;578.4112193;41.85742355;4.256380232;0.824015642;110;54.23256118;0;0;0;0;0;0;5;23.41460046;44.94484008
CID=1596885667;-12;32.5;0;4;26.5;5.3;0.780245257;139.9677654;7.397259801;60.10646826;232.5753305;203.6939115;31637.94124;0.758447185;0.018086506;3.389158093;32.13290413;108.9034921;-12;32.5;4;26.5;135.8927511;621.7653459;44.55051659;4.575412161;0.834609851;109.8577965;58.49547175;0;0;0;0;0;0;8.555087971;27.06399804;44.93121999
CID=1596885570;-12;35;0;4;29;5.8;0.780245257;139.9677654;7.397259801;63.59001651;233.9416238;203.6939115;32470.64998;0.809164359;0.020063628;3.150988447;35.97825901;113.3670785;-12;35;4;29;135.8927511;667.521983;47.35308198;4.912123551;0.847623585;109.5597411;64.49007579;0;0;0;0;0;0;10;30.87775799;45.13912666
CID=515156736;-12;37.5;0;4;31.5;6.3;0.780245257;139.9677654;7.397259801;67.09666069;235.282032;203.6939115;33597.18607;0.923991984;0.023378881;2.946722702;42.83225047;126.2147648;-12;37.5;4;31.5;135.8927511;715.7660593;50.04929393;5.26713937;0.866098471;110;75.13795964;0;0;0;0;0;0;5;35.0703674;45.44680548
CID=515156639;-12;40;0;4;34;6.8;0.780245257;139.9677654;7.397259801;70.62727751;236.5967388;203.6939115;34087.84637;0.953425938;0.025006151;2.80502586;45.22923733;126.8691803;-12;40;4;34;135.8927511;766.5840786;51.93498544;5.641096177;0.871377401;110;78.86217451;0;0;0;0;0;0;4.706324674;41.39203528;45.22923278
CID=515156674;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=515156833;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=515156612;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=515156515;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=515156550;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=515156709;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=515156488;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=515156391;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1717691414;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1273313967;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-595297952;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899259867;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-796811050;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2100772965;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=325582412;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-978379503;-9;2.5;0;4;-3.5;0;0.779733503;140.1723329;8.293999083;19.8464382;213.9435853;205.7882949;18439.93474;0.322386801;0.006707297;11.2911939;5.309022312;59.94520037;-9;2.5;4;-3.5;153.3765154;237.1557572;11.39218338;1.546232528;0.649395686;92.56052841;12.42112486;0;0;0;0;0;0;10;4.361195355;8.977134622
CID=735515154;-9;5;0;4;-1;0;0.779733503;140.1723329;8.293999083;23.10639872;215.6353927;205.7882949;19150.78805;0.341877432;0.006899405;10.00873496;6.240031109;62.4548175;-9;5;4;-1;153.3765154;259.3030423;14.0931466;1.690630678;0.660014911;109.8831641;14.36444278;0;0;0;0;0;0;5.292089835;4.580343199;11.75053975
CID=-568446761;-9;7.5;0;4;1.5;0.3;0.779733503;140.1723329;8.293999083;26.38171718;217.2987511;205.7882949;20539.075;0.382089076;0.007286267;8.903367642;7.699254513;68.5492935;-9;7.5;4;1.5;153.3765154;283.0057566;17.02089702;1.845170076;0.675826833;110;17.30888216;0;0;0;0;0;0;5;5.639828292;14.68383393
CID=-1717694613;-9;10;0;4;4;0.8;0.779733503;140.1723329;8.293999083;29.67294474;218.933892;205.7882949;22001.15924;0.436399917;0.007880874;8.014429169;9.589793919;76.85672411;-9;10;4;4;153.3765154;308.3346683;19.8473933;2.010312122;0.694891056;110;20.96758095;0;0;0;0;0;0;5;6.707032722;18.01319898
CID=1273310768;-9;12.5;0;4;6.5;1.3;0.779733503;140.1723329;8.293999083;32.98064018;220.5410457;205.7882949;23030.39557;0.462432013;0.008416773;7.272941958;10.98754699;79.91179155;-9;12.5;4;6.5;153.3765154;335.3618017;22.39894658;2.18652641;0.708022297;110;23.57814245;0;0;0;0;0;0;5;7.703901749;20.89624117
CID=-595301151;-9;15;0;4;9;1.8;0.779733503;140.1723329;8.293999083;36.30537198;222.1204404;205.7882949;24068.48681;0.496641998;0.009084205;6.634173712;12.6876897;84.17233749;-9;15;4;9;153.3765154;364.160422;24.97131443;2.374290621;0.722966264;110;26.66369251;0;0;0;0;0;0;5;9.210693279;24.94558066
CID=-1899263066;-9;17.5;0;4;11.5;2.3;0.779733503;140.1723329;8.293999083;39.64772049;223.6723016;205.7882949;25109.70493;0.530741017;0.00986295;6.040163977;14.59854694;88.17761735;-9;17.5;4;11.5;153.3765154;394.8050249;27.69139874;2.574090459;0.738508631;110;30.03376867;0;0;0;0;0;0;5;10.71254302;29.41243885
CID=-796814249;-9;20;0;4;14;2.8;0.779733503;140.1723329;8.293999083;43.0082804;225.1968514;205.7882949;26335.03991;0.599303324;0.011055966;5.534738499;17.62587406;97.55460376;-9;20;4;14;153.3765154;427.3713314;30.44599811;2.786419617;0.760661155;110;35.20587965;0;0;0;0;0;0;5;12.58109937;34.21363918
CID=-2100776164;-9;22.5;0;4;16.5;3.3;0.779733503;140.1723329;8.293999083;46.38766355;226.6943082;205.7882949;27322.15764;0.650470577;0.01220503;5.102911077;20.31887663;103.6854206;-9;22.5;4;16.5;153.3765154;461.9362892;33.04256308;3.011779789;0.7780842;110;39.67609056;0;0;0;0;0;0;5;14.28654567;37.75838716
CID=325579213;-9;25;0;4;19;3.8;0.779733503;140.1723329;8.293999083;49.78650222;228.164886;205.7882949;27993.82397;0.667039382;0.013075257;4.720201512;22.04552902;104.0593394;-9;25;4;19;153.3765154;498.5780826;35.53942012;3.250680727;0.788239238;110;42.49308393;0;0;0;0;0;0;5;16.36499818;42.7200814
CID=-978382702;-9;27.5;0;4;21.5;4.3;0.779733503;140.1723329;8.293999083;53.20545296;229.6087944;205.7882949;28814.73368;0.700714718;0.01427805;4.350845608;24.57385362;106.9170431;-9;27.5;4;21.5;153.3765154;537.3761508;38.2689909;3.503640367;0.801812788;110;46.56462016;0;0;0;0;0;0;5;18.80566802;47.4545431
CID=735511955;-9;30;0;4;24;4.8;0.779733503;140.1723329;8.293999083;56.64520143;231.0262377;205.7882949;29679.02301;0.751493163;0.01581569;4.026100403;27.83835569;112.0800151;-9;30;4;24;153.3765154;578.4112193;40.98411988;3.771185033;0.817291352;110;51.75144161;0;0;0;0;0;0;5;21.40488044;50.66755944
CID=-568449960;-9;32.5;0;4;26.5;5.3;0.779733503;140.1723329;8.293999083;60.10646826;232.417415;205.7882949;30428.36915;0.784930264;0.017256537;3.732304233;30.63792968;114.3500746;-9;32.5;4;26.5;153.3765154;621.7653459;43.67787528;4.053849732;0.828940363;110;56.155449;0;0;0;0;0;0;5;24.4890755;51.06395854
CID=-1717693460;-9;35;0;4;29;5.8;0.779733503;140.1723329;8.293999083;63.59001651;233.7825201;205.7882949;31183.96921;0.835440745;0.019062295;3.476075034;34.17596985;118.7982356;-9;35;4;29;153.3765154;667.521983;46.29537605;4.352178566;0.841791455;109.9999999;61.68394071;0;0;0;0;0;0;5.000001514;27.36298289;50.76662886
CID=1273311921;-9;37.5;0;4;31.5;6.3;0.779733503;140.1723329;8.293999083;67.09666069;235.1217412;205.7882949;31990.24227;0.882828552;0.021039758;3.230759837;37.8984947;122.4409346;-9;37.5;4;31.5;153.3765154;715.7660593;49.03647389;4.666725263;0.853359644;109.9781234;67.4754261;0;0;0;0;0;0;5.546913782;31.54266057;50.21223154
CID=-595299998;-9;40;0;4;34;6.8;0.779733503;140.1723329;8.293999083;70.62727751;236.435261;205.7882949;32765.19694;0.935838357;0.023297869;3.009109197;42.0353188;126.4888644;-9;40;4;34;153.3765154;766.5840786;51.75494072;4.998053819;0.864219357;109.4066544;73.90028818;0;0;0;0;0;0;9.944546403;35.66217519;51.00884578
CID=-1899261913;-9;42.5;0;4;36.5;7.3;0.779733503;140.1723329;8.293999083;74.18281783;237.7232563;205.7882949;33721.42059;1.0371155;0.026653997;2.816977719;48.45266584;136.4900801;-9;42.5;4;36.5;153.3765154;820.0642337;54.35856446;5.346739241;0.877670638;110;83.87680581;0;0;0;0;0;0;5;40.63871321;50.91520482
CID=-796813096;-9;45;0;4;39;7.8;0.779733503;140.1723329;8.293999083;77.76431907;238.9858987;205.7882949;34117.22017;1.053014753;0.028193;2.681890585;50.26720181;134.8111353;-9;45;4;39;153.3765154;876.2965275;56.22517886;5.713368341;0.880847826;110;86.70409296;0;0;0;0;0;0;10;47.15824656;50.2672026
CID=-2100775011;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=325580366;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-978381549;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=735513108;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-568448807;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1717688211;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1273317170;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-595294749;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899256664;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-796807847;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2100769762;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=325585615;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-978376300;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=735518357;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-568443558;-6;5;0;4;-1;0;0.779366885;140.3346683;9.273942472;23.10639872;215.5319003;207.8760924;18461.03738;0.344642904;0.006750202;11.9308058;5.337406787;63.67956383;-6;5;4;-1;172.5645029;259.3030423;13.48678445;1.502644159;0.649725766;79.70009198;12.48118987;0;0;0;0;0;0;10;4.773203376;6.478554762
CID=-1717695514;-6;7.5;0;4;1.5;0.3;0.779366885;140.3346683;9.273942472;26.38171718;217.1943589;207.8760924;18633.29616;0.363962119;0.006952773;10.48223816;6.301810386;66.05707732;-6;7.5;4;1.5;172.5645029;283.0057566;16.21182485;1.639999837;0.660704647;105.3156989;14.49151352;0;0;0;0;0;0;9.999991271;4.778981909;12.06036381
CID=1273309867;-6;10;0;4;4;0.8;0.779366885;140.3346683;9.273942472;29.67294474;218.8286075;207.8760924;20193.78468;0.422063846;0.007416532;9.324251605;8.06639599;75.21310576;-6;10;4;4;172.5645029;308.3346683;19.12379403;1.786779222;0.679651347;110;18.0322173;0;0;0;0;0;0;5;5.72568955;15.15518452
CID=-595302052;-6;12.5;0;4;6.5;1.3;0.779366885;140.3346683;9.273942472;32.98064018;220.4348757;207.8760924;21322.03275;0.450563666;0.007905181;8.318613421;9.472917195;78.80153611;-6;12.5;4;6.5;172.5645029;335.3618017;21.84982899;1.943399692;0.693756879;110;20.74589687;0;0;0;0;0;0;5;6.80455219;18.64895404
CID=-1899263967;-6;15;0;4;9;1.8;0.779366885;140.3346683;9.273942472;36.30537198;222.013391;207.8760924;22579.11032;0.498973753;0.008593695;7.514473529;11.39258605;85.60928629;-6;15;4;9;172.5645029;364.160422;24.53042343;2.110285812;0.711682279;110;24.32158878;0;0;0;0;0;0;5;8.140877565;22.55021247
CID=-796815150;-6;17.5;0;4;11.5;2.3;0.779366885;140.3346683;9.273942472;39.64772049;223.5643785;207.8760924;23791.50906;0.556675256;0.009457871;6.841953283;13.687403;93.64857189;-6;17.5;4;11.5;172.5645029;394.8050249;27.1461372;2.28786928;0.731256814;110;28.43851435;0;0;0;0;0;0;5;9.461719931;25.84288372
CID=-2100777065;-6;20;0;4;14;2.8;0.779366885;140.3346683;9.273942472;43.0082804;225.0880596;207.8760924;24805.51164;0.594876056;0.01030075;6.235697832;15.72813762;98.07591367;-6;20;4;14;172.5645029;427.3713314;29.76061896;2.476588894;0.747113433;110;31.98501302;0;0;0;0;0;0;5;11.23316865;30.57907384
CID=325578312;-6;22.5;0;4;16.5;3.3;0.779366885;140.3346683;9.273942472;46.38766355;226.5846521;207.8760924;25776.57821;0.632976437;0.011244275;5.702389286;17.92553353;102.2183704;-6;22.5;4;16.5;172.5645029;461.9362892;32.39141453;2.676890563;0.762701122;110;35.7086541;0;0;0;0;0;0;5;12.95019256;35.5459102
CID=-978383603;-6;25;0;4;19;3.8;0.779366885;140.3346683;9.273942472;49.78650222;228.0543695;207.8760924;26776.00909;0.690314997;0.012470932;5.247555003;20.79665956;109.1316149;-6;25;4;19;172.5645029;498.5780826;34.98735065;2.889227357;0.780970067;110;40.45898376;0;0;0;0;0;0;5;14.75193083;40.50208022
CID=735511054;-6;27.5;0;4;21.5;4.3;0.779366885;140.3346683;9.273942472;53.20545296;229.4974206;207.8760924;27714.9812;0.747520197;0.013831204;4.845854991;23.85944835;115.6194269;-6;27.5;4;21.5;172.5645029;537.3761508;37.55579935;3.114059623;0.798125803;110;45.41975869;0;0;0;0;0;0;5;16.93835604;44.72097451
CID=-568450861;-6;30;0;4;24;4.8;0.779366885;140.3346683;9.273942472;56.64520143;230.9140092;207.8760924;28500.52717;0.785271715;0.015123537;4.474265476;26.54230997;118.7573411;-6;30;4;24;172.5645029;578.4112193;40.16985066;3.35185516;0.8114049;110;49.70005471;0;0;0;0;0;0;5;19.47222901;50.12649292
CID=-1717698713;-6;32.5;0;4;26.5;5.3;0.779366885;140.3346683;9.273942472;60.10646826;232.3043338;207.8760924;29362.57212;0.842175813;0.016785034;4.143906354;30.0315675;124.4480034;-6;32.5;4;26.5;172.5645029;621.7653459;42.79136424;3.603089485;0.82653489;110;55.20425917;0;0;0;0;0;0;5;22.14802516;55.25989586
CID=1273306668;-6;35;0;4;29;5.8;0.779366885;140.3346683;9.273942472;63.59001651;233.6685875;207.8760924;30008.69909;0.860360524;0.018122089;3.82520986;32.45261002;124.1380438;-6;35;4;29;172.5645029;667.521983;45.541802;3.868246203;0.835775708;110;58.99506216;0;0;0;0;0;0;5;25.08221822;56.63598062
CID=-595305251;-6;37.5;0;4;31.5;6.3;0.779366885;140.3346683;9.273942472;67.09666069;235.0069579;207.8760924;30634.97889;0.878496987;0.019507568;3.552209652;34.81616197;123.6743066;-6;37.5;4;31.5;172.5645029;715.7660593;48.16444553;4.147817467;0.843915037;109.5591655;62.68129276;0;0;0;0;0;0;9.408345052;28.06392682;56.94513451
CID=-1899267166;-6;40;0;4;34;6.8;0.779366885;140.3346683;9.273942472;70.62727751;236.3196269;207.8760924;31455.31547;0.954123912;0.021919434;3.313709612;39.51836202;130.9523761;-6;40;4;34;172.5645029;766.5840786;50.75008107;4.442304563;0.857843459;109.9996812;69.99172015;0;0;0;0;0;0;5.002656602;31.70523193;56.7879832
CID=-796818349;-6;42.5;0;4;36.5;7.3;0.779366885;140.3346683;9.273942472;74.18281783;237.6067708;207.8760924;32173.53923;0.991156877;0.023978497;3.077938418;43.05187124;132.5110085;-6;42.5;4;36.5;172.5645029;820.0642337;53.4959744;4.752218562;0.866605104;109.7106453;75.47907444;0;0;0;0;0;0;7.411290166;36.41677302;56.57316377
CID=-2100780264;-6;45;0;4;39;7.8;0.779366885;140.3346683;9.273942472;77.76431907;238.8685601;207.8760924;33078.2937;1.085449598;0.027294908;2.86870109;49.23126098;141.229772;-6;45;4;39;172.5645029;876.2965275;56.21198521;5.078081024;0.879064347;109.9999986;85.08951913;0;0;0;0;0;0;5.000011751;40.9139687;56.8885767
CID=325575113;-6;47.5;0;4;41.5;8.3;0.779366885;140.3346683;9.273942472;81.37291687;240.1051594;207.8760924;34006.59565;1.198647143;0.031228477;2.690569606;56.35708866;151.6326698;-6;47.5;4;41.5;172.5645029;935.3728936;58.72142314;5.420424699;0.889867907;110;96.22297528;0;0;0;0;0;0;5;46.82833663;57.28079676
CID=-978386802;-6;50;0;4;44;8.8;0.779366885;140.3346683;9.273942472;85.0098547;241.3167276;207.8760924;34208.218;1.178125636;0.032227605;2.561030267;56.52095027;144.7518644;-6;50;4;44;172.5645029;997.3873073;60.57202003;5.779794168;0.890079473;110;96.47981129;0;0;0;0;0;0;10;53.39344305;56.52095292
CID=735507855;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-568454060;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1717697560;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1273307821;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-595304098;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899266013;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-796817196;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2100779111;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=325576266;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-978385649;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=735509008;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-568452907;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1717692311;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1273313070;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-595298849;-3;10;0;4;4;0.8;0.779135335;140.4534952;10.34262266;29.67294474;218.7621332;209.9562815;18487.98614;0.406951277;0.007056219;10.98655153;6.677849183;73.36653414;-3;10;4;4;193.5663032;308.3346683;18.50975955;1.592915002;0.664863651;102.5819252;15.26018477;0;0;0;0;0;0;9.999975109;5.339135486;12.27836731
CID=-1899260764;-3;12.5;0;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.98064018;220.3678421;209.9562815;19665.78925;0.445882671;0.007486939;9.683294672;8.149124266;78.91037159;-3;12.5;4;6.5;193.5663032;335.3618017;21.29844063;1.732542267;0.680504824;109.644161;18.19430657;0;0;0;0;0;0;5.96776736;5.979755247;15.61573224
CID=-796811947;-3;15;0;4;9;1.8;0.779135335;140.4534952;10.34262266;36.30537198;221.9458021;209.9562815;20945.13412;0.493083268;0.008083677;8.623070006;9.929683733;85.62435796;-3;15;4;9;193.5663032;364.160422;24.05449139;1.881321366;0.698157157;110;21.6091656;0;0;0;0;0;0;5;7.181270212;19.24790252
CID=-2100773862;-3;17.5;0;4;11.5;2.3;0.779135335;140.4534952;10.34262266;39.64772049;223.4962377;209.9562815;22114.10624;0.535986207;0.008760223;7.772432313;11.74446248;91.28303969;-3;17.5;4;11.5;193.5663032;394.8050249;26.65646513;2.03963716;0.714810543;109.9999961;24.96306866;0;0;0;0;0;0;5.000009723;8.322785625;23.32260153
CID=325581515;-3;20;0;4;14;2.8;0.779135335;140.4534952;10.34262266;43.0082804;225.0193701;209.9562815;23193.62489;0.578788861;0.009537399;7.048018837;13.70990141;96.6276434;-3;20;4;14;193.5663032;427.3713314;29.23364988;2.207880836;0.731439322;109.9999998;28.47815201;0;0;0;0;0;0;5.000001168;9.629105424;26.75108541
CID=-978380400;-3;22.5;0;4;16.5;3.3;0.779135335;140.4534952;10.34262266;46.38766355;226.5154167;209.9562815;24192.33385;0.62149901;0.010406992;6.432649449;15.80340027;101.6577341;-3;22.5;4;16.5;193.5663032;461.9362892;31.76146489;2.386449922;0.74767204;110;32.11405717;0;0;0;0;0;0;5;11.62370001;31.64041068
CID=735514257;-3;25;0;4;19;3.8;0.779135335;140.4534952;10.34262266;49.78650222;227.9845905;209.9562815;25194.59422;0.664075597;0.011410358;5.862272113;18.14396189;106.3648418;-3;25;4;19;193.5663032;498.5780826;34.4248106;2.575748332;0.764171623;110;36.07422377;0;0;0;0;0;0;5;13.26547576;36.94112319
CID=-568447658;-3;27.5;0;4;21.5;4.3;0.779135335;140.4534952;10.34262266;53.20545296;229.4271001;209.9562815;26381.66236;0.74969308;0.012952124;5.372899395;21.87180567;117.5150115;-3;27.5;4;21.5;193.5663032;537.3761508;37.11997015;2.776186464;0.787251286;110;42.21113559;0;0;0;0;0;0;5;15.53110266;42.64054083
CID=-1717699614;-3;30;0;4;24;4.8;0.779135335;140.4534952;10.34262266;56.64520143;230.8431487;209.9562815;27210.84276;0.792043825;0.01418098;4.957827601;24.49239951;121.4290943;-3;30;4;24;193.5663032;578.4112193;39.62878251;2.988181361;0.801398108;110;46.43428879;0;0;0;0;0;0;5;17.48263629;46.73873521
CID=1273305767;-3;32.5;0;4;26.5;5.3;0.779135335;140.4534952;10.34262266;60.10646826;232.2329347;209.9562815;27972.27989;0.834289098;0.015515037;4.591876151;27.22592278;125.0180655;-3;32.5;4;26.5;193.5663032;621.7653459;42.10613525;3.212156949;0.814550629;110;50.78322775;0;0;0;0;0;0;5;20.046195;52.55072
CID=-595306152;-3;35;0;4;29;5.8;0.779135335;140.4534952;10.34262266;63.59001651;233.5966506;209.9562815;28760.0834;0.876347004;0.01703735;4.237078871;30.27265758;128.2676378;-3;35;4;29;193.5663032;667.521983;44.76791991;3.448544359;0.827498826;110;55.5826103;0;0;0;0;0;0;5;22.91142575;58.11104961
CID=-1899268067;-3;37.5;0;4;31.5;6.3;0.779135335;140.4534952;10.34262266;67.09666069;234.9344836;209.9562815;29586.83338;0.939777377;0.018976718;3.92759436;34.18281711;134.2562397;-3;37.5;4;31.5;193.5663032;715.7660593;47.38392305;3.697782349;0.841814479;110;61.69461187;0;0;0;0;0;0;5;25.59986068;63.33514819
CID=-796819250;-3;40;0;4;34;6.8;0.779135335;140.4534952;10.34262266;70.62727751;236.2466152;209.9562815;30306.54214;0.981504681;0.020829171;3.635781625;37.6128392;136.7520696;-3;40;4;34;193.5663032;766.5840786;50.08391729;3.960317813;0.85253604;110;67.03153212;0;0;0;0;0;0;5;29.19608078;63.4544053
CID=-2100781165;-3;42.5;0;4;36.5;7.3;0.779135335;140.4534952;10.34262266;74.18281783;237.5332212;209.9562815;30967.21966;1.023121824;0.022791329;3.383207843;41.05949154;138.9127938;-3;42.5;4;36.5;193.5663032;820.0642337;52.66936333;4.236606373;0.861828969;109.9999898;72.38494603;0;0;0;0;0;0;5.000051068;32.39224041;63.04943132
CID=325574212;-3;45;0;4;39;7.8;0.779135335;140.4534952;10.34262266;77.76431907;238.7944716;209.9562815;31642.98938;1.064573895;0.024919286;3.153026405;44.63270975;140.7281124;-3;45;4;39;193.5663032;876.2965275;55.24978597;4.527112999;0.870114065;109.9814971;77.9350542;0;0;0;0;0;0;5.462571597;36.82194537;63.02703756
CID=-978387703;-3;47.5;0;4;41.5;8.3;0.779135335;140.4534952;10.34262266;81.37291687;240.0305305;209.9562815;32317.37895;1.105761569;0.027311093;2.930204923;48.52307151;142.182543;-3;47.5;4;41.5;193.5663032;935.3728936;57.97612771;4.83231264;0.877798594;109.3999983;83.98644121;0;0;0;0;0;0;10;41.75070801;63.49385683
CID=735506954;-3;50;0;4;44;8.8;0.779135335;140.4534952;10.34262266;85.0098547;241.241556;209.9562815;33190.29602;1.210846509;0.031175906;2.732248796;55.37231637;151.2909447;-3;50;4;44;193.5663032;997.3873073;60.66322628;5.152690788;0.888564557;109.8231041;94.68026863;0;0;0;0;0;0;6.474132829;46.63773398;63.7961332
CID=-568454961;-3;52.5;0;4;46.5;9.3;0.779135335;140.4534952;10.34262266;88.67649042;242.4277005;209.9562815;34116.10134;1.358623063;0.035927564;2.590262358;63.6126764;164.7735212;-3;52.5;4;46.5;193.5663032;1062.435878;62.75910541;5.488743962;0.89794365;110;107.6342182;0;0;0;0;0;0;4.746184128;53.55737642;63.61267997
CID=-1717702813;-3;55;0;4;49;9.8;0.779135335;140.4534952;10.34262266;92.37429956;243.589111;209.9562815;34136.36974;1.293192558;0.035988897;2.477601953;61.37230551;152.056144;-3;55;4;49;193.5663032;1130.616924;64.40614977;5.840980093;0.895713115;110;104.1020498;0;0;0;0;0;0;10;60.13162729;61.37230404
CID=1273302568;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-595309351;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1899271266;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-796822449;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2100784364;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=325571013;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-978390902;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=735503755;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-568458160;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=768756229;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817530688;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1839167601;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1939924150;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1689636593;0;12.5;0;4;6.5;1.3;0.77902916;140.5275241;11.50585387;32.98064018;220.33711;212.0278103;18486.45116;0.429456711;0.007103424;11.53048056;6.668673386;76.89300885;0;12.5;4;6.5;216.4944088;335.3618017;20.63517581;1.549055255;0.664762965;84.90356218;15.24152445;0;0;0;0;0;0;10;5.670152235;13.18742843
CID=103349676;0;15;0;4;9;1.8;0.77902916;140.5275241;11.50585387;36.30537198;221.9148153;212.0278103;19193.93978;0.477494411;0.007572254;10.1268386;8.285555404;83.90648227;0;15;4;9;216.4944088;364.160422;23.41444107;1.682077722;0.681905719;109.9341026;18.46090847;0;0;0;0;0;0;5.164747577;5.883035248;16.03136284
CID=-918287237;0;17.5;0;4;11.5;2.3;0.77902916;140.5275241;11.50585387;39.64772049;223.4649978;212.0278103;20448.10949;0.525380043;0.008193466;8.954938949;10.11342004;90.565059;0;17.5;4;11.5;216.4944088;394.8050249;26.19144053;1.823626888;0.699902956;110;21.95411794;0;0;0;0;0;0;5;7.269157959;19.81540038
CID=-1019043786;0;20;0;4;14;2.8;0.77902916;140.5275241;11.50585387;43.0082804;224.9878786;212.0278103;21443.04891;0.549048622;0.008778336;8.014147341;11.57951507;92.79993991;0;20;4;14;216.4944088;427.3713314;28.78911136;1.974052511;0.713350015;108.372719;24.66286205;0;0;0;0;0;0;9.068202541;8.735311449;24.07018596
CID=-1073004499;0;22.5;0;4;16.5;3.3;0.77902916;140.5275241;11.50585387;46.38766355;226.4836748;212.0278103;22743.54523;0.620831881;0.009754676;7.261490623;14.16164935;102.8346839;0;22.5;4;16.5;216.4944088;461.9362892;31.40250827;2.13371002;0.735066797;109.9999947;29.27135364;0;0;0;0;0;0;5.000026582;10.11986213;28.0986503
CID=1635675880;0;25;0;4;19;3.8;0.77902916;140.5275241;11.50585387;49.78650222;227.9525994;212.0278103;23908.49823;0.692469263;0.010877461;6.618241667;16.97537271;112.347119;0;25;4;19;216.4944088;498.5780826;33.95795468;2.302960549;0.75614128;110;34.10924811;0;0;0;0;0;0;5;11.73849864;32.68005164
CID=768753030;0;27.5;0;4;21.5;4.3;0.77902916;140.5275241;11.50585387;53.20545296;229.3948607;212.0278103;24887.68578;0.739896541;0.011956788;6.0374893;19.4637385;117.5121129;0;27.5;4;21.5;216.4944088;537.3761508;36.53079986;2.482171035;0.772768694;110;38.26771381;0;0;0;0;0;0;5;13.9765216;38.32141566
CID=-817533887;0;30;0;4;24;4.8;0.77902916;140.5275241;11.50585387;56.64520143;230.8106617;212.0278103;25822.89094;0.787200369;0.0131598;5.5253166;22.13759968;122.317247;0;30;4;24;216.4944088;578.4112193;39.12278881;2.671714353;0.788759853;110;42.64238713;0;0;0;0;0;0;5;15.93093678;44.17582312
CID=-1839170800;0;32.5;0;4;26.5;5.3;0.77902916;140.5275241;11.50585387;60.10646826;232.2002007;212.0278103;26786.39961;0.858399884;0.014720499;5.089696459;25.62220821;130.4092624;0;32.5;4;26.5;216.4944088;621.7653459;41.66482108;2.871969532;0.807022276;110;48.23772411;0;0;0;0;0;0;5;18.00181894;50.22855791
CID=-1939927349;0;35;0;4;29;5.8;0.77902916;140.5275241;11.50585387;63.59001651;233.5636699;212.0278103;27580.44059;0.90545186;0.016175115;4.699320545;28.60057645;134.4032765;0;35;4;29;216.4944088;667.521983;44.18588999;3.083322044;0.82060311;110;52.95383333;0;0;0;0;0;0;5;20.69071823;54.83068788
CID=1689633394;0;37.5;0;4;31.5;6.3;0.77902916;140.5275241;11.50585387;67.09666069;234.9012565;212.0278103;28447.47211;0.976308431;0.018077948;4.347373073;32.54781702;141.4975033;0;37.5;4;31.5;216.4944088;715.7660593;46.7478365;3.306164179;0.836119809;110;59.14378701;0;0;0;0;0;0;5;23.62520765;61.26229405
CID=103346477;0;40;0;4;34;6.8;0.77902916;140.5275241;11.50585387;70.62727751;236.2131416;212.0278103;29193.80563;1.023005948;0.019887806;4.018270201;35.99896941;144.653586;0;40;4;34;216.4944088;766.5840786;49.37929431;3.540895504;0.847688011;110;64.52229445;0;0;0;0;0;0;5;26.46819004;67.18377994
CID=-918290436;0;42.5;0;4;36.5;7.3;0.77902916;140.5275241;11.50585387;74.18281783;237.499501;212.0278103;29797.03618;1.04564011;0.021506797;3.721253697;38.73325091;144.1362531;0;42.5;4;36.5;216.4944088;820.0642337;51.99884869;3.787923385;0.855709246;110;68.77229235;0;0;0;0;0;0;5;29.92017848;70.45720042
CID=-1019046985;0;45;0;4;39;7.8;0.77902916;140.5275241;11.50585387;77.76431907;238.7605043;212.0278103;30492.36223;1.092031578;0.023621754;3.454808454;42.43939255;146.6199722;0;45;4;39;216.4944088;876.2965275;54.61948059;4.047663551;0.865180184;109.9999979;74.52781201;0;0;0;0;0;0;5.000026453;33.79015672;71.01749189
CID=-1073007698;0;47.5;0;4;41.5;8.3;0.77902916;140.5275241;11.50585387;81.37291687;239.9963153;212.0278103;31127.50638;1.138269384;0.025890988;3.217802777;46.21801752;148.7204651;0;47.5;4;41.5;216.4944088;935.3728936;57.18309823;4.32054065;0.873401383;110;80.39947515;0;0;0;0;0;0;5;37.32825373;70.5862401
CID=1635672681;0;50;0;4;44;8.8;0.77902916;140.5275241;11.50585387;85.0098547;241.2070919;212.0278103;31792.94856;1.184271532;0.028394944;2.995369892;50.21875572;150.4237489;0;50;4;44;216.4944088;997.3873073;59.8084411;4.606988757;0.88076618;109.8241687;86.62855968;0;0;0;0;0;0;9.395692168;42.43423056;70.27742916
CID=768754183;0;52.5;0;4;46.5;9.3;0.77902916;140.5275241;11.50585387;88.67649042;242.3929863;212.0278103;32518.98461;1.25379168;0.031634725;2.786867669;55.49486984;154.6568585;0;52.5;4;46.5;216.4944088;1062.435878;62.50476336;4.907451809;0.88872978;109.6473124;94.87218005;0;0;0;0;0;0;9.408546413;47.56357811;70.97186984
