PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-817532734;0;55;0;4;49;9.8;0.77902916;140.5275241;11.50585387;92.37429956;243.554145;212.0278103;33451.26828;1.394272307;0.036674828;2.600004932;64.16509998;166.8295764;0;55;4;49;216.4944088;1130.616924;65.16614332;5.22238394;0.898461408;110;108.5063673;0;0;0;0;0;0;5;52.83695772;71.26080011
CID=-1839169647;0;57.5;0;4;51.5;10.3;0.77902916;140.5275241;11.50585387;96.10487649;244.6907104;212.0278103;34179.6268;1.511023048;0.04118967;2.465168054;71.05488182;175.1622248;0;57.5;4;51.5;216.4944088;1202.031033;67.22611684;5.552249777;0.90398404;110;119.4232633;0;0;0;0;0;0;4.740951051;60.81486276;71.05489497
CID=-1939926196;0;60;0;4;54;10.8;0.77902916;140.5275241;11.50585387;99.86993597;245.8028223;212.0278103;34188.56989;1.438183824;0.041269661;2.356479287;68.45111752;161.3036406;0;60;4;54;216.4944088;1276.78113;68.90798299;5.897524732;0.902086626;110;115.2890537;0;0;0;0;0;0;10;67.37448184;68.45111587
CID=1689634547;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=103347630;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-918289283;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1019045832;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1073006545;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635673834;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=768759432;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817527485;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1839164398;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1939920947;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1689639796;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=103352879;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-918284034;3;15;0;4;9;1.8;0.779038997;140.5554499;12.76975577;36.30537198;221.9176862;214.0895926;18490.09201;0.477396545;0.007215204;12.09590136;7.016721624;84.87357263;3;15;4;9;241.4641341;364.160422;22.94239679;1.508134628;0.668554419;80.85263685;15.94605505;0;0;0;0;0;0;10;6.068627211;9.755632178
CID=-1019040583;3;17.5;0;4;11.5;2.3;0.779038997;140.5554499;12.76975577;39.64772049;223.4678922;214.0895926;18678.88357;0.503898484;0.007636295;10.56366187;8.321072375;87.90099497;3;17.5;4;11.5;241.4641341;394.8050249;25.57854613;1.635046242;0.682269066;105.4710427;18.53016962;0;0;0;0;0;0;9.999994335;6.115913297;16.40809697
CID=-1073001296;3;20;0;4;14;2.8;0.779038997;140.5554499;12.76975577;43.0082804;224.9907963;214.0895926;19952.76798;0.557090098;0.008290519;9.308183312;10.23913064;95.30770492;3;20;4;14;241.4641341;427.3713314;28.33580462;1.769916402;0.701089493;107.0508437;22.18939193;0;0;0;0;0;0;7.949156321;7.444439967;20.38416237
CID=1635679083;3;22.5;0;4;16.5;3.3;0.779038997;140.5554499;12.76975577;46.38766355;226.4866157;214.0895926;21150.1658;0.610159651;0.00906662;8.311290253;12.31156023;102.3249505;3;22.5;4;16.5;241.4641341;461.9362892;30.98273047;1.913063781;0.719753616;109.9999998;25.98872745;0;0;0;0;0;0;5.000000618;8.881326152;24.8224616
CID=768752129;3;25;0;4;19;3.8;0.779038997;140.5554499;12.76975577;49.78650222;227.9555634;214.0895926;22103.76678;0.636378106;0.009771129;7.488085871;13.96336678;104.5588895;3;25;4;19;241.4641341;498.5780826;33.51016716;2.06481217;0.733483288;108.0933621;28.92382325;0;0;0;0;0;0;9.999985261;10.30394562;29.73458219
CID=-817534788;3;27.5;0;4;21.5;4.3;0.779038997;140.5554499;12.76975577;53.20545296;229.3978477;214.0895926;23315.16879;0.715961811;0.010955892;6.801571235;16.93533685;115.1869;3;27.5;4;21.5;241.4641341;537.3761508;36.09902794;2.225490559;0.755858948;109.9999973;34.04151319;0;0;0;0;0;0;5.000013557;12.15097658;33.75257273
CID=-1839171701;3;30;0;4;24;4.8;0.779038997;140.5554499;12.76975577;56.64520143;230.8136717;214.0895926;24282.84446;0.768694487;0.012068925;6.211122656;19.48546861;121.0266355;3;30;4;24;241.4641341;578.4112193;38.60337107;2.395433266;0.772906202;109.9999991;38.30362163;0;0;0;0;0;0;5.000009224;14.31393612;39.56586334
CID=-1939928250;3;32.5;0;4;26.5;5.3;0.779038997;140.5554499;12.76975577;60.10646826;232.2032335;214.0895926;25241.03198;0.821271806;0.013337651;5.67059213;22.30137449;126.4619987;3;32.5;4;26.5;241.4641341;621.7653459;41.20756738;2.574980124;0.789680841;110;42.9077563;0;0;0;0;0;0;5;16.26500084;45.77212114
CID=1689632493;3;35;0;4;29;5.8;0.779038997;140.5554499;12.76975577;63.59001651;233.5667256;214.0895926;26265.58244;0.900356823;0.015021198;5.199053436;26.0630751;135.5033202;3;35;4;29;241.4641341;667.521983;43.83093911;2.764476744;0.809143853;110;48.93906777;0;0;0;0;0;0;5;18.97526138;52.45014287
CID=103345576;3;37.5;0;4;31.5;6.3;0.779038997;140.5554499;12.76975577;67.09666069;234.904335;214.0895926;27068.74308;0.952675845;0.01654811;4.800979149;29.1683449;140.0366157;3;37.5;4;31.5;241.4641341;715.7660593;46.31254824;2.964274848;0.823000407;110;53.847744;0;0;0;0;0;0;5;21.27823191;57.12997446
CID=-918291337;3;40;0;4;34;6.8;0.779038997;140.5554499;12.76975577;70.62727751;236.216243;214.0895926;27798.0267;1.004881308;0.018188616;4.455548048;32.35575003;144.1625989;3;40;4;34;241.4641341;766.5840786;48.72479732;3.174732685;0.835424184;110;58.84373142;0;0;0;0;0;0;5;24.29450943;63.84997152
CID=-1019047886;3;42.5;0;4;36.5;7.3;0.779038997;140.5554499;12.76975577;74.18281783;237.5026252;214.0895926;28671.34488;1.083397221;0.020440929;4.112788364;36.85446407;151.574611;3;42.5;4;36.5;241.4641341;820.0642337;51.37547867;3.396215496;0.850299767;110;65.8527349;0;0;0;0;0;0;5;27.2940588;70.44846663
CID=-1073008599;3;45;0;4;39;7.8;0.779038997;140.5554499;12.76975577;77.76431907;238.7636514;214.0895926;29473.1825;1.161725249;0.022881385;3.815792656;41.50448584;158.3725123;3;45;4;39;241.4641341;876.2965275;53.93559132;3.629096018;0.862931476;110;73.0759557;0;0;0;0;0;0;5;30.62799847;77.0073558
CID=1635671780;3;47.5;0;4;41.5;8.3;0.779038997;140.5554499;12.76975577;81.37291687;239.9994854;214.0895926;30070.1635;1.186709244;0.0248205;3.528764413;44.63208292;157.4961059;3;47.5;4;41.5;241.4641341;935.3728936;56.61764006;3.873754988;0.87011272;110;77.9340801;0;0;0;0;0;0;5;34.46457545;78.02406782
CID=768748930;3;50;0;4;44;8.8;0.779038997;140.5554499;12.76975577;85.0098547;241.2102851;214.0895926;30646.67803;1.211613702;0.026839137;3.280319875;47.67668553;156.3947791;3;50;4;44;241.4641341;997.3873073;59.19209013;4.130581592;0.876234399;109.6801516;82.66878088;0;0;0;0;0;0;8.198483925;38.31977526;78.39455825
CID=-817537987;3;52.5;0;4;46.5;9.3;0.779038997;140.5554499;12.76975577;88.67649042;242.3962026;214.0895926;31336.97126;1.289286615;0.029934545;3.0593008;52.85306824;161.693434;3;52.5;4;46.5;241.4641341;1062.435878;61.73407095;4.39997386;0.884967939;109.9999998;90.73993069;0;0;0;0;0;0;5.000004072;42.57645461;78.2556819
CID=-1839174900;3;55;0;4;49;9.8;0.779038997;140.5554499;12.76975577;92.37429956;243.5573847;214.0895926;31996.89805;1.340145124;0.032921432;2.843432395;57.36593446;163.1161564;3;55;4;49;241.4641341;1130.616924;64.41063923;4.682338966;0.891147102;109.8840024;97.80486305;0;0;0;0;0;0;7.899896447;48.36914131;77.44693763
CID=-1939931449;3;57.5;0;4;51.5;10.3;0.779038997;140.5554499;12.76975577;96.10487649;244.6939736;214.0895926;32612.90138;1.390739057;0.036174018;2.645682677;62.02026956;164.0859528;3;57.5;4;51.5;241.4641341;1202.031033;67.08188514;4.978093486;0.896380467;109.3260644;105.1228293;0;0;0;0;0;0;10;53.8458883;78.42456298
CID=1689629294;3;60;0;4;54;10.8;0.779038997;140.5554499;12.76975577;99.86993597;245.8061092;214.0895926;33518.97138;1.546397972;0.042052201;2.468257094;71.56023;176.6290454;3;60;4;54;241.4641341;1276.78113;69.72405483;5.287663674;0.904328313;110;120.2268243;0;0;0;0;0;0;5;59.70046405;78.62234204
CID=103342377;3;62.5;0;4;56.5;11.3;0.779038997;140.5554499;12.76975577;103.6713191;246.893931;214.0895926;34132.92107;1.649463032;0.046678368;2.340636343;77.81254047;182.1308602;3;62.5;4;56.5;241.4641341;1354.972569;71.76197729;5.611485841;0.908022782;110;130.199293;0;0;0;0;0;0;4.721846076;68.57541787;77.81253214
CID=-918294536;3;65;0;4;59;11.8;0.779038997;140.5554499;12.76975577;107.5110087;247.9575812;214.0895926;34220.77827;1.59485996;0.047435688;2.234855113;76.05768939;169.977916;3;65;4;59;241.4641341;1436.71329;73.5018525;5.950007009;0.907084024;110;127.3947073;0;0;0;0;0;0;10;75.11698817;76.057689
CID=-1019051085;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1073011798;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635668581;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=768750083;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817536834;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1839173747;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1939930296;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1689630447;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=103343530;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-918293383;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1019049932;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1073010645;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635669734;6;20;0;4;14;2.8;0.779155782;140.5359484;14.1407808;43.0082804;225.025435;216.140503;18504.81418;0.558565816;0.007811215;10.99300201;8.79702752;96.70574123;6;20;4;14;268.5935418;427.3713314;27.91258722;1.591145225;0.687085034;102.9442871;19.4527604;0;0;0;0;0;0;10;6.840301313;16.67034503
CID=768755332;6;22.5;0;4;16.5;3.3;0.779155782;140.5359484;14.1407808;46.38766355;226.5215298;216.140503;19464.94117;0.587807613;0.008378885;9.666180665;10.32279602;99.78201132;6;22.5;4;16.5;268.5935418;461.9362892;30.52194814;1.71983394;0.701875634;108.1165796;22.34564815;0;0;0;0;0;0;9.999985657;7.745595928;20.93151012
CID=-817531585;6;25;0;4;19;3.8;0.779155782;140.5359484;14.1407808;49.78650222;227.9907516;216.140503;20655.95541;0.646596139;0.009209195;8.579050433;12.53796738;107.5638545;6;25;4;19;268.5935418;498.5780826;33.21190049;1.856254917;0.721693657;109.9998126;26.39550791;0;0;0;0;0;0;5.000468408;9.34783036;25.51625802
CID=-1839168498;6;27.5;0;4;21.5;4.3;0.779155782;140.5359484;14.1407808;53.20545296;229.433309;216.140503;21680.57029;0.685444749;0.010022139;7.707440996;14.49027952;111.6829744;6;27.5;4;21.5;268.5935418;537.3761508;35.76123465;2.000703916;0.737661728;107.7879341;29.84525455;0;0;0;0;0;0;8.347410577;10.83911533;30.61619137
CID=-1939925047;6;30;0;4;24;4.8;0.779155782;140.5359484;14.1407808;56.64520143;230.8494054;216.140503;22865.1055;0.763827932;0.011214315;6.993466479;17.42011157;121.8269663;6;30;4;24;268.5935418;578.4112193;38.29983645;2.153481485;0.759245104;109.999997;34.85978532;0;0;0;0;0;0;5.000014946;12.42363858;34.78839178
CID=1689635696;6;32.5;0;4;26.5;5.3;0.779155782;140.5359484;14.1407808;60.10646826;232.2392389;216.140503;23985.03282;0.851825111;0.01264479;6.382706365;20.82403628;132.9137089;6;32.5;4;26.5;268.5935418;621.7653459;40.80954649;2.314893135;0.781133636;110;40.50376068;0;0;0;0;0;0;5;14.42573539;40.75279474
CID=103348779;6;35;0;4;29;5.8;0.779155782;140.5359484;14.1407808;63.59001651;233.6030023;216.140503;24932.59903;0.910074646;0.014013806;5.825277967;23.8327391;138.83233;6;35;4;29;268.5935418;667.521983;43.36670841;2.485249565;0.797985751;110;45.37687654;0;0;0;0;0;0;5;17.09700442;47.37400386
CID=-918288134;6;37.5;0;4;31.5;6.3;0.779155782;140.5359484;14.1407808;67.09666069;234.9408827;216.140503;25831.72351;0.968180511;0.01552708;5.338127977;27.03220004;144.3013433;6;37.5;4;31.5;268.5935418;715.7660593;45.91945701;2.664866975;0.813668559;110;50.47654651;0;0;0;0;0;0;5;19.39666526;54.19301568
CID=-1019044683;6;40;0;4;34;6.8;0.779155782;140.5359484;14.1407808;70.62727751;236.2530618;216.140503;26763.12086;1.055637309;0.017498082;4.920436096;31.21861287;153.6091897;6;40;4;34;268.5935418;766.5840786;48.43199767;2.854067427;0.831185914;110;57.0651816;0;0;0;0;0;0;5;21.79008133;61.37096463
CID=-1073005396;6;42.5;0;4;36.5;7.3;0.779155782;140.5359484;14.1407808;74.18281783;237.5397153;216.140503;27531.30066;1.113424694;0.019330102;4.544998862;34.77650863;158.0591922;6;42.5;4;36.5;268.5935418;820.0642337;50.9338186;3.053179269;0.843785194;110;62.61953734;0;0;0;0;0;0;5;25.00778414;66.41498146
CID=1635674983;6;45;0;4;39;7.8;0.779155782;140.5359484;14.1407808;77.76431907;238.8010133;216.140503;28142.28858;1.14162083;0.020942604;4.208305452;37.53841914;157.9731339;6;45;4;39;268.5935418;876.2965275;53.41677334;3.262537593;0.852319805;110;66.91587713;0;0;0;0;0;0;5;28.05131067;73.80770422
CID=768748029;6;47.5;0;4;41.5;8.3;0.779155782;140.5359484;14.1407808;81.37291687;240.03712;216.140503;28870.14455;1.199027432;0.023154994;3.891247519;41.52653664;161.5900327;6;47.5;4;41.5;268.5935418;935.3728936;56.02239101;3.482484677;0.862985562;110;73.11019771;0;0;0;0;0;0;5;31.58340011;80.64632749
CID=-817538888;6;50;0;4;44;8.8;0.779155782;140.5359484;14.1407808;85.0098547;241.2481934;216.140503;29646.74193;1.285604869;0.026004774;3.609513767;46.70496104;168.5821999;6;50;4;44;268.5935418;997.3873073;58.60960949;3.713370398;0.874366947;110;81.15682682;0;0;0;0;0;0;5;35.1296815;86.45878503
CID=-1839175801;6;52.5;0;4;46.5;9.3;0.779155782;140.5359484;14.1407808;88.67649042;242.434386;216.140503;30313.43814;1.342523126;0.028705072;3.345455094;51.1510033;171.1233846;6;52.5;4;46.5;268.5935418;1062.435878;61.25563984;3.955552583;0.882307826;110;88.08253418;0;0;0;0;0;0;5;39.54904383;86.56148763
CID=-1939932350;6;55;0;4;49;9.8;0.779155782;140.5359484;14.1407808;92.37429956;243.595845;216.140503;30854.19552;1.369964962;0.031073618;3.111697553;54.48966658;169.5553622;6;55;4;49;268.5935418;1130.616924;63.82319001;4.209397278;0.887348527;109.4940552;93.29872172;0;0;0;0;0;0;7.529724081;43.42531354;85.885284
CID=1689628393;6;57.5;0;4;51.5;10.3;0.779155782;140.5359484;14.1407808;96.10487649;244.7327131;216.140503;31459.51231;1.426509506;0.034147244;2.902018862;59.00442773;171.2319622;6;57.5;4;51.5;268.5935418;1202.031033;66.35438186;4.475278984;0.89310998;109.7695708;100.3772831;0;0;0;0;0;0;6.920243127;48.48632683;86.57508989
CID=103341476;6;60;0;4;54;10.8;0.779155782;140.5359484;14.1407808;99.86993597;245.8451304;216.140503;32091.77201;1.482630057;0.037645619;2.694986983;63.96551761;172.3862373;6;60;4;54;268.5935418;1276.78113;69.05345274;4.7535809;0.898275767;109.6798551;108.1912182;0;0;0;0;0;0;9.999956543;54.73435206;86.00968021
CID=-918295437;6;62.5;0;4;56.5;11.3;0.779155782;140.5359484;14.1407808;103.6713191;246.9332368;216.140503;32845.94185;1.596787981;0.042724454;2.508379419;71.59580389;179.589441;6;62.5;4;56.5;268.5935418;1354.972569;71.72101922;5.044695269;0.904352267;109.4270613;120.2834051;0;0;0;0;0;0;9.774479303;60.59464504;87.02436824
CID=-1019051986;6;65;0;4;59;11.8;0.779155782;140.5359484;14.1407808;107.5110087;247.9971748;216.140503;33736.57425;1.768696704;0.049672082;2.339731047;82.1173992;192.1326284;6;65;4;59;268.5935418;1436.71329;74.3394733;5.349023958;0.910046767;110;137.0967789;0;0;0;0;0;0;5;67.16237771;87.17437152
CID=-1073012699;6;67.5;0;4;61.5;12.3;0.779155782;140.5359484;14.1407808;111.3911589;249.0370935;216.140503;34154.71644;1.824268991;0.053717367;2.216038358;86.2308992;191.0909802;6;67.5;4;61.5;268.5935418;1522.114066;76.39228624;5.666979393;0.911660386;110;143.7095426;0;0;0;0;0;0;4.717824685;76.74763406;86.2308994
CID=1635667680;6;69.99;0;4;63.99;12.798;0.779155782;140.5359484;14.1407808;115.2983636;250.0491344;216.140503;34231.98205;1.763704344;0.054663411;2.11249181;84.1923829;177.8557193;6;69.99;4;63.99;268.5935418;1610.92452;78.18767786;5.997629389;0.910896371;110;140.4299062;0;0;0;0;0;0;10;83.32960721;84.19238422
CID=768744830;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-817542087;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1839179000;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1939935549;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1689625194;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=103338277;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-918298636;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1019055185;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1073015898;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635664481;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1850485408;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546523493;9;22.5;0;4;16.5;3.3;0.779370705;140.4676715;15.62574577;46.38766355;226.5857944;218.1793716;18478.58952;0.584762572;0.007863787;11.46259212;8.763930524;100.457361;9;22.5;4;16.5;298.0033783;461.9362892;30.12858858;1.550104203;0.68675332;86.24720597;19.38893409;0;0;0;0;0;0;10;7.364408064;17.59697916
CID=-757438422;9;25;0;4;19;3.8;0.779370705;140.4676715;15.62574577;49.78650222;228.0555208;218.1793716;19184.46517;0.649867355;0.008606422;10.05761327;10.88061607;109.4330286;9;25;4;19;298.0033783;498.5780826;32.78271402;1.673061848;0.707045373;109.9464512;23.38094058;0;0;0;0;0;0;5.133872102;7.577924888;21.41667686
CID=-2061400337;9;27.5;0;4;21.5;4.3;0.779370705;140.4676715;15.62574577;53.20545296;229.4985808;218.1793716;20383.75083;0.71480848;0.009512647;8.888578341;13.26699856;117.9247561;9;27.5;4;21.5;298.0033783;537.3761508;35.45960095;1.803255231;0.727813803;110;27.69543371;0;0;0;0;0;0;5;9.338640358;26.18436411
CID=-1523601524;9;30;0;4;24;4.8;0.779370705;140.4676715;15.62574577;56.64520143;230.9151783;218.1793716;21322.48906;0.746916267;0.010328444;7.956555004;15.16391193;120.6524993;9;30;4;24;298.0033783;578.4112193;37.99223075;1.940955242;0.742867613;109.4533526;31.0138445;0;0;0;0;0;0;6.366618494;11.04780512;31.50258034
CID=1467403857;9;32.5;0;4;26.5;5.3;0.779370705;140.4676715;15.62574577;60.10646826;232.3055118;218.1793716;22408.41626;0.811635526;0.011456383;7.193588566;17.83499054;128.297584;9;32.5;4;26.5;298.0033783;621.7653459;40.51352724;2.086437239;0.762087509;109.999995;35.55689391;0;0;0;0;0;0;5.000020831;12.99171415;37.33882354
CID=163441942;9;35;0;4;29;5.8;0.779370705;140.4676715;15.62574577;63.59001651;233.6697744;218.1793716;23397.09684;0.876219678;0.012719517;6.543404592;20.70088024;135.4542348;9;35;4;29;298.0033783;667.521983;43.01181108;2.239981261;0.78039629;109.9999935;40.30225931;0;0;0;0;0;0;5.000032659;15.02712436;41.9879507
CID=-1140519973;9;37.5;0;4;31.5;6.3;0.779370705;140.4676715;15.62574577;67.09666069;235.0081536;218.1793716;24333.31241;0.940662211;0.014124358;5.980785039;23.76239839;142.1177968;9;37.5;4;31.5;298.0033783;715.7660593;45.49816718;2.401872299;0.797616141;109.999998;45.26391501;0;0;0;0;0;0;5.000020099;17.43023717;48.81611942
CID=8724680;9;40;0;4;34;6.8;0.779370705;140.4676715;15.62574577;70.62727751;236.3208315;218.1793716;25249.2861;1.004921303;0.015712781;5.469732284;27.10886655;148.2782426;9;40;4;34;298.0033783;766.5840786;48.05908723;2.572400632;0.814018521;110;50.59794162;0;0;0;0;0;0;5;19.73901924;55.99391523
CID=-1295237235;9;42.5;0;4;36.5;7.3;0.779370705;140.4676715;15.62574577;74.18281783;237.6079843;218.1793716;26238.87257;1.101572656;0.017832461;5.01848219;31.60769735;158.6226662;9;42.5;4;36.5;298.0033783;820.0642337;50.65309747;2.751862205;0.832659469;110;57.67415087;0;0;0;0;0;0;5;22.94191591;63.72511287
CID=1850482209;9;45;0;4;39;7.8;0.779370705;140.4676715;15.62574577;77.76431907;238.8697825;218.1793716;27007.98143;1.165510488;0.019741955;4.638816732;35.27951757;163.6552164;9;45;4;39;298.0033783;876.2965275;53.10780453;2.940559038;0.845415974;110;63.40273093;0;0;0;0;0;0;5;25.62766276;69.00292089
CID=546520294;9;47.5;0;4;41.5;8.3;0.779370705;140.4676715;15.62574577;81.37291687;240.1063907;218.1793716;27717.99736;1.229288311;0.021811474;4.30334484;39.07996732;168.1745757;9;47.5;4;41.5;298.0033783;935.3728936;55.53049032;3.138799631;0.856660635;110;69.31083921;0;0;0;0;0;0;5;28.87104254;76.68452341
CID=-757441621;9;50;0;4;44;8.8;0.779370705;140.4676715;15.62574577;85.0098547;241.3179678;218.1793716;28551.20896;1.325247186;0.0246237;3.978024765;44.3643612;176.4825275;9;50;4;44;298.0033783;997.3873073;58.1240362;3.346899331;0.869535098;110;77.51805939;0;0;0;0;0;0;5;32.4252059;84.44592051
CID=-2061403536;9;52.5;0;4;46.5;9.3;0.779370705;140.4676715;15.62574577;88.67649042;242.5046667;218.1793716;29339.75299;1.42092221;0.027719531;3.68641026;49.91672307;184.0135201;9;52.5;4;46.5;298.0033783;1062.435878;60.70235938;3.56518065;0.880253312;110;86.1577156;0;0;0;0;0;0;5;36.23757719;90.13246409
CID=-1523604723;9;55;0;4;49;9.8;0.779370705;140.4676715;15.62574577;92.37429956;243.6666353;218.1793716;29799.44568;1.419041758;0.029600041;3.412703731;52.31120679;178.5226506;9;55;4;49;298.0033783;1130.616924;63.31990877;3.793973512;0.884142106;110;89.89353129;0;0;0;0;0;0;5;40.44346823;90.13247408
CID=1467400658;9;57.5;0;4;51.5;10.3;0.779370705;140.4676715;15.62574577;96.10487649;244.8040169;218.1793716;30443.92625;1.481791808;0.03269729;3.168558717;57.08872801;180.8889868;9;57.5;4;51.5;298.0033783;1202.031033;65.92591302;4.033615457;0.890801121;109.9999985;97.3700488;0;0;0;0;0;0;5.000019015;45.17165447;90.1325502
CID=163438743;9;60;0;4;54;10.8;0.779370705;140.4676715;15.62574577;99.86993597;245.9169525;218.1793716;31030.67588;1.544297453;0.036039102;2.949465959;61.94509876;182.7049601;9;60;4;54;298.0033783;1276.78113;68.48887226;4.284451866;0.896303997;109.9999953;105.0043746;0;0;0;0;0;0;5.00002633;49.27769693;90.13255125
CID=-1140523172;9;62.5;0;4;56.5;11.3;0.779370705;140.4676715;15.62574577;103.6713191;247.0055825;218.1793716;31638.54243;1.606483517;0.039700271;2.746551038;66.97683614;183.9552988;9;62.5;4;56.5;298.0033783;1354.972569;71.06689273;4.546836272;0.900914256;109.9905134;112.9527854;0;0;0;0;0;0;5.23707382;55.09940263;90.13253753
CID=8721481;9;65;0;4;59;11.8;0.779370705;140.4676715;15.62574577;107.5110087;248.0700502;218.1793716;32161.92136;1.635977795;0.043129988;2.549132455;71.02454953;181.0509843;9;65;4;59;298.0033783;1436.71329;73.76090663;4.821130882;0.903963137;109.3531002;119.3750436;0;0;0;0;0;0;9.999999652;61.55164873;90.1325322
CID=-1295240434;9;67.5;0;4;61.5;12.3;0.779370705;140.4676715;15.62574577;111.3911589;249.110505;218.1793716;32894.16466;1.761712075;0.049090762;2.369905137;79.38295961;188.1300837;9;67.5;4;61.5;298.0033783;1522.114066;76.44266421;5.10770742;0.908804876;109.3237225;132.7126784;0;0;0;0;0;0;9.999968475;67.808871;90.1325232
CID=1850483362;9;69.99;0;4;63.99;12.798;0.779370705;140.4676715;15.62574577;115.2983636;250.1230868;218.1793716;33715.7261;1.936110117;0.056822913;2.209956615;90.13252073;199.1889604;9;69.99;4;63.99;298.0033783;1610.92452;79.03288018;5.405725698;0.912948452;110;149.9999232;0;0;0;0;0;0;5;75.05558606;90.13253166
CID=546521447;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-757440468;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2061402383;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1523603570;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1467401811;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=163439896;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1140522019;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=8722634;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1295239281;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1850488611;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546526696;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-757435219;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2061397134;12;25;0;4;19;3.8;0.779675181;140.3492395;17.23186792;49.78650222;228.1473021;220.2049785;18462.97449;0.644957439;0.008031983;11.98798989;9.168564967;109.9126641;12;25;4;19;329.8170183;498.5780826;32.42264268;1.511680887;0.690776543;81.95572418;20.16599064;0;0;0;0;0;0;10;7.90352735;14.44493957
CID=-1523598321;12;27.5;0;4;21.5;4.3;0.779675181;140.3492395;17.23186792;53.20545296;229.5910741;220.2049785;18670.22085;0.680593466;0.008673252;10.46238574;10.86356294;113.6587859;12;27.5;4;21.5;329.8170183;537.3761508;34.99035315;1.629316018;0.706889159;105.6502183;23.34945454;0;0;0;0;0;0;9.999993876;7.805996064;21.85943322
CID=1467407060;12;30;0;4;24;4.8;0.779675181;140.3492395;17.23186792;56.64520143;231.0083814;220.2049785;19892.12798;0.752193443;0.009627707;9.201141882;13.37101345;123.0285919;12;30;4;24;329.8170183;578.4112193;37.68055418;1.753733699;0.728671463;107.8864302;27.87971566;0;0;0;0;0;0;7.113569775;9.600705858;26.84045107
CID=163445145;12;32.5;0;4;26.5;5.3;0.779675181;140.3492395;17.23186792;60.10646826;232.3994231;220.2049785;21033.02299;0.823658821;0.010716617;8.212625473;16.05656446;131.8665503;12;32.5;4;26.5;329.8170183;621.7653459;40.26150551;1.885182727;0.749537838;109.9999995;32.54729057;0;0;0;0;0;0;5.000001142;11.45086894;32.34740316
CID=-1140516770;12;35;0;4;29;5.8;0.779675181;140.3492395;17.23186792;63.59001651;233.7643928;220.2049785;21930.78673;0.858970021;0.011682643;7.398713553;18.18256056;134.5275572;12;35;4;29;329.8170183;667.521983;42.75056899;2.023916129;0.764430043;109.1631801;36.13874542;0;0;0;0;0;0;7.09204972;13.22160966;38.38609472
CID=8727883;12;37.5;0;4;31.5;6.3;0.779675181;140.3492395;17.23186792;67.09666069;235.1034786;220.2049785;22943.90672;0.930187543;0.013019289;6.718906472;21.19681983;142.41945;12;37.5;4;31.5;329.8170183;715.7660593;45.23985753;2.170191408;0.783341876;109.9999946;41.11261876;0;0;0;0;0;0;5.000026969;15.10774506;43.181106
CID=-1295234032;12;40;0;4;34;6.8;0.779675181;140.3492395;17.23186792;70.62727751;236.416863;220.2049785;23873.72579;1.001261402;0.014500448;6.138294561;24.3986953;149.7663787;12;40;4;34;329.8170183;766.5840786;47.69722911;2.324270841;0.800919264;110;46.28429362;0;0;0;0;0;0;5;17.65278107;50.15877612
CID=1850481308;12;42.5;0;4;36.5;7.3;0.779675181;140.3492395;17.23186792;74.18281783;237.704723;220.2049785;24798.61683;1.072128595;0.016187672;5.605658262;27.92794828;156.5545341;12;42.5;4;36.5;329.8170183;820.0642337;50.25001281;2.486421829;0.817686274;110;51.89291895;0;0;0;0;0;0;5;20.68315056;57.82575939
CID=546519393;12;45;0;4;39;7.8;0.779675181;140.3492395;17.23186792;77.76431907;238.9672296;220.2049785;25803.03651;1.178715682;0.018431932;5.143128066;32.64492678;167.8970391;12;45;4;39;329.8170183;876.2965275;52.80453266;2.656917257;0.836469339;110;59.29546082;0;0;0;0;0;0;5;23.37279497;65.67641362
CID=-757442522;12;47.5;0;4;41.5;8.3;0.779675181;140.3492395;17.23186792;81.37291687;240.2045483;220.2049785;26705.34828;1.285069654;0.020909109;4.741608154;37.62623644;178.4088695;12;47.5;4;41.5;329.8170183;935.3728936;55.31146649;2.836035868;0.852574893;110;67.0523521;0;0;0;0;0;0;5;26.16245427;73.94191455
CID=-2061404437;12;50;0;4;44;8.8;0.779675181;140.3492395;17.23186792;85.0098547;241.4168387;220.2049785;27447.43895;1.355329288;0.023204137;4.381206896;41.82270211;183.2339109;12;50;4;44;329.8170183;997.3873073;57.80770206;3.024062592;0.863707043;110;73.57010968;0;0;0;0;0;0;5;29.79516744;79.53885508
CID=-1523605624;12;52.5;0;4;46.5;9.3;0.779675181;140.3492395;17.23186792;88.67649042;242.6042546;220.2049785;28015.29536;1.389619273;0.025191452;4.063710747;44.97724701;182.774522;12;52.5;4;46.5;329.8170183;1062.435878;60.24885407;3.221288833;0.870847683;110;78.47050453;0;0;0;0;0;0;5;33.09542549;87.93610806
CID=1467399757;12;55;0;4;49;9.8;0.779675181;140.3492395;17.23186792;92.37429956;243.7669449;220.2049785;28720.56132;1.459390167;0.027974665;3.755787174;49.67130118;186.5548359;12;55;4;49;329.8170183;1130.616924;62.85728648;3.428012689;0.879831638;110;85.77519974;0;0;0;0;0;0;5;37.32469834;90.13254595
CID=163437842;12;57.5;0;4;51.5;10.3;0.779675181;140.3492395;17.23186792;96.10487649;244.9050538;220.2049785;29467.51425;1.564662403;0.031534252;3.486389825;55.69508105;194.1747639;12;57.5;4;51.5;329.8170183;1202.031033;65.40907877;3.644539142;0.888997832;110;95.18574521;0;0;0;0;0;0;5;41.10867293;90.1324678
CID=-1140524073;12;60;0;4;54;10.8;0.779675181;140.3492395;17.23186792;99.86993597;246.0187234;220.2049785;30018.08489;1.598121029;0.034352452;3.225201104;59.62727776;192.3099621;12;60;4;54;329.8170183;1276.78113;68.07700442;3.871180258;0.893820604;110;101.3562179;0;0;0;0;0;0;5;45.93897598;90.13250642
CID=8720580;12;62.5;0;4;56.5;11.3;0.779675181;140.3492395;17.23186792;103.6713191;247.1080949;220.2049785;30548.93541;1.63144069;0.037310203;2.996566234;63.44520326;190.1177538;12;62.5;4;56.5;329.8170183;1354.972569;70.65810653;4.10825547;0.897784242;109.8553652;107.3699105;0;0;0;0;0;0;6.446348052;50.84957037;90.13247591
CID=-1295241335;12;65;0;4;59;11.8;0.779675181;140.3492395;17.23186792;107.5110087;248.1733126;220.2049785;31182.36004;1.735670163;0.041912194;2.788868098;70.13582359;195.599561;12;65;4;59;329.8170183;1436.71329;73.23746422;4.356092046;0.903338424;110;117.9628328;0;0;0;0;0;0;5;55.67340421;90.13253278
CID=1850478109;12;67.5;0;4;61.5;12.3;0.779675181;140.3492395;17.23186792;111.3911589;249.2145265;220.2049785;31711.48933;1.768334424;0.045525199;2.591743925;74.24314619;192.4192231;12;67.5;4;61.5;329.8170183;1522.114066;75.85927772;4.615025854;0.906035892;109.8727775;124.4992518;0;0;0;0;0;0;8.180553352;62.19833535;90.13256249
CID=546516194;12;69.99;0;4;63.99;12.798;0.779675181;140.3492395;17.23186792;115.2983636;250.227874;220.2049785;32207.8565;1.800613286;0.049524774;2.404828974;78.54872293;188.8962447;12;69.99;4;63.99;329.8170183;1610.92452;78.53928582;4.884297748;0.908395992;109.2000066;131.3771073;0;0;0;0;0;0;10;68.80477574;90.13254176
CID=-757445721;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2061407636;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1523608823;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1467396558;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=163434643;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1140527272;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=8717381;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1295244534;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1850479262;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546517347;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-757444568;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2061406483;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1523607670;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1467397711;15;27.5;0;4;21.5;4.3;0.780060817;140.1792291;18.96680657;53.20545296;229.7082629;222.2160485;18440.33423;0.669928336;0.008053452;12.58590504;8.996173634;113.2249871;15;27.5;4;21.5;364.160422;537.3761508;34.59934942;1.475657755;0.689071035;69.21391234;19.83579495;0;0;0;0;0;0;10;8.592453815;10.54559953
CID=163435796;15;30;0;4;24;4.8;0.780060817;140.1792291;18.96680657;56.64520143;231.126469;222.2160485;18463.992;0.748824622;0.008919936;10.83572467;11.44210755;123.983527;15;30;4;24;364.160422;578.4112193;37.35869716;1.588341798;0.712125404;103.3181194;24.41211025;0;0;0;0;0;0;9.999981707;8.695779013;22.16419546
CID=-1140526119;15;32.5;0;4;26.5;5.3;0.780060817;140.1792291;18.96680657;60.10646826;232.5184075;222.2160485;19400.03369;0.787903824;0.009721811;9.534656924;13.39605182;127.7267583;15;32.5;4;26.5;364.160422;621.7653459;39.90828178;1.707394072;0.728877346;108.089045;27.924033;0;0;0;0;0;0;10;9.943786744;27.47068202
CID=8718534;15;35;0;4;29;5.8;0.780060817;140.1792291;18.96680657;63.59001651;233.8842726;222.2160485;20542.229;0.866505889;0.010882581;8.456087658;16.25460809;137.4503908;15;35;4;29;364.160422;667.521983;42.54276;1.833043743;0.75098331;110;32.88531406;0;0;0;0;0;0;5;11.85857593;33.13422198
CID=-1295243381;15;37.5;0;4;31.5;6.3;0.780060817;140.1792291;18.96680657;67.09666069;235.224253;222.2160485;21448.86278;0.905368818;0.011900907;7.59709485;18.48604757;140.4402568;15;37.5;4;31.5;364.160422;715.7660593;45.03897433;1.965524027;0.766447033;107.8012241;36.64525054;0;0;0;0;0;0;9.99997826;13.90167048;39.38000228
CID=1850484511;15;40;0;4;34;6.8;0.780060817;140.1792291;18.96680657;70.62727751;236.5385321;222.2160485;22489.08628;0.983724218;0.013307399;6.892909221;21.63405036;149.1215452;15;40;4;34;364.160422;766.5840786;47.5076275;2.105072469;0.785887171;109.5564099;41.8247557;0;0;0;0;0;0;7.217922531;15.8898134;45.39619311
CID=546522596;15;42.5;0;4;36.5;7.3;0.780060817;140.1792291;18.96680657;74.18281783;237.8272874;222.2160485;23546.37779;1.089950787;0.015134121;6.279480493;25.69463133;161.3489362;15;42.5;4;36.5;364.160422;820.0642337;50.00970395;2.251931248;0.807373564;110;48.35302421;0;0;0;0;0;0;5;18.23725132;51.54306974
CID=-757439319;15;45;0;4;39;7.8;0.780060817;140.1792291;18.96680657;77.76431907;239.0906911;222.2160485;24343.52186;1.139912465;0.01664526;5.744839639;28.66264985;164.662327;15;45;4;39;364.160422;876.2965275;52.46798389;2.406347517;0.820868062;110;53.05163291;0;0;0;0;0;0;5;21.00937191;59.47440736
CID=-2061401234;15;47.5;0;4;41.5;8.3;0.780060817;140.1792291;18.96680657;81.37291687;240.3289094;222.2160485;25220.6579;1.217695356;0.018624411;5.260390828;32.60290593;171.5040273;15;47.5;4;41.5;364.160422;935.3728936;55.00974339;2.56857373;0.836318271;110;59.22983218;0;0;0;0;0;0;5.000000695;23.77750085;67.68566732
CID=-1523602421;15;50;0;4;44;8.8;0.780060817;140.1792291;18.96680657;85.0098547;241.5421029;222.2160485;26175.2423;1.33468935;0.021274432;4.829895468;37.91544699;183.1276456;15;50;4;44;364.160422;997.3873073;57.58730904;2.738867947;0.853408203;110;67.50176725;0;0;0;0;0;0;5;27.45296849;76.53179523
CID=1467402960;15;52.5;0;4;46.5;9.3;0.780060817;140.1792291;18.96680657;88.67649042;242.7304266;222.2160485;26911.79155;1.41207261;0.023653595;4.46742745;42.20942687;188.5675523;15;52.5;4;46.5;364.160422;1062.435878;60.03552348;2.917494087;0.864635408;110;74.17067219;0;0;0;0;0;0;5;30.55099902;82.41218421
CID=163441045;15;55;0;4;49;9.8;0.780060817;140.1792291;18.96680657;92.37429956;243.8940306;222.2160485;27603.01698;1.489233017;0.026256424;4.141466244;46.6898939;193.3646195;15;55;4;49;364.160422;1130.616924;62.48505245;3.104722137;0.874337373;110;81.13338968;0;0;0;0;0;0;5;33.97134244;90.13252683
CID=-1140520870;15;57.5;0;4;51.5;10.3;0.780060817;140.1792291;18.96680657;96.10487649;245.0330604;222.2160485;28398.24703;1.605374659;0.029758028;3.832304099;52.82870947;202.4556798;15;57.5;4;51.5;364.160422;1202.031033;65.04685689;3.300828317;0.884931226;110;90.70187348;0;0;0;0;0;0;5;38.33457497;90.13251804
CID=8723783;15;60;0;4;54;10.8;0.780060817;140.1792291;18.96680657;99.86993597;246.1476591;222.2160485;28860.41666;1.603307663;0.03182489;3.544440398;55.34257534;196.1584598;15;60;4;54;364.160422;1276.78113;67.63353816;3.506095262;0.88852433;110;94.63369919;0;0;0;0;0;0;5;42.19628316;90.13252262
CID=-1295238132;15;62.5;0;4;56.5;11.3;0.780060817;140.1792291;18.96680657;103.6713191;247.2379693;222.2160485;29589.1759;1.718781578;0.035994521;3.286220816;62.00207122;203.7524971;15;62.5;4;56.5;364.160422;1354.972569;70.23599016;3.720812278;0.896361977;110;105.0941514;0;0;0;0;0;0;5;46.6942995;90.13252447
CID=1850477208;15;65;0;4;59;11.8;0.780060817;140.1792291;18.96680657;107.5110087;248.3041364;222.2160485;30191.72596;1.787699491;0.039822407;3.04394413;67.36593462;205.0581412;15;65;4;59;364.160422;1436.71329;72.88598431;3.945275772;0.901230928;110;113.5690593;0;0;0;0;0;0;5;51.9299621;90.13252244
CID=546515293;15;67.5;0;4;61.5;12.3;0.780060817;140.1792291;18.96680657;111.3911589;249.3463111;222.2160485;30624.20898;1.791865709;0.042673706;2.82705978;70.24376381;198.5833194;15;67.5;4;61.5;364.160422;1522.114066;75.47229097;4.179789934;0.903415579;109.450523;118.1342897;0;0;0;0;0;0;9.999962199;56.51726869;90.13251942
CID=-757446622;15;69.99;0;4;63.99;12.798;0.780060817;140.1792291;18.96680657;115.2983636;250.3606277;222.2160485;31248.52512;1.906166712;0.048016576;2.631394894;77.45053102;203.8029319;15;69.99;4;63.99;364.160422;1610.92452;78.03848723;4.423667215;0.907834881;110;129.6203861;0;0;0;0;0;0;5;62.27562491;90.13254435
CID=-2061408537;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1523609724;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1467395657;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=163433742;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1140528173;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=8716480;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1295245435;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1850474009;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=546512094;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-757449821;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2061411736;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1523612923;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1467392458;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=163430543;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1140531372;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=8713281;18;32.5;0;4;26.5;5.3;0.780519383;139.9561534;20.83871101;60.10646826;232.6599524;224.2112458;18411.31101;0.77847739;0.008979298;11.23112835;11.3748018;127.751859;18;32.5;4;26.5;401.1621053;621.7653459;39.66110108;1.549910467;0.711522913;87.5902602;24.28906091;0;0;0;0;0;0;10;9.487552264;22.97656519
CID=-1295248634;18;35;0;4;29;5.8;0.780519383;139.9561534;20.83871101;63.59001651;234.0268819;224.2112458;19120.65627;0.864924446;0.010027447;9.878747277;14.06304097;138.9252277;18;35;4;29;401.1621053;667.521983;42.21901273;1.663970685;0.734280986;109.8888405;29.09864297;0;0;0;0;0;0;5.277898752;9.698549733;28.01931892
CID=-989609285;18;37.5;0;4;31.5;6.3;0.780519383;139.9561534;20.83871101;67.09666069;235.3679259;224.2112458;20268.11639;0.951172336;0.011274685;8.739689954;17.09935339;149.443047;18;37.5;4;31.5;401.1621053;715.7660593;44.82684703;1.784231486;0.757012514;110;34.31882458;0;0;0;0;0;0;5;11.85918316;33.8929093
CID=1719071094;18;40;0;4;34;6.8;0.780519383;139.9561534;20.83871101;70.62727751;236.6832684;224.2112458;21154.94585;0.993818292;0.012376006;7.82901829;19.4960021;152.634557;18;40;4;34;401.1621053;766.5840786;47.32326921;1.910908504;0.772972811;109.9999984;38.32102534;0;0;0;0;0;0;5.000024486;13.90602846;40.39595374
CID=132784177;18;42.5;0;4;36.5;7.3;0.780519383;139.9561534;20.83871101;74.18281783;237.9730882;224.2112458;22017.17234;1.036376653;0.013565454;7.07970153;21.96221964;155.48596;18;42.5;4;36.5;401.1621053;820.0642337;49.7742072;2.044221582;0.787766384;108.1287415;42.35791376;0;0;0;0;0;0;9.999999279;16.06560617;47.46368361
CID=32027628;18;45;0;4;39;7.8;0.780519383;139.9561534;20.83871101;77.76431907;239.2375581;224.2112458;22984.70062;1.122201012;0.015236119;6.437197666;25.53019154;164.3428894;18;45;4;39;401.1621053;876.2965275;52.25841178;2.184395076;0.80657437;109.6435454;48.0911798;0;0;0;0;0;0;6.782267276;18.4960016;52.91232491
CID=-1910489649;18;47.5;0;4;41.5;8.3;0.780519383;139.9561534;20.83871101;81.37291687;240.4768457;224.2112458;23875.5902;1.207856296;0.017076346;5.890493639;29.2892558;172.528175;18;47.5;4;41.5;401.1621053;935.3728936;54.70205252;2.331658153;0.823503415;110;54.03793051;0;0;0;0;0;0;5;21.55960305;60.9896527
CID=798190730;18;50;0;4;44;8.8;0.780519383;139.9561534;20.83871101;85.0098547;241.6911127;224.2112458;24766.40949;1.293246219;0.019181779;5.382101873;33.44820982;180.0216727;18;50;4;44;401.1621053;997.3873073;57.25772651;2.486245072;0.839305324;110;60.54923726;0;0;0;0;0;0;5;24.76647241;69.74828989
CID=-788096187;18;52.5;0;4;46.5;9.3;0.780519383;139.9561534;20.83871101;88.67649042;242.8805155;224.2112458;25736.49935;1.42168727;0.021983411;4.940655254;39.00050224;192.6880363;18;52.5;4;46.5;401.1621053;1062.435878;59.8087309;2.648395409;0.856443834;110;69.18741249;0;0;0;0;0;0;5;27.87811626;78.68862811
CID=-888852736;18;55;0;4;49;9.8;0.780519383;139.9561534;20.83871101;92.37429956;244.0452054;224.2112458;26610.45971;1.549829373;0.025083653;4.554512626;44.86204969;204.3247717;18;55;4;49;401.1621053;1130.616924;62.32780965;2.818354248;0.870603603;110;78.29146645;0;0;0;0;0;0;5;31.09483646;88.10427386
CID=1463597283;18;57.5;0;4;51.5;10.3;0.780519383;139.9561534;20.83871101;96.10487649;245.1853296;224.2112458;27327.69993;1.634453158;0.027954826;4.20756456;49.76367135;209.3838599;18;57.5;4;51.5;401.1621053;1202.031033;64.8400994;2.996372332;0.879990867;110;85.91916038;0;0;0;0;0;0;5;35.00667671;90.13249941
CID=-122689634;18;60;0;4;54;10.8;0.780519383;139.9561534;20.83871101;99.86993597;246.3010325;224.2112458;27751.38704;1.632611915;0.029796889;3.905774823;51.97460509;203.001104;18;60;4;54;401.1621053;1276.78113;67.26261498;3.182706226;0.88361933;110;89.36794397;0;0;0;0;0;0;5;39.01939498;90.13250119
CID=-989612484;18;62.5;0;4;56.5;11.3;0.780519383;139.9561534;20.83871101;103.6713191;247.3924583;224.2112458;28535.38543;1.759751596;0.033899212;3.608821258;58.7782861;212.1203284;18;62.5;4;56.5;401.1621053;1354.972569;69.88744568;3.377618553;0.892847223;110;100.0220018;0;0;0;0;0;0;5;43.27842471;90.13251185
CID=1719067895;18;65;0;4;59;11.8;0.780519383;139.9561534;20.83871101;107.5110087;248.4597534;224.2112458;29266.74431;1.886510984;0.03838284;3.34646846;65.78764501;220.1562791;18;65;4;59;401.1621053;1436.71329;72.45915485;3.581378378;0.899912919;110;111.0707309;0;0;0;0;0;0;5;48.06586009;90.13256002
CID=132780978;18;67.5;0;4;61.5;12.3;0.780519383;139.9561534;20.83871101;111.3911589;249.5030698;224.2112458;29686.80085;1.883738288;0.041155258;3.093133849;68.70815418;212.5235174;18;67.5;4;61.5;401.1621053;1522.114066;75.12084304;3.794261837;0.902283525;110;115.6967155;0;0;0;0;0;0;5;53.01883849;90.13253546
CID=32024429;18;69.99;0;4;63.99;12.798;0.780519383;139.9561534;20.83871101;115.2983636;250.5185376;224.2112458;30195.91188;1.923761012;0.044880539;2.867317815;73.07259608;209.5223565;18;69.99;4;63.99;401.1621053;1610.92452;77.74066587;4.015644794;0.905315038;109.9390023;122.6339109;0;0;0;0;0;0;5.762471233;58.63162295;90.13252375
CID=-1910492848;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=798187531;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-788099386;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-888855935;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1463594084;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-122692833;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-989611331;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1719069048;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=132782131;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=32025582;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1910491695;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=798188684;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-788098233;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-888854782;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1463595237;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-122691680;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-989606082;21;35;0;4;29;5.8;0.781042786;139.6784314;22.85627621;63.59001651;234.1897331;226.1891704;18374.73829;0.852783608;0.009199259;11.72973826;11.82139703;138.661893;21;35;4;29;440.9531259;667.521983;41.95004342;1.513816195;0.715488227;83.08136863;25.10279549;0;0;0;0;0;0;10;9.915241695;20.9740216
CID=1719074297;21;37.5;0;4;31.5;6.3;0.781042786;139.6784314;22.85627621;67.09666069;235.5319905;226.1891704;18605.65437;0.899781206;0.010089754;10.25485147;13.95909543;143.1484503;21;37.5;4;31.5;440.9531259;715.7660593;44.469038;1.623224822;0.733449027;105.8872045;28.91632621;0;0;0;0;0;0;9.9999739;9.834244775;28.52447482
CID=132787380;21;40;0;4;34;6.8;0.781042786;139.6784314;22.85627621;70.62727751;236.8485465;226.1891704;19777.4233;0.994240947;0.011405625;9.016978546;17.15275276;154.6660037;21;40;4;34;440.9531259;766.5840786;47.11622327;1.738470676;0.757386333;108.4118263;34.40900703;0;0;0;0;0;0;6.588173703;12.21509614;34.62771744
CID=32030831;21;42.5;0;4;36.5;7.3;0.781042786;139.6784314;22.85627621;74.18281783;238.1395807;226.1891704;20658.53888;1.040967795;0.012567346;8.043566122;19.67208515;158.2337177;21;42.5;4;36.5;440.9531259;820.0642337;49.64023997;1.85975376;0.774081834;108.7474745;38.61173313;0;0;0;0;0;0;8.131313758;14.5416688;41.3247602
CID=-1910486446;21;45;0;4;39;7.8;0.781042786;139.6784314;22.85627621;77.76431907;239.4052672;226.1891704;21531.44636;1.087605504;0.013817029;7.256182209;22.24691727;161.4276853;21;45;4;39;440.9531259;876.2965275;52.10061549;1.987278185;0.78937532;106.2601135;42.81954735;0;0;0;0;0;0;9.999990207;16.75199013;48.60188412
CID=798193933;21;47.5;0;4;41.5;8.3;0.781042786;139.6784314;22.85627621;81.37291687;240.6457747;226.1891704;22527.16816;1.181625849;0.015572364;6.590998757;25.9624732;171.1186286;21;47.5;4;41.5;440.9531259;935.3728936;54.57383922;2.121252439;0.808663264;108.9999981;48.77913818;0;0;0;0;0;0;10;19.08054049;54.23074845
CID=-788092984;21;50;0;4;44;8.8;0.781042786;139.6784314;22.85627621;85.0098547;241.8612664;226.1891704;23585.2388;1.32289094;0.017970422;6.014229813;31.05382459;186.7648377;21;50;4;44;440.9531259;997.3873073;57.07085314;2.26188964;0.830554352;109.9999975;56.80712544;0;0;0;0;0;0;5.000012639;21.90768032;62.50458285
CID=-888849533;21;52.5;0;4;46.5;9.3;0.781042786;139.6784314;22.85627621;88.67649042;243.0519002;226.1891704;24449.61665;1.4164362;0.02020126;5.504571257;35.38476091;194.7779378;21;52.5;4;46.5;440.9531259;1062.435878;59.56118496;2.409407748;0.845752738;110;63.5665482;0;0;0;0;0;0;5;25.25007115;71.60138845
