PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1463600486;21;55;0;4;49;9.8;0.781042786;139.6784314;22.85627621;92.37429956;244.217829;226.1891704;25153.86006;1.462344354;0.022182216;5.043429217;38.79967625;195.6834208;21;55;4;49;440.9531259;1130.616924;62.08845331;2.564029729;0.855892617;110;68.87547354;0;0;0;0;0;0;5;28.37988578;80.90259812
CID=-122686431;21;57.5;0;4;51.5;10.3;0.781042786;139.6784314;22.85627621;96.10487649;245.3592015;226.1891704;26073.94132;1.6027071;0.025482265;4.632719716;45.00315887;208.4870214;21;57.5;4;51.5;440.9531259;1202.031033;64.66758166;2.725983699;0.870902418;110;78.51077756;0;0;0;0;0;0;5;32.52243677;90.13247442
CID=-989613385;21;60;0;4;54;10.8;0.781042786;139.6784314;22.85627621;99.86993597;246.476164;226.1891704;26661.27191;1.648251856;0.027825924;4.285818314;48.58020041;208.2059126;21;60;4;54;440.9531259;1276.78113;67.11667241;2.895503071;0.877902136;110;84.07540584;0;0;0;0;0;0;5;36.05085352;90.13255828
CID=1719066994;21;62.5;0;4;56.5;11.3;0.781042786;139.6784314;22.85627621;103.6713191;247.568862;226.1891704;27451.71036;1.788027262;0.031714476;3.968667532;55.19869236;219.0652582;21;62.5;4;56.5;440.9531259;1354.972569;69.62187333;3.07282677;0.888328987;110;94.40842052;0;0;0;0;0;0;5;39.80507615;90.13255517
CID=132780077;21;65;0;4;59;11.8;0.781042786;139.6784314;22.85627621;107.5110087;248.6374436;226.1891704;27999.88266;1.832976768;0.034653303;3.671534162;59.24888715;217.5343133;21;65;4;59;440.9531259;1436.71329;72.1703573;3.258199581;0.893391161;110;100.76143;0;0;0;0;0;0;5;44.38545164;90.13255516
CID=32023528;21;67.5;0;4;61.5;12.3;0.781042786;139.6784314;22.85627621;111.3911589;249.6820617;226.1891704;28647.83059;1.92471948;0.038685022;3.393836671;65.10447923;220.9539691;21;67.5;4;61.5;440.9531259;1522.114066;74.7915554;3.451872721;0.899314085;110;109.9905186;0;0;0;0;0;0;5;49.24273165;90.13256392
CID=-1910493749;21;69.99;0;4;63.99;12.798;0.781042786;139.6784314;22.85627621;115.2983636;250.6988422;226.1891704;29343.99902;2.063179072;0.043890388;3.147098779;72.69793802;228.787592;21;69.99;4;63.99;440.9531259;1610.92452;77.37232101;3.653278377;0.905076543;110;122.0372913;0;0;0;0;0;0;5;53.64284454;90.1325502
CID=798186630;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-788100287;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-888856836;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1463593183;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-122693734;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-989616584;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1719063795;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=132776878;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=32020329;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1910496948;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=798183431;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-788103486;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-888860035;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1463589984;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-122696933;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-989615431;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1719064948;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=132778031;24;37.5;0;4;31.5;6.3;0.781623052;139.3443508;25.02880806;67.09666069;235.713976;228.1483536;18330.51584;0.880126575;0.009217593;12.22416068;11.59555069;141.7458749;24;37.5;4;31.5;483.6670893;715.7660593;44.22825381;1.479873399;0.713492457;70.3890822;24.69208529;0;0;0;0;0;0;10;10.73175159;15.71965349
CID=32021482;24;40;0;4;34;6.8;0.781623052;139.3443508;25.02880806;70.62727751;237.0318767;228.1483536;18360.94305;0.983556424;0.010416028;10.58364935;14.63869987;154.9308663;24;40;4;34;483.6670893;766.5840786;46.87172494;1.584941576;0.738821719;103.7413479;30.10361345;0;0;0;0;0;0;10;10.88802589;28.86917008
CID=-1910495795;24;42.5;0;4;36.5;7.3;0.781623052;139.3443508;25.02880806;74.18281783;238.3242567;228.1483536;19282.03517;1.034786691;0.011500598;9.324739696;17.08589113;159.3214872;24;42.5;4;36.5;483.6670893;820.0642337;49.39281025;1.695513819;0.756918137;108.0846776;34.2960812;0;0;0;0;0;0;9.999963161;12.59769385;35.33089683
CID=798184584;24;45;0;4;39;7.8;0.781623052;139.3443508;25.02880806;77.76431907;239.5912912;228.1483536;20376.03536;1.137847023;0.0130686;8.273306977;20.68266372;171.114026;24;45;4;39;483.6670893;876.2965275;51.99422693;1.811776213;0.780286894;110;40.27243919;0;0;0;0;0;0;5;14.84919438;42.19012126
CID=-788102333;24;47.5;0;4;41.5;8.3;0.781623052;139.3443508;25.02880806;81.37291687;240.8331506;228.1483536;21231.97779;1.188810971;0.014419106;7.443233667;23.44253281;174.4882495;24;47.5;4;41.5;483.6670893;935.3728936;54.4643199;1.933918834;0.795921217;108.6711876;44.74971012;0;0;0;0;0;0;8.322031033;17.25863913;49.72389459
CID=-888858882;24;50;0;4;44;8.8;0.781623052;139.3443508;25.02880806;85.0098547;242.0499994;228.1483536;22064.99177;1.239667997;0.015876716;6.75248252;26.27836735;177.4442162;24;50;4;44;483.6670893;997.3873073;56.89977097;2.06213598;0.810165375;108.7979047;49.28110952;0;0;0;0;0;0;9.999958971;19.80186909;57.91189529
CID=1463591137;24;52.5;0;4;46.5;9.3;0.781623052;139.3443508;25.02880806;88.67649042;243.2419971;228.1483536;22985.2881;1.3422303;0.017942992;6.151502698;30.43213503;187.2033608;24;52.5;4;46.5;483.6670893;1062.435878;59.3789278;2.19662636;0.828130985;109.132617;55.8327686;0;0;0;0;0;0;9.336915109;22.57272347;64.05089287
CID=-122695780;24;55;0;4;49;9.8;0.781623052;139.3443508;25.02880806;92.37429956;244.4092985;228.1483536;23836.83133;1.444585853;0.020216374;5.637599093;34.7909233;196.1372777;24;55;4;49;483.6670893;1130.616924;61.823809;2.337593251;0.84383242;110;62.6419868;0;0;0;0;0;0;5;26.04608573;73.29652216
CID=-989610182;24;57.5;0;4;51.5;10.3;0.781623052;139.3443508;25.02880806;96.10487649;245.552054;228.1483536;24694.74849;1.546595156;0.022835782;5.151553941;39.64198074;204.2178021;24;57.5;4;51.5;483.6670893;1202.031033;64.40052898;2.485244623;0.858172982;110;70.18370397;0;0;0;0;0;0;5;29.35994221;83.19582676
CID=1719070197;24;60;0;4;54;10.8;0.781623052;139.3443508;25.02880806;99.86993597;246.6704118;228.1483536;25631.52112;1.700049105;0.026323745;4.72950364;46.11046436;218.0796091;24;60;4;54;483.6670893;1276.78113;66.96738364;2.639793276;0.873185375;110;80.23222177;0;0;0;0;0;0;5;32.92350175;90.13251317
CID=132783280;24;62.5;0;4;56.5;11.3;0.781623052;139.3443508;25.02880806;103.6713191;247.7645192;228.1483536;26354.15835;1.801471762;0.029531117;4.357928644;51.4560657;224.2418626;24;62.5;4;56.5;483.6670893;1354.972569;69.50115669;2.801457034;0.882799032;110;88.55855165;0;0;0;0;0;0;5;36.59487151;90.13255517
CID=32026731;24;65;0;4;59;11.8;0.781623052;139.3443508;25.02880806;107.5110087;248.8345256;228.1483536;27049.67977;1.902572301;0.03305803;4.024798345;57.02677532;229.5212709;24;65;4;59;483.6670893;1436.71329;72.03721814;2.970459065;0.890723233;110;97.27288802;0;0;0;0;0;0;5;40.75885251;90.13255948
CID=-1910490546;24;67.5;0;4;61.5;12.3;0.781623052;139.3443508;25.02880806;111.3911589;249.8805854;228.1483536;27553.07269;1.951886841;0.036058023;3.736817551;60.98687691;227.896832;24;67.5;4;61.5;483.6670893;1522.114066;74.486942;3.147028401;0.895307244;110;103.4951674;0;0;0;0;0;0;5;45.53195044;90.13255011
CID=798189833;24;69.99;0;4;63.99;12.798;0.781623052;139.3443508;25.02880806;115.2983636;250.8988194;228.1483536;28314.70751;2.103679264;0.041208955;3.448675209;68.83808117;237.400184;24;69.99;4;63.99;483.6670893;1610.92452;77.12970354;3.330647372;0.902382229;110;115.9028188;0;0;0;0;0;0;5;50.15338381;90.13252979
CID=-788097084;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-888853633;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1463596386;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-122690531;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-989617485;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1719062894;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=132775977;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=32019428;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1910497849;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=798182530;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-788104387;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-888860936;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1463589083;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-122697834;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-989620684;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1719059695;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=132772778;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=32016229;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1910501048;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=798179331;27;42.5;0;4;36.5;7.3;0.782252292;138.9520303;27.36630069;74.18281783;238.5246326;230.0872507;18279.50242;1.072986722;0.01075482;10.91818798;15.32153382;167.2833864;27;42.5;4;36.5;529.4401792;820.0642337;49.29070085;1.548927086;0.744064111;100.8386526;31.28582869;0;0;0;0;0;0;10;12.05820595;29.3458651
CID=-788107586;27;45;0;4;39;7.8;0.782252292;138.9520303;27.36630069;77.76431907;239.7931283;230.0872507;18999.99287;1.128884244;0.011896428;9.629856245;17.85644075;171.9549575;27;45;4;39;529.4401792;876.2965275;51.752306;1.65513794;0.762233094;109.7304406;35.59285886;0;0;0;0;0;0;5.673899045;12.29224897;35.93353048
CID=-888864135;27;47.5;0;4;41.5;8.3;0.782252292;138.9520303;27.36630069;81.37291687;241.0364528;230.0872507;20097.77055;1.241293036;0.01356557;8.531728003;21.63665637;184.598067;27;47.5;4;41.5;529.4401792;935.3728936;54.32587433;1.766720643;0.785902199;109.9999662;41.82899401;0;0;0;0;0;0;5.000034837;14.85967979;43.02691697
CID=1463585884;27;50;0;4;44;8.8;0.782252292;138.9520303;27.36630069;85.0098547;242.2547723;230.0872507;20936.30392;1.296870876;0.015027436;7.647581384;24.60211146;188.1466496;27;50;4;44;529.4401792;997.3873073;56.81838453;1.883852693;0.801956308;110;46.60982259;0;0;0;0;0;0;5;17.43815364;50.82492203
CID=-122701033;27;52.5;0;4;46.5;9.3;0.782252292;138.9520303;27.36630069;88.67649042;243.4482482;230.0872507;21749.69929;1.352329044;0.01660816;6.915361996;27.65348775;191.2338783;27;52.5;4;46.5;529.4401792;1062.435878;59.28060276;2.006715621;0.816471634;108.7995251;51.45938468;0;0;0;0;0;0;8.001187273;19.98211232;59.22633403
CID=92119894;27;55;0;4;49;9.8;0.782252292;138.9520303;27.36630069;92.37429956;244.617037;230.0872507;22523.67578;1.407644344;0.018332245;6.28787361;30.82931828;193.8508568;27;55;4;49;529.4401792;1130.616924;61.74520153;2.135495129;0.829686682;109.0000079;56.45541163;0;0;0;0;0;0;9.999960687;22.68233777;65.51525911
CID=-1211842021;27;57.5;0;4;51.5;10.3;0.782252292;138.9520303;27.36630069;96.10487649;245.7612912;230.0872507;23536.73167;1.575793527;0.021299425;5.745706719;36.74544635;211.128558;27;57.5;4;51.5;529.4401792;1202.031033;64.24614965;2.270381207;0.849972262;109.9999966;65.68323739;0;0;0;0;0;0;5.000016835;26.05353182;74.9451994
CID=1214513356;27;60;0;4;54;10.8;0.782252292;138.9520303;27.36630069;99.86993597;246.8811609;230.0872507;24375.43295;1.687093311;0.024077959;5.256726934;41.79192937;219.6887607;27;60;4;54;529.4401792;1276.78113;66.77616685;2.411568257;0.863632505;110;73.52232246;0;0;0;0;0;0;5;30.10433811;85.25245654
CID=-89448559;27;62.5;0;4;56.5;11.3;0.782252292;138.9520303;27.36630069;103.6713191;247.9767951;230.0872507;25047.99621;1.741679564;0.026531453;4.817503556;45.70334863;220.1760446;27;62.5;4;56.5;529.4401792;1354.972569;69.32847776;2.559255271;0.872358624;110;79.59920655;0;0;0;0;0;0;5;33.55244917;90.1325074
CID=-828760470;27;65;0;4;59;11.8;0.782252292;138.9520303;27.36630069;107.5110087;249.048345;230.0872507;25934.00953;1.908691239;0.030636074;4.42501477;52.87218494;233.9601993;27;65;4;59;529.4401792;1436.71329;71.92556193;2.713646124;0.884996724;110;90.76979843;0;0;0;0;0;0;5;38.15550587;90.1325657
CID=-2132722385;27;67.5;0;4;61.5;12.3;0.782252292;138.9520303;27.36630069;111.3911589;250.0959663;230.0872507;26493.0588;1.962807321;0.03355931;4.091389843;56.9433779;232.977558;27;67.5;4;61.5;529.4401792;1522.114066;74.4115517;2.874950044;0.890618055;110;97.1421043;0;0;0;0;0;0;5;41.94106023;90.13256495
CID=293632992;27;69.99;0;4;63.99;12.798;0.782252292;138.9520303;27.36630069;115.2983636;251.1157744;230.0872507;27261.2083;2.129047021;0.038436703;3.783725678;64.59002553;244.3909382;27;69.99;4;63.99;529.4401792;1610.92452;76.95365375;3.04269412;0.898851383;110;109.1775493;0;0;0;0;0;0;5;46.36738097;90.13253207
CID=-1010328923;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1749640834;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1241364547;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=92116695;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1211845220;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1214510157;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-89451758;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-828763669;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2132725584;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=293629793;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1010332122;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1749644033;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1241361348;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=92117848;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1211844067;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1214511310;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-89450605;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-828762516;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2132724431;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=293630946;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1010330969;30;45;0;4;39;7.8;0.78292264;138.4994009;29.87952932;77.76431907;240.0082807;232.0042239;18219.64559;1.106583326;0.010756558;11.38812742;14.98747779;170.6793068;30;45;4;39;578.4112193;876.2965275;51.54868862;1.515006103;0.741518657;84.26043563;30.70875756;0;0;0;0;0;0;10;12.21529424;30.00348466
CID=-1749642880;30;47.5;0;4;41.5;8.3;0.78292264;138.4994009;29.87952932;81.37291687;241.2531651;232.0042239;18486.07129;1.167456956;0.01195755;9.961458055;17.65359712;175.8555672;30;47.5;4;41.5;578.4112193;935.3728936;54.07147109;1.617141685;0.760850989;106.283409;35.25245589;0;0;0;0;0;0;10;12.63051783;36.48537373
CID=1241362501;30;50;0;4;44;8.8;0.78292264;138.4994009;29.87952932;85.0098547;242.4730505;232.0042239;19604.99821;1.289853361;0.013710044;8.778510511;21.59833162;189.6011812;30;50;4;44;578.4112193;997.3873073;56.68086846;1.724356779;0.785681028;108.5598333;41.7666569;0;0;0;0;0;0;6.440168712;15.29790445;43.82599287
CID=92123097;30;52.5;0;4;46.5;9.3;0.78292264;138.4994009;29.87952932;88.67649042;243.6681001;232.0042239;20438.6931;1.350394675;0.015243569;7.840056896;24.68719432;193.5490081;30;52.5;4;46.5;578.4112193;1062.435878;59.19957287;1.836817549;0.802387389;109.1939089;46.74588829;0;0;0;0;0;0;7.015227845;18.1600017;51.82438737
CID=-1211838818;30;55;0;4;49;9.8;0.78292264;138.4994009;29.87952932;92.37429956;244.8384723;232.0042239;21264.42838;1.410813756;0.01689895;7.072609206;27.85277855;196.991818;30;55;4;49;578.4112193;1130.616924;61.67780827;1.954693972;0.81735503;107.0925361;51.77421974;0;0;0;0;0;0;9.999978121;20.85958866;60.45536121
CID=1214516559;30;57.5;0;4;51.5;10.3;0.78292264;138.4994009;29.87952932;96.10487649;245.9843218;232.0042239;22063.44126;1.471093906;0.01869314;6.425454515;31.11386149;199.9207018;30;57.5;4;51.5;578.4112193;1202.031033;64.13822588;2.078159954;0.830784966;108.559494;56.90115232;0;0;0;0;0;0;9.99999289;23.67695994;68.53760856
CID=-89445356;30;60;0;4;54;10.8;0.78292264;138.4994009;29.87952932;99.86993597;247.1058007;232.0042239;22943.44662;1.592688213;0.021247675;5.859403246;35.9164089;210.4487229;30;60;4;54;578.4112193;1276.78113;66.64009872;2.207393438;0.84743084;109.0000015;64.39385395;0;0;0;0;0;0;9.999992575;26.90579203;76.63978449
CID=-828757267;30;62.5;0;4;56.5;11.3;0.78292264;138.4994009;29.87952932;103.6713191;248.2030599;232.0042239;23764.67845;1.714019708;0.024064763;5.371652703;40.94924601;219.965128;30;62.5;4;56.5;578.4112193;1354.972569;69.1185761;2.342576569;0.861552551;109.8880594;72.21375244;0;0;0;0;0;0;6.119358213;30.85115422;87.13309505
CID=-2132719182;30;65;0;4;59;11.8;0.78292264;138.4994009;29.87952932;107.5110087;249.2762522;232.0042239;24583.4079;1.83493028;0.027303714;4.911534174;46.51018645;228.4363702;30;65;4;59;578.4112193;1436.71329;71.71189834;2.483895958;0.873983152;110;80.85386706;0;0;0;0;0;0;5;34.46951858;90.13250864
CID=293636195;30;67.5;0;4;61.5;12.3;0.78292264;138.4994009;29.87952932;111.3911589;250.325535;232.0042239;25487.3246;2.016811975;0.031645192;4.507096073;53.97130877;243.2538738;30;67.5;4;61.5;578.4112193;1522.114066;74.30899961;2.631543123;0.886612575;110;92.48788305;0;0;0;0;0;0;5;38.51130385;90.13250192
CID=-1010325720;30;69.99;0;4;63.99;12.798;0.78292264;138.4994009;29.87952932;115.2983636;251.3470178;232.0042239;26179.69692;2.136967685;0.035638858;4.150980068;60.08138995;249.3966521;30;69.99;4;63.99;578.4112193;1610.92452;76.8689858;2.785085189;0.894326846;110;102.0703208;0;0;0;0;0;0;5;42.64940171;90.13252422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.648327369;8.390016365
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.363299912;10.58790568
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.083673483;13.11762197
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.901534229;15.38020759
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.040191375;18.55311842
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.305695415;21.97521691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.529205169;25.4247287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09399131;28.52792948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.861462;32.2249341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.70454043;35.48006226
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.09677612;35.70086728
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.3280269;35.54497734
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.56568075;35.27204003
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.79274282;35.60351695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.3203841;35.6854827
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.45179709;34.05460011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.819395102;4.330282572
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.809247077;8.6947214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.430698345;11.03289685
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.286730382;13.70494552
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.182272166;16.19561952
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.229856844;19.37537193
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.574741856;23.08609027
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.09212807;27.07342272
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.56755525;30.09788218
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.35752046;34.27669524
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.33913918;38.24217233
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.6717747;39.91894737
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.94105279;40.13193408
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.9326881;40.07895773
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.54271331;40.09537459
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.1228472;40.43136683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.70977966;39.91192219
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.23005887;38.58741475
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.199268281;8.868246574
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.623798246;11.40693225
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.480198279;14.20886186
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.344501125;17.38765084
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.566253943;20.14205535
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.935106641;24.05467625
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.42394756;28.2107465
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.95902616;32.24342834
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.80483016;36.01106142
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.87450858;40.48273508
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.07052028;44.88398029
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.83175719;45.13090354
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.41460046;44.94484008
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.06399804;44.93121999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.87775799;45.13912666
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.0703674;45.44680548
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.39203528;45.22923278
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.361195355;8.977134622
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.580343199;11.75053975
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.639828292;14.68383393
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.707032722;18.01319898
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.703901749;20.89624117
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.210693279;24.94558066
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.71254302;29.41243885
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.58109937;34.21363918
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.28654567;37.75838716
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.36499818;42.7200814
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.80566802;47.4545431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.40488044;50.66755944
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.4890755;51.06395854
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.36298289;50.76662886
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.54266057;50.21223154
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.66217519;51.00884578
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.63871321;50.91520482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.15824656;50.2672026
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.773203376;6.478554762
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.778981909;12.06036381
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.72568955;15.15518452
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.80455219;18.64895404
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.140877565;22.55021247
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.461719931;25.84288372
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.23316865;30.57907384
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.95019256;35.5459102
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.75193083;40.50208022
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.93835604;44.72097451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.47222901;50.12649292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.14802516;55.25989586
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.08221822;56.63598062
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.06392682;56.94513451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.70523193;56.7879832
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.41677302;56.57316377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.9139687;56.8885767
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.82833663;57.28079676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.39344305;56.52095292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.339135486;12.27836731
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.979755247;15.61573224
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.181270212;19.24790252
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.322785625;23.32260153
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.629105424;26.75108541
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.62370001;31.64041068
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.26547576;36.94112319
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.53110266;42.64054083
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.48263629;46.73873521
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.046195;52.55072
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.91142575;58.11104961
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.59986068;63.33514819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.19608078;63.4544053
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.39224041;63.04943132
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.82194537;63.02703756
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.75070801;63.49385683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.63773398;63.7961332
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.55737642;63.61267997
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.13162729;61.37230404
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.670152235;13.18742843
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.883035248;16.03136284
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.269157959;19.81540038
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.735311449;24.07018596
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.11986213;28.0986503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.73849864;32.68005164
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.9765216;38.32141566
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.93093678;44.17582312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.00181894;50.22855791
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.69071823;54.83068788
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.62520765;61.26229405
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.46819004;67.18377994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.92017848;70.45720042
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.79015672;71.01749189
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.32825373;70.5862401
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.43423056;70.27742916
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.56357811;70.97186984
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;52.83695772;71.26080011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.81486276;71.05489497
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.37448184;68.45111587
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.068627211;9.755632178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.115913297;16.40809697
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.444439967;20.38416237
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.881326152;24.8224616
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.30394562;29.73458219
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.15097658;33.75257273
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.31393612;39.56586334
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.26500084;45.77212114
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.97526138;52.45014287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.27823191;57.12997446
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.29450943;63.84997152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.2940588;70.44846663
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.62799847;77.0073558
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.46457545;78.02406782
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.31977526;78.39455825
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.57645461;78.2556819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.36914131;77.44693763
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.8458883;78.42456298
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;59.70046405;78.62234204
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.57541787;77.81253214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;75.11698817;76.057689
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.840301313;16.67034503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.745595928;20.93151012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.34783036;25.51625802
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.83911533;30.61619137
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.42363858;34.78839178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.42573539;40.75279474
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.09700442;47.37400386
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.39666526;54.19301568
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.79008133;61.37096463
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.00778414;66.41498146
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.05131067;73.80770422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.58340011;80.64632749
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.1296815;86.45878503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.54904383;86.56148763
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.42531354;85.885284
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.48632683;86.57508989
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.73435206;86.00968021
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.59464504;87.02436824
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.16237771;87.17437152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;76.74763406;86.2308994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;83.32960721;84.19238422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.364408064;17.59697916
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.577924888;21.41667686
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.338640358;26.18436411
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.04780512;31.50258034
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.99171415;37.33882354
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.02712436;41.9879507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.43023717;48.81611942
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.73901924;55.99391523
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.94191591;63.72511287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.62766276;69.00292089
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.87104254;76.68452341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.4252059;84.44592051
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.23757719;90.13246409
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.44346823;90.13247408
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.17165447;90.1325502
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.27769693;90.13255125
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.09940263;90.13253753
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.55164873;90.1325322
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.808871;90.1325232
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;75.05558606;90.13253166
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.90352735;14.44493957
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.805996064;21.85943322
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.600705858;26.84045107
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.45086894;32.34740316
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.22160966;38.38609472
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.10774506;43.181106
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.65278107;50.15877612
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.68315056;57.82575939
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.37279497;65.67641362
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.16245427;73.94191455
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.79516744;79.53885508
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.09542549;87.93610806
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.32469834;90.13254595
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.10867293;90.1324678
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.93897598;90.13250642
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.84957037;90.13247591
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.67340421;90.13253278
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62.19833535;90.13256249
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.80477574;90.13254176
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.592453815;10.54559953
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.695779013;22.16419546
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.943786744;27.47068202
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.85857593;33.13422198
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.90167048;39.38000228
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.8898134;45.39619311
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.23725132;51.54306974
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.00937191;59.47440736
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.77750085;67.68566732
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.45296849;76.53179523
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.55099902;82.41218421
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.97134244;90.13252683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.33457497;90.13251804
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.19628316;90.13252262
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.6942995;90.13252447
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.9299621;90.13252244
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.51726869;90.13251942
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62.27562491;90.13254435
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.487552264;22.97656519
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.698549733;28.01931892
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.85918316;33.8929093
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.90602846;40.39595374
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.06560617;47.46368361
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.4960016;52.91232491
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.55960305;60.9896527
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.76647241;69.74828989
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.87811626;78.68862811
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.09483646;88.10427386
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.00667671;90.13249941
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.01939498;90.13250119
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.27842471;90.13251185
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.06586009;90.13256002
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.01883849;90.13253546
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.63162295;90.13252375
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.915241695;20.9740216
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.834244775;28.52447482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.21509614;34.62771744
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.5416688;41.3247602
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.75199013;48.60188412
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.08054049;54.23074845
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.90768032;62.50458285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.25007115;71.60138845
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.37988578;80.90259812
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.52243677;90.13247442
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.05085352;90.13255828
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.80507615;90.13255517
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.38545164;90.13255516
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.24273165;90.13256392
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.64284454;90.1325502
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.73175159;15.71965349
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.88802589;28.86917008
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.59769385;35.33089683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.84919438;42.19012126
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.25863913;49.72389459
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.80186909;57.91189529
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.57272347;64.05089287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.04608573;73.29652216
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.35994221;83.19582676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.92350175;90.13251317
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.59487151;90.13255517
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.75885251;90.13255948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.53195044;90.13255011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.15338381;90.13252979
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.05820595;29.3458651
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.29224897;35.93353048
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.85967979;43.02691697
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.43815364;50.82492203
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.98211232;59.22633403
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.68233777;65.51525911
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.05353182;74.9451994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.10433811;85.25245654
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.55244917;90.1325074
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.15550587;90.1325657
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.94106023;90.13256495
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.36738097;90.13253207
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.21529424;30.00348466
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.63051783;36.48537373
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.29790445;43.82599287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.1600017;51.82438737
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.85958866;60.45536121
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.67695994;68.53760856
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.90579203;76.63978449
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.85115422;87.13309505
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.46951858;90.13250864
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.51130385;90.13250192
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.64940171;90.13252422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.648327369;8.390016365
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.363299912;10.58790568
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.083673483;13.11762197
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.901534229;15.38020759
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.040191375;18.55311842
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.305695415;21.97521691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.529205169;25.4247287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09399131;28.52792948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.861462;32.2249341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.70454043;35.48006226
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.09677612;35.70086728
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.3280269;35.54497734
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.56568075;35.27204003
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.79274282;35.60351695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.3203841;35.6854827
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.45179709;34.05460011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
