PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.21509614;34.62771744
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.5416688;41.3247602
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.75199013;48.60188412
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.08054049;54.23074845
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.90768032;62.50458285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.25007115;71.60138845
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.37988578;80.90259812
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.52243677;90.13247442
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.05085352;90.13255828
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.80507615;90.13255517
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.38545164;90.13255516
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.24273165;90.13256392
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.64284454;90.1325502
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.73175159;15.71965349
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.88802589;28.86917008
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.59769385;35.33089683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.84919438;42.19012126
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.25863913;49.72389459
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.80186909;57.91189529
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.57272347;64.05089287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.04608573;73.29652216
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.35994221;83.19582676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.92350175;90.13251317
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.59487151;90.13255517
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.75885251;90.13255948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.53195044;90.13255011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.15338381;90.13252979
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.05820595;29.3458651
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.29224897;35.93353048
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.85967979;43.02691697
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.43815364;50.82492203
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.98211232;59.22633403
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.68233777;65.51525911
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.05353182;74.9451994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.10433811;85.25245654
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.55244917;90.1325074
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.15550587;90.1325657
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.94106023;90.13256495
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.36738097;90.13253207
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.21529424;30.00348466
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.63051783;36.48537373
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.29790445;43.82599287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.1600017;51.82438737
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.85958866;60.45536121
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.67695994;68.53760856
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.90579203;76.63978449
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.85115422;87.13309505
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.46951858;90.13250864
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.51130385;90.13250192
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.64940171;90.13252422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.648327369;8.390016365
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.363299912;10.58790568
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.083673483;13.11762197
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.901534229;15.38020759
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.040191375;18.55311842
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.305695415;21.97521691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.529205169;25.4247287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09399131;28.52792948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.861462;32.2249341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.70454043;35.48006226
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.09677612;35.70086728
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.3280269;35.54497734
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.56568075;35.27204003
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.79274282;35.60351695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.3203841;35.6854827
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.45179709;34.05460011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.819395102;4.330282572
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.809247077;8.6947214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.430698345;11.03289685
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.286730382;13.70494552
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.182272166;16.19561952
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.229856844;19.37537193
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.574741856;23.08609027
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.09212807;27.07342272
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.56755525;30.09788218
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.35752046;34.27669524
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.33913918;38.24217233
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.6717747;39.91894737
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.94105279;40.13193408
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.9326881;40.07895773
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.54271331;40.09537459
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.1228472;40.43136683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.70977966;39.91192219
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.23005887;38.58741475
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.199268281;8.868246574
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.623798246;11.40693225
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.480198279;14.20886186
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.344501125;17.38765084
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.566253943;20.14205535
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.935106641;24.05467625
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.42394756;28.2107465
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.95902616;32.24342834
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.80483016;36.01106142
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.87450858;40.48273508
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.07052028;44.88398029
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.83175719;45.13090354
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.41460046;44.94484008
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.06399804;44.93121999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.87775799;45.13912666
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.0703674;45.44680548
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.39203528;45.22923278
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.361195355;8.977134622
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.580343199;11.75053975
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.639828292;14.68383393
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.707032722;18.01319898
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.703901749;20.89624117
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.210693279;24.94558066
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.71254302;29.41243885
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.58109937;34.21363918
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.28654567;37.75838716
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.36499818;42.7200814
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.80566802;47.4545431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.40488044;50.66755944
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.4890755;51.06395854
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.36298289;50.76662886
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.54266057;50.21223154
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.66217519;51.00884578
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.63871321;50.91520482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.15824656;50.2672026
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.773203376;6.478554762
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.778981909;12.06036381
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.72568955;15.15518452
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.80455219;18.64895404
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.140877565;22.55021247
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.461719931;25.84288372
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.23316865;30.57907384
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.95019256;35.5459102
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.75193083;40.50208022
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.93835604;44.72097451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.47222901;50.12649292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.14802516;55.25989586
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.08221822;56.63598062
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.06392682;56.94513451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.70523193;56.7879832
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.41677302;56.57316377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.9139687;56.8885767
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.82833663;57.28079676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.39344305;56.52095292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.339135486;12.27836731
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.979755247;15.61573224
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.181270212;19.24790252
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.322785625;23.32260153
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.629105424;26.75108541
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.62370001;31.64041068
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.26547576;36.94112319
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.53110266;42.64054083
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.48263629;46.73873521
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.046195;52.55072
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.91142575;58.11104961
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.59986068;63.33514819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.19608078;63.4544053
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.39224041;63.04943132
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.82194537;63.02703756
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.75070801;63.49385683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.63773398;63.7961332
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.55737642;63.61267997
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.13162729;61.37230404
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.670152235;13.18742843
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.883035248;16.03136284
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.269157959;19.81540038
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.735311449;24.07018596
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.11986213;28.0986503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.73849864;32.68005164
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.9765216;38.32141566
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.93093678;44.17582312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.00181894;50.22855791
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.69071823;54.83068788
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.62520765;61.26229405
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.46819004;67.18377994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.92017848;70.45720042
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.79015672;71.01749189
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.32825373;70.5862401
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.43423056;70.27742916
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.56357811;70.97186984
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;52.83695772;71.26080011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.81486276;71.05489497
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.37448184;68.45111587
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.068627211;9.755632178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.115913297;16.40809697
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.444439967;20.38416237
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.881326152;24.8224616
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.30394562;29.73458219
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.15097658;33.75257273
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.31393612;39.56586334
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.26500084;45.77212114
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.97526138;52.45014287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.27823191;57.12997446
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.29450943;63.84997152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.2940588;70.44846663
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.62799847;77.0073558
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.46457545;78.02406782
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.31977526;78.39455825
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.57645461;78.2556819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.36914131;77.44693763
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.8458883;78.42456298
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;59.70046405;78.62234204
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.57541787;77.81253214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;75.11698817;76.057689
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.840301313;16.67034503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.745595928;20.93151012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.34783036;25.51625802
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.83911533;30.61619137
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.42363858;34.78839178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.42573539;40.75279474
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.09700442;47.37400386
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.39666526;54.19301568
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.79008133;61.37096463
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.00778414;66.41498146
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.05131067;73.80770422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.58340011;80.64632749
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.1296815;86.45878503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.54904383;86.56148763
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.42531354;85.885284
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.48632683;86.57508989
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.73435206;86.00968021
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.59464504;87.02436824
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.16237771;87.17437152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;76.74763406;86.2308994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;83.32960721;84.19238422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.364408064;17.59697916
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.577924888;21.41667686
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.338640358;26.18436411
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.04780512;31.50258034
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.99171415;37.33882354
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.02712436;41.9879507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.43023717;48.81611942
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.73901924;55.99391523
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.94191591;63.72511287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.62766276;69.00292089
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.87104254;76.68452341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.4252059;84.44592051
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.23757719;90.13246409
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.44346823;90.13247408
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.17165447;90.1325502
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.27769693;90.13255125
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.09940263;90.13253753
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.55164873;90.1325322
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.808871;90.1325232
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;75.05558606;90.13253166
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.90352735;14.44493957
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.805996064;21.85943322
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.600705858;26.84045107
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.45086894;32.34740316
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.22160966;38.38609472
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.10774506;43.181106
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.65278107;50.15877612
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.68315056;57.82575939
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.37279497;65.67641362
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.16245427;73.94191455
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.79516744;79.53885508
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.09542549;87.93610806
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.32469834;90.13254595
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.10867293;90.1324678
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.93897598;90.13250642
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.84957037;90.13247591
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.67340421;90.13253278
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62.19833535;90.13256249
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.80477574;90.13254176
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.592453815;10.54559953
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.695779013;22.16419546
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.943786744;27.47068202
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.85857593;33.13422198
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.90167048;39.38000228
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.8898134;45.39619311
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.23725132;51.54306974
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.00937191;59.47440736
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.77750085;67.68566732
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.45296849;76.53179523
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.55099902;82.41218421
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.97134244;90.13252683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.33457497;90.13251804
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.19628316;90.13252262
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.6942995;90.13252447
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.9299621;90.13252244
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.51726869;90.13251942
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62.27562491;90.13254435
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.487552264;22.97656519
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.698549733;28.01931892
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.85918316;33.8929093
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.90602846;40.39595374
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.06560617;47.46368361
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.4960016;52.91232491
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.55960305;60.9896527
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.76647241;69.74828989
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.87811626;78.68862811
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.09483646;88.10427386
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.00667671;90.13249941
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.01939498;90.13250119
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.27842471;90.13251185
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.06586009;90.13256002
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.01883849;90.13253546
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.63162295;90.13252375
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.915241695;20.9740216
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.834244775;28.52447482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.21509614;34.62771744
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.5416688;41.3247602
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.75199013;48.60188412
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.08054049;54.23074845
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.90768032;62.50458285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.25007115;71.60138845
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.37988578;80.90259812
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.52243677;90.13247442
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.05085352;90.13255828
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.80507615;90.13255517
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.38545164;90.13255516
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.24273165;90.13256392
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.64284454;90.1325502
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.73175159;15.71965349
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.88802589;28.86917008
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.59769385;35.33089683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.84919438;42.19012126
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.25863913;49.72389459
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.80186909;57.91189529
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.57272347;64.05089287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.04608573;73.29652216
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.35994221;83.19582676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.92350175;90.13251317
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.59487151;90.13255517
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.75885251;90.13255948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.53195044;90.13255011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.15338381;90.13252979
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.05820595;29.3458651
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.29224897;35.93353048
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.85967979;43.02691697
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.43815364;50.82492203
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.98211232;59.22633403
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.68233777;65.51525911
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.05353182;74.9451994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.10433811;85.25245654
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.55244917;90.1325074
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.15550587;90.1325657
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.94106023;90.13256495
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.36738097;90.13253207
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.21529424;30.00348466
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.63051783;36.48537373
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.29790445;43.82599287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.1600017;51.82438737
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.85958866;60.45536121
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.67695994;68.53760856
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.90579203;76.63978449
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.85115422;87.13309505
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.46951858;90.13250864
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.51130385;90.13250192
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.64940171;90.13252422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.648327369;8.390016365
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.363299912;10.58790568
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.083673483;13.11762197
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.901534229;15.38020759
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.040191375;18.55311842
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.305695415;21.97521691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.529205169;25.4247287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09399131;28.52792948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.861462;32.2249341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.70454043;35.48006226
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.09677612;35.70086728
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.3280269;35.54497734
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.56568075;35.27204003
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.79274282;35.60351695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.3203841;35.6854827
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.45179709;34.05460011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.819395102;4.330282572
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3.809247077;8.6947214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.430698345;11.03289685
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.286730382;13.70494552
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.182272166;16.19561952
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.229856844;19.37537193
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.574741856;23.08609027
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.09212807;27.07342272
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.56755525;30.09788218
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.35752046;34.27669524
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.33913918;38.24217233
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.6717747;39.91894737
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.94105279;40.13193408
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.9326881;40.07895773
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.54271331;40.09537459
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.1228472;40.43136683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.70977966;39.91192219
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.23005887;38.58741475
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.199268281;8.868246574
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.623798246;11.40693225
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.480198279;14.20886186
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.344501125;17.38765084
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.566253943;20.14205535
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.935106641;24.05467625
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.42394756;28.2107465
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.95902616;32.24342834
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.80483016;36.01106142
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.87450858;40.48273508
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.07052028;44.88398029
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.83175719;45.13090354
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.41460046;44.94484008
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.06399804;44.93121999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.87775799;45.13912666
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.0703674;45.44680548
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.39203528;45.22923278
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.361195355;8.977134622
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.580343199;11.75053975
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.639828292;14.68383393
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.707032722;18.01319898
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.703901749;20.89624117
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.210693279;24.94558066
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.71254302;29.41243885
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.58109937;34.21363918
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.28654567;37.75838716
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.36499818;42.7200814
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.80566802;47.4545431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.40488044;50.66755944
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.4890755;51.06395854
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.36298289;50.76662886
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.54266057;50.21223154
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.66217519;51.00884578
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.63871321;50.91520482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.15824656;50.2672026
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.773203376;6.478554762
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.778981909;12.06036381
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.72568955;15.15518452
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.80455219;18.64895404
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.140877565;22.55021247
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.461719931;25.84288372
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.23316865;30.57907384
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.95019256;35.5459102
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.75193083;40.50208022
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.93835604;44.72097451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.47222901;50.12649292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.14802516;55.25989586
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.08221822;56.63598062
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.06392682;56.94513451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.70523193;56.7879832
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.41677302;56.57316377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.9139687;56.8885767
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.82833663;57.28079676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.39344305;56.52095292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.339135486;12.27836731
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.979755247;15.61573224
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.181270212;19.24790252
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.322785625;23.32260153
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.629105424;26.75108541
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.62370001;31.64041068
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.26547576;36.94112319
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.53110266;42.64054083
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.48263629;46.73873521
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.046195;52.55072
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.91142575;58.11104961
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.59986068;63.33514819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.19608078;63.4544053
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.39224041;63.04943132
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.82194537;63.02703756
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.75070801;63.49385683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.63773398;63.7961332
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.55737642;63.61267997
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.13162729;61.37230404
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.670152235;13.18742843
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.883035248;16.03136284
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.269157959;19.81540038
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.735311449;24.07018596
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.11986213;28.0986503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.73849864;32.68005164
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.9765216;38.32141566
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.93093678;44.17582312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.00181894;50.22855791
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.69071823;54.83068788
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.62520765;61.26229405
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.46819004;67.18377994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.92017848;70.45720042
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.79015672;71.01749189
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.32825373;70.5862401
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.43423056;70.27742916
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.56357811;70.97186984
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;52.83695772;71.26080011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.81486276;71.05489497
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.37448184;68.45111587
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.068627211;9.755632178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.115913297;16.40809697
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.444439967;20.38416237
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.881326152;24.8224616
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.30394562;29.73458219
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.15097658;33.75257273
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.31393612;39.56586334
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.26500084;45.77212114
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.97526138;52.45014287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.27823191;57.12997446
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.29450943;63.84997152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.2940588;70.44846663
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.62799847;77.0073558
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.46457545;78.02406782
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.31977526;78.39455825
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.57645461;78.2556819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.36914131;77.44693763
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.8458883;78.42456298
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;59.70046405;78.62234204
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.57541787;77.81253214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;75.11698817;76.057689
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.840301313;16.67034503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.745595928;20.93151012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.34783036;25.51625802
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.83911533;30.61619137
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.42363858;34.78839178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.42573539;40.75279474
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.09700442;47.37400386
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.39666526;54.19301568
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.79008133;61.37096463
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.00778414;66.41498146
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.05131067;73.80770422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.58340011;80.64632749
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.1296815;86.45878503
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.54904383;86.56148763
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.42531354;85.885284
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.48632683;86.57508989
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.73435206;86.00968021
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.59464504;87.02436824
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.16237771;87.17437152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;76.74763406;86.2308994
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;83.32960721;84.19238422
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
