PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Calculation Type;FROM_POWER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Units;SI;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Use Economizer?;FALSCH;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Compressor;TGH285-E-3-MT-SL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;Step SST;Step SDT;Percent Power;;Subcooling;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;3;2.5;0;;6;;1;2;3;4;5;6;7;8;9;10;11;12;13;14;15;16;17;18;19;20;21;22;23;24;25;26;27;28;29;30;11;11
;INPUT BLOCK;;;;;;OUTPUT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID;SST Verd. Temp;SDT Kond. Temperatur;Value Power;SSH Superheat;LLT Leaving Liquid Temp;tapp T approach Economizer;ENTROPY_SUCTION;SPEED_SOUND;DENSITY_SUCTION;ENTHALPY_LIQUID_CONDENSER_EXIT;ENTHALPY_DISCHARGE_ISENTROPIC;ENTHALPY_SUCTION;SPEED_COMPRESSOR;MASS_FLOW_RATE_EVAPORATOR;MASS_FLOW_RATE_MOTOR_COOLING;COEFFICIENT_OF_PERFORMANCE;POWER_INPUT_ELECTRICAL;CAPACITY_EVAPORATOR;TEMPERATURE_SUCT_SAT;TEMPERATURE_DISCH_SAT;TEMPERATURE_SUCT_SUPER_HEAT;TEMPERATURE_CONDENSER_LIQUID_LEAVING;PRESSURE_SUCT_ABSOLUTE;PRESSURE_DISCH_ABSOLUTE;TEMPERATURE_DISCH;PRESSURE_RATIO;POWER_FACTOR;IGV_ANGLE;INPUT_CURRENT;ECON_SAT_TEMP;ECON_INTERSTAGE_P;ECON_CAPACITY;ECON_MASS_FLOW;TEMPERATURE_ECO_LIQUID_LEAVING;ENTHALPY_LIQUID_ECO_EXIT;TOLERANCE;POWER_INPUT_ELECTRICAL;POWER_INPUT_ELECTRICAL
CID=291461835;-17.9;-5;3.648327369;4;-11;0;0.781715935;139.4471244;5.856289337;10.1532702;209.2355701;199.5595704;18401.97521;0.139791676;0.007204223;7.257412579;3.64832837;26.47742421;-17.9;-5;4;-11;106.0713003;179.358072;6.47171573;1.690919895;0.6293652;39.12857463;8.807384798;0;0;0;0;0;0;10;3.648327369;8.390016365
CID=1877748752;-17.9;-2.5;4.363299912;4;-8.5;0;0.781715935;139.4471244;5.856289337;13.37041384;211.0191737;199.5595704;20128.42564;0.158139537;0.006813769;6.748069805;4.363302081;29.44386702;-17.9;-2.5;4;-8.5;106.0713003;197.2508032;10.58943935;1.859605782;0.638164483;23.18217933;10.38815515;0;0;0;0;0;0;10;4.363299912;10.58790568
CID=-830931627;-17.9;0;5.083673483;4;-6;0;0.781715935;139.4471244;5.856289337;16.6012903;212.7735806;199.5595704;21352.84567;0.176925202;0.006819684;6.367426537;5.083675567;32.36993071;-17.9;0;4;-6;106.0713003;216.4944088;13.44453685;2.041027198;0.646760809;43.3266705;11.94235308;0;0;0;0;0;0;10;5.083673483;13.11762197
CID=1111585650;-17.9;2.5;5.901534229;4;-3.5;0;0.781715935;139.4471244;5.856289337;19.8464382;214.4990243;199.5595704;22429.04348;0.194087443;0.006974198;5.91033454;5.901537739;34.88006234;-17.9;2.5;4;-3.5;106.0713003;237.1557572;16.43861639;2.235814557;0.656203098;61.26105416;13.66415211;0;0;0;0;0;0;10;5.901534229;15.38020759
CID=1212342199;-17.9;5;7.040191375;4;-1;0;0.781715935;139.4471244;5.856289337;23.10639872;216.19574;199.5595704;23938.19503;0.213219816;0.007274043;5.344073126;7.040194231;37.62331279;-17.9;5;4;-1;106.0713003;259.3030423;20.25031718;2.444610763;0.668808081;48.27804487;15.99333025;0;0;0;0;0;0;10;7.040191375;18.55311842
CID=-1496338180;-17.9;7.5;8.305695415;4;1.5;0.3;0.781715935;139.4471244;5.856289337;26.38171718;217.8639631;199.5595704;24832.69502;0.237304823;0.007688342;4.947920821;8.305698749;41.09593977;-17.9;7.5;4;1.5;106.0713003;283.0057566;23.36000843;2.668070966;0.682111858;75.96091285;18.50019694;0;0;0;0;0;0;10;8.305695415;21.97521691
CID=89948737;-17.9;10;9.529205169;4;4;0.8;0.781715935;139.4471244;5.856289337;29.67294474;219.5039284;199.5595704;25921.03961;0.252552459;0.008153429;4.502501128;9.529211398;42.90528507;-17.9;10;4;4;106.0713003;308.3346683;26.90924059;2.906862341;0.694303872;82.8253999;20.85274105;0;0;0;0;0;0;10;9.529205169;25.4247287
CID=2032466014;-17.9;12.5;11.09399131;4;6.5;1.3;0.781715935;139.4471244;5.856289337;32.98064018;221.1158693;199.5595704;27288.26047;0.278215699;0.008762815;4.177472578;11.09399827;46.34487354;-17.9;12.5;4;6.5;106.0713003;335.3618017;29.98021689;3.161663907;0.708990387;54.69821034;23.77406923;0;0;0;0;0;0;10;11.09399131;28.52792948
CID=2133222563;-17.9;15;12.861462;4;9;1.8;0.781715935;139.4471244;5.856289337;36.30537198;222.7000175;199.5595704;28401.68181;0.302890528;0.009485219;3.844673328;12.86146993;49.4481504;-17.9;15;4;9;106.0713003;364.160422;33.37751026;3.43316638;0.724433121;70.31002337;26.97416964;0;0;0;0;0;0;10;12.861462;32.2249341
CID=190704133;-17.9;17.5;14.70454043;4;11.5;2.3;0.781715935;139.4471244;5.856289337;39.64772049;224.2566015;199.5595704;29284.24868;0.326622847;0.01028193;3.552020727;14.70454925;52.23086373;-17.9;17.5;4;11.5;106.0713003;394.8050249;36.66810803;3.722072077;0.739334004;56.91878089;30.21807614;0;0;0;0;0;0;10;14.70454043;35.48006226
CID=291460682;-17.9;20;17.09677612;4;14;2.8;0.781715935;139.4471244;5.856289337;43.0082804;225.7858469;199.5595704;30202.58331;0.361507932;0.011314373;3.310244222;17.09678481;56.59453315;-17.9;20;4;14;106.0713003;427.3713314;39.73716157;4.029094866;0.756994512;61.82591611;34.31448543;0;0;0;0;0;0;10;17.09677612;35.70086728
CID=1877747599;-17.9;22.5;19.3280269;4;16.5;3.3;0.781715935;139.4471244;5.856289337;46.38766355;227.2879752;199.5595704;31025.60372;0.391888924;0.012349803;3.10566385;19.3280331;60.0263737;-17.9;22.5;4;16.5;106.0713003;461.9362892;42.48331247;4.354960183;0.771907039;68.61180052;38.04332222;0;0;0;0;0;0;10;19.3280269;35.54497734
CID=-830932780;-17.9;25;22.56568075;4;19;3.8;0.781715935;139.4471244;5.856289337;49.78650222;228.7632038;199.5595704;31573.45133;0.428292766;0.01380927;2.842665659;22.5656934;64.1467217;-17.9;25;4;19;106.0713003;498.5780826;46.45713866;4.700405117;0.791153625;98.62109189;43.33548252;0;0;0;0;0;0;10;22.56568075;35.27204003
CID=1111584497;-17.9;27.5;25.79274282;4;21.5;4.3;0.781715935;139.4471244;5.856289337;53.20545296;230.2117453;199.5595704;32527.69068;0.472382719;0.015344744;2.680409306;25.79276077;69.13515599;-17.9;27.5;4;21.5;106.0713003;537.3761508;49.09102742;5.066178593;0.807847797;88.66826923;48.50919426;0;0;0;0;0;0;10;25.79274282;35.60351695
CID=1212341046;-17.9;30;30.3203841;4;24;4.8;0.781715935;139.4471244;5.856289337;56.64520143;231.6338074;199.5595704;33147.65407;0.619501698;0.017479692;2.91695833;30.35206;88.53569426;-17.9;30;4;24;106.0713003;578.4112193;45.27520639;5.45304166;0.827814114;107.8316976;55.70717321;0;0;0;0;0;0;10;30.3203841;35.6854827
CID=-1496339333;-17.9;32.5;34.45179709;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=89947584;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2032464861;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2133221410;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=190698884;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=291455433;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1877742350;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-830938029;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1111579248;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1212335797;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1496344582;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=89942335;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2032459612;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2133216161;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=190706187;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=291462736;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1877749653;-15;-5;3.819395102;4;-10;0;0.780912623;139.7222318;6.578452783;11.43851413;209.0164354;201.5939393;18379.94211;0.213477848;0.006977866;10.62837312;3.819396494;40.59397104;-15;-5;4;-10;120.0066092;179.358072;3.965717373;1.494568284;0.631495245;60.03360742;9.189257819;0;0;0;0;0;0;10;3.819395102;4.330282572
CID=-830930726;-15;-2.5;3.809247077;4;-8.5;0;0.780912623;139.7222318;6.578452783;13.37041384;210.797989;201.5939393;18258.07736;0.164274;0.007059209;8.11714724;3.809248563;30.92023146;-15;-2.5;4;-8.5;120.0066092;197.2508032;8.050990124;1.643666167;0.631369325;42.61368831;9.166670283;0;0;0;0;0;0;10.16307586;3.809247077;8.6947214
CID=1111586551;-15;0;4.430698345;4;-6;0;0.780912623;139.7222318;6.578452783;16.6012903;212.5503676;201.5939393;19735.23215;0.172398173;0.006837532;7.198048082;4.430700425;31.8923947;-15;0;4;-6;120.0066092;216.4944088;12.12621448;1.804020714;0.638980096;28.5396054;10.53515265;0;0;0;0;0;0;10;4.430698345;11.03289685
CID=1212343100;-15;2.5;5.286730382;4;-3.5;0;0.780912623;139.7222318;6.578452783;19.8464382;214.2738034;201.5939393;20805.04866;0.19271471;0.006861913;6.625152862;5.286733418;35.02541704;-15;2.5;4;-3.5;120.0066092;237.1557572;15.50520665;1.976189135;0.649136208;54.31686865;12.37392141;0;0;0;0;0;0;10;5.286730382;13.70494552
CID=-1496337279;-15;5;6.182272166;4;-1;0;0.780912623;139.7222318;6.578452783;23.10639872;215.9685303;201.5939393;22223.23258;0.213543769;0.00705402;6.165190525;6.182274828;38.11490219;-15;5;4;-1;120.0066092;259.3030423;18.32454383;2.16073968;0.65936843;46.06358693;14.24544215;0;0;0;0;0;0;10;6.182272166;16.19561952
CID=89949638;-15;7.5;7.229856844;4;1.5;0.3;0.780912623;139.7222318;6.578452783;26.38171718;217.6347823;201.5939393;23424.11011;0.228172271;0.00736248;5.52964541;7.229861543;39.9785707;-15;7.5;4;1.5;120.0066092;283.0057566;22.04140517;2.358251421;0.670848394;51.24975627;16.37424831;0;0;0;0;0;0;10;7.229856844;19.37537193
CID=2032466915;-15;10;8.574741856;4;4;0.8;0.780912623;139.7222318;6.578452783;29.67294474;219.2727928;201.5939393;24387.515;0.254149402;0.007810475;5.095616882;8.574745494;43.69361789;-15;10;4;4;120.0066092;308.3346683;25.19138621;2.56931406;0.68484813;65.31090997;19.0231635;0;0;0;0;0;0;10;8.574741856;23.08609027
CID=2133223464;-15;12.5;10.09212807;4;6.5;1.3;0.780912623;139.7222318;6.578452783;32.98064018;220.8827942;201.5939393;25518.28176;0.281164047;0.008370538;4.69752054;10.09213205;47.40799761;-15;12.5;4;6.5;120.0066092;335.3618017;28.32263654;2.794527768;0.699701391;91.11963132;21.91421727;0;0;0;0;0;0;10;10.09212807;27.07342272
CID=190709386;-15;15;11.56755525;4;9;1.8;0.780912623;139.7222318;6.578452783;36.30537198;222.4650164;201.5939393;26685.25648;0.300614674;0.008972885;4.295474362;11.56756265;49.68816879;-15;15;4;9;120.0066092;364.160422;31.68049366;3.034503054;0.713243779;66.62224011;24.64107463;0;0;0;0;0;0;10;11.56755525;30.09788218
CID=291465935;-15;17.5;13.35752046;4;11.5;2.3;0.780912623;139.7222318;6.578452783;39.64772049;224.019687;201.5939393;27710.99977;0.327191739;0.009719333;3.966861346;13.35752886;52.98746491;-15;17.5;4;11.5;120.0066092;394.8050249;34.83178327;3.289860681;0.728560491;62.56563986;27.85584138;0;0;0;0;0;0;10;13.35752046;34.27669524
CID=1877752852;-15;20;15.33913918;4;14;2.8;0.780912623;139.7222318;6.578452783;43.0082804;225.54703;201.5939393;29040.96704;0.35269074;0.010578861;3.646336215;15.3391487;55.93169342;-15;20;4;14;120.0066092;427.3713314;38.219303;3.561231622;0.744197321;54.28254608;31.31619086;0;0;0;0;0;0;10;15.33913918;38.24217233
CID=-830927527;-15;22.5;17.6717747;4;16.5;3.3;0.780912623;139.7222318;6.578452783;46.38766355;227.0472657;201.5939393;29698.74132;0.388221991;0.011611383;3.409644772;17.67177913;60.25448931;-15;22.5;4;16.5;120.0066092;461.9362892;41.03712544;3.849257074;0.760975367;60.97663722;35.28299573;0;0;0;0;0;0;10;17.6717747;39.91894737
CID=1111589750;-15;25;19.94105279;4;19;3.8;0.780912623;139.7222318;6.578452783;49.78650222;228.5206102;201.5939393;30609.06764;0.414727936;0.012680096;3.157244256;19.94105617;62.95878507;-15;25;4;19;120.0066092;498.5780826;44.24375589;4.154588536;0.775759766;62.77320117;39.05500353;0;0;0;0;0;0;10;19.94105279;40.13193408
CID=1212346299;-15;27.5;22.9326881;4;21.5;4.3;0.780912623;139.7222318;6.578452783;53.20545296;229.9672748;201.5939393;31266.04185;0.450133324;0.014073755;2.912635344;22.93270346;66.79460264;-15;27.5;4;21.5;120.0066092;537.3761508;47.73975856;4.477887964;0.793171045;73.03091823;43.92827806;0;0;0;0;0;0;10;22.9326881;40.07895773
CID=-1496334080;-15;30;26.54271331;4;24;4.8;0.780912623;139.7222318;6.578452783;56.64520143;231.3874659;201.5939393;31930.20426;0.498577294;0.015779157;2.722710027;26.5427272;72.26814951;-15;30;4;24;120.0066092;578.4112193;50.73240766;4.819828036;0.811406848;97.87220215;49.70071664;0;0;0;0;0;0;10;26.54271331;40.09537459
CID=89952837;-15;32.5;30.1228472;4;26.5;5.3;0.780912623;139.7222318;6.578452783;60.10646826;232.7813845;201.5939393;32831.98285;0.546012292;0.017566099;2.564626356;30.12286685;77.25389827;-15;32.5;4;26.5;120.0066092;621.7653459;53.35995415;5.181092527;0.826901102;86.67695994;55.34756351;0;0;0;0;0;0;10;30.1228472;40.43136683
CID=2032470114;-15;35;35.70977966;4;29;5.8;0.780912623;139.7222318;6.578452783;63.59001651;234.1492266;201.5939393;33545.23978;0.62700063;0.020260543;2.423105095;35.70977862;86.52854653;-15;35;4;29;120.0066092;667.521983;55.92823396;5.562376837;0.846783183;99.248438;64.07235834;0;0;0;0;0;0;10;35.70977966;39.91192219
CID=2133226663;-15;37.5;40.23005887;4;31.5;6.3;0.780912623;139.7222318;6.578452783;67.09666069;235.4911823;201.5939393;34087.7014;0.791471492;0.021981617;2.758691192;38.58741494;106.4507617;-15;37.5;4;31.5;120.0066092;715.7660593;49.91492896;5.964388664;0.855304815;109.6049912;68.54575182;0;0;0;0;0;0;10;40.23005887;38.58741475
CID=190708233;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=291464782;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1877751699;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-830928680;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1111588597;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1212345146;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1496335233;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=89951684;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2032468961;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2133225510;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=190702984;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=291459533;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1877746450;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-830933929;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1111583348;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1212339897;-12;0;4.199268281;4;-6;0;0.780245257;139.9677654;7.397259801;16.6012903;212.3650831;203.6939115;18384.81005;0.208559911;0.006842513;9.292096599;4.199269787;39.02002051;-12;0;4;-6;135.8927511;216.4944088;9.873292936;1.593126985;0.63616956;49.30872775;10.02897776;0;0;0;0;0;0;10.04312879;4.199268281;8.868246574
CID=-1496340482;-12;2.5;4.623798246;4;-3.5;0;0.780245257;139.9677654;7.397259801;19.8464382;214.0868508;203.6939115;19195.69597;0.195063763;0.006835209;7.755954071;4.623799944;35.86198;-12;2.5;4;-3.5;135.8927511;237.1557572;13.88246475;1.745168563;0.641303822;30.94098939;10.95446023;0;0;0;0;0;0;10;4.623798246;11.40693225
CID=89946435;-12;5;5.480198279;4;-1;0;0.780245257;139.9677654;7.397259801;23.10639872;215.7799253;203.6939115;20366.42098;0.210519122;0.006910564;6.937177586;5.480200578;38.01712462;-12;5;4;-1;135.8927511;259.3030423;17.4977587;1.90814477;0.651380201;52.13930909;12.78255518;0;0;0;0;0;0;10;5.480198279;14.20886186
CID=2032463712;-12;7.5;6.344501125;4;1.5;0.3;0.780245257;139.9677654;7.397259801;26.38171718;217.4445396;203.6939115;21855.39747;0.2273019;0.007122772;6.35249043;6.344503632;40.3033986;-12;7.5;4;1.5;135.8927511;283.0057566;20.47302433;2.082566982;0.661180227;33.78101206;14.57919581;0;0;0;0;0;0;10;6.344501125;17.38765084
CID=2133220261;-12;10;7.566253943;4;4;0.8;0.780245257;139.9677654;7.397259801;29.67294474;219.080926;203.6939115;22789.91529;0.256538908;0.007482845;5.900294826;7.566257297;44.64314878;-12;10;4;4;135.8927511;308.3346683;23.27172436;2.268955966;0.674426436;63.23547309;17.04520767;0;0;0;0;0;0;10;7.566253943;20.14205535
CID=190693887;-12;12.5;8.935106641;4;6.5;1.3;0.780245257;139.9677654;7.397259801;32.98064018;220.6893158;203.6939115;24122.49356;0.277428365;0.007957333;5.300515696;8.935112455;47.36070381;-12;12.5;4;6.5;135.8927511;335.3618017;26.90035589;2.467841728;0.688463904;47.59937361;19.71853399;0;0;0;0;0;0;10;8.935106641;24.05467625
CID=291450436;-12;15;10.42394756;4;9;1.8;0.780245257;139.9677654;7.397259801;36.30537198;222.2699377;203.6939115;25015.79835;0.302087687;0.008526141;4.850944936;10.42395193;50.56601682;-12;15;4;9;135.8927511;364.160422;30.0852113;2.67976341;0.702822349;77.50493514;22.53422428;0;0;0;0;0;0;10;10.42394756;28.2107465
CID=1877737353;-12;17.5;11.95902616;4;11.5;2.3;0.780245257;139.9677654;7.397259801;39.64772049;223.8230183;203.6939115;26043.13648;0.322783721;0.009160217;4.427735497;11.95903414;52.95143996;-12;17.5;4;11.5;135.8927511;394.8050249;33.39242448;2.905269205;0.716695033;82.82537543;25.35230708;0;0;0;0;0;0;10;11.95902616;32.24342834
CID=-830943026;-12;20;13.80483016;4;14;2.8;0.780245257;139.9677654;7.397259801;43.0082804;225.3487805;203.6939115;27348.28271;0.351419939;0.009939781;4.090459472;13.80483906;56.46813471;-12;20;4;14;135.8927511;427.3713314;36.43106041;3.144916325;0.732207517;54.69820578;28.64527136;0;0;0;0;0;0;10;13.80483016;36.01106142
CID=1111574251;-12;22.5;15.87450858;4;16.5;3.3;0.780245257;139.9677654;7.397259801;46.38766355;226.8474436;203.6939115;28317.99529;0.378856063;0.010845309;3.754219383;15.87451869;59.59642577;-12;22.5;4;16.5;135.8927511;461.9362892;39.77022811;3.39927101;0.74819823;70.31019617;32.23589009;0;0;0;0;0;0;10;15.87450858;40.48273508
CID=1212330800;-12;25;18.07052028;4;19;3.8;0.780245257;139.9677654;7.397259801;49.78650222;228.3192224;203.6939115;29290.64123;0.407479705;0.011848906;3.470521364;18.07052575;62.71414568;-12;25;4;19;135.8927511;498.5780826;42.9138016;3.668908596;0.763678777;56.98896916;35.95140294;0;0;0;0;0;0;10;18.07052028;44.88398029
CID=-1496349579;-12;27.5;20.83175719;4;21.5;4.3;0.780245257;139.9677654;7.397259801;53.20545296;229.7643272;203.6939115;30111.8936;0.4456132;0.013113559;3.219104685;20.83176849;67.05964353;-12;27.5;4;21.5;135.8927511;537.3761508;46.03352646;3.954413657;0.7811798;59.09538886;40.51640578;0;0;0;0;0;0;10;20.83175719;45.13090354
CID=89937338;-12;30;23.41460046;4;24;4.8;0.780245257;139.9677654;7.397259801;56.64520143;231.1829632;203.6939115;30914.67176;0.485045356;0.014381883;3.046186579;23.41461764;71.32529401;-12;30;4;24;135.8927511;578.4112193;48.32728756;4.256380232;0.79577219;64.60283888;44.70479303;0;0;0;0;0;0;10;23.41460046;44.94484008
CID=2032454615;-12;32.5;27.06399804;4;26.5;5.3;0.780245257;139.9677654;7.397259801;60.10646826;232.5753305;203.6939115;31427.41728;0.522956836;0.016129365;2.774534175;27.06401519;75.09003506;-12;32.5;4;26.5;135.8927511;621.7653459;52.3393487;4.575412161;0.813813927;85.2528454;50.52692715;0;0;0;0;0;0;10;27.06399804;44.93121999
CID=2133211164;-12;35;30.87775799;4;29;5.8;0.780245257;139.9677654;7.397259801;63.59001651;233.9416238;203.6939115;32229.48924;0.575203688;0.018038595;2.60991219;30.87777336;80.58827708;-12;35;4;29;135.8927511;667.521983;54.98599096;4.912123551;0.82987466;93.27035943;56.53133574;0;0;0;0;0;0;10;30.87775799;45.13912666
CID=190697086;-12;37.5;35.0703674;4;31.5;6.3;0.780245257;139.9677654;7.397259801;67.09666069;235.282032;203.6939115;33053.89214;0.626164205;0.020208466;2.438875381;35.07038928;85.53230901;-12;37.5;4;31.5;135.8927511;715.7660593;57.94962081;5.26713937;0.844742251;87.04288467;63.07716216;0;0;0;0;0;0;10;35.0703674;45.44680548
CID=291453635;-12;40;41.39203528;4;34;6.8;0.780245257;139.9677654;7.397259801;70.62727751;236.5967388;203.6939115;33789.94865;0.676104038;0.023394521;2.17353145;41.39203441;89.96688858;-12;40;4;34;135.8927511;766.5840786;63.35843886;5.641096177;0.862654858;95.43429378;72.90133414;0;0;0;0;0;0;10;41.39203528;45.22923278
CID=1877740552;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-830939827;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1111577450;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1212333999;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1496346380;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=89940537;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2032457814;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2133214363;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791556;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791525;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791494;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791463;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791432;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791401;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791370;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505791339;-9;2.5;4.361195355;4;-3.5;0;0.779733503;140.1723329;8.293999083;19.8464382;213.9435853;205.7882949;18288.79348;0.241624661;0.006823507;10.30178882;4.361197732;44.92813803;-9;2.5;4;-3.5;153.3765154;237.1557572;11.50839091;1.546232528;0.638138979;52.17378277;10.38356008;0;0;0;0;0;0;10.29499211;4.361195355;8.977134622
CID=-1505791804;-9;5;4.580343199;4;-1;0;0.779733503;140.1723329;8.293999083;23.10639872;215.6353927;205.7882949;18533.51799;0.203397697;0.006887409;8.112286905;4.580345507;37.15707688;-9;5;4;-1;153.3765154;259.3030423;15.7686837;1.690630678;0.64078258;39.50449258;10.86033742;0;0;0;0;0;0;10;4.580343199;11.75053975
CID=-1505791773;-9;7.5;5.639828292;4;1.5;0.3;0.779733503;140.1723329;8.293999083;26.38171718;217.2987511;205.7882949;20204.17825;0.224819789;0.006964553;7.151658324;5.639831635;40.33414886;-9;7.5;4;1.5;153.3765154;283.0057566;19.77527633;1.845170076;0.65321773;23.18210805;13.11788898;0;0;0;0;0;0;10;5.639828292;14.68383393
CID=-1312993321;-9;10;6.707032722;4;4;0.8;0.779733503;140.1723329;8.293999083;29.67294474;218.933892;205.7882949;21263.70055;0.254354816;0.00722814;6.678924842;6.707035725;44.79578752;-9;10;4;4;153.3765154;308.3346683;22.34648051;2.010312122;0.665183652;48.22333343;15.31950838;0;0;0;0;0;0;10;6.707032722;18.01319898
CID=-1312993290;-9;12.5;7.703901749;4;6.5;1.3;0.779733503;140.1723329;8.293999083;32.98064018;220.5410457;205.7882949;22372.37345;0.271456292;0.007565534;6.089083778;7.703905359;46.90972515;-9;12.5;4;6.5;153.3765154;335.3618017;25.26581514;2.18652641;0.67587566;55.36750113;17.31808666;0;0;0;0;0;0;10;7.703901749;20.89624117
CID=-1312993259;-9;15;9.210693279;4;9;1.8;0.779733503;140.1723329;8.293999083;36.30537198;222.1204404;205.7882949;23686.47969;0.298160839;0.008087479;5.486355421;9.210699377;50.53317046;-9;15;4;9;153.3765154;364.160422;28.74144443;2.374290621;0.691191469;51.24974674;20.24650265;0;0;0;0;0;0;10;9.210693279;24.94558066
CID=-1312993228;-9;17.5;10.71254302;4;11.5;2.3;0.779733503;140.1723329;8.293999083;39.64772049;223.6723016;205.7882949;24527.6335;0.322664495;0.00867392;5.004193757;10.71254775;53.60766455;-9;17.5;4;11.5;153.3765154;394.8050249;31.90004729;2.574090459;0.705500788;65.69541616;23.07018321;0;0;0;0;0;0;10;10.71254302;29.41243885
CID=-1312993197;-9;20;12.58109937;4;14;2.8;0.779733503;140.1723329;8.293999083;43.0082804;225.1968514;205.7882949;25597.28823;0.356791235;0.009424884;4.616326221;12.58110446;58.07848243;-9;20;4;14;153.3765154;427.3713314;34.84998163;2.786419617;0.722061154;91.06508135;26.47284175;0;0;0;0;0;0;10;12.58109937;34.21363918
CID=-1312993166;-9;22.5;14.28654567;4;16.5;3.3;0.779733503;140.1723329;8.293999083;46.38766355;226.6943082;205.7882949;26681.84676;0.376975961;0.010177451;4.206066876;14.28655509;60.09020613;-9;22.5;4;16.5;153.3765154;461.9362892;38.17511167;3.011779789;0.736057401;66.6222732;29.48978542;0;0;0;0;0;0;10;14.28654567;37.75838716
CID=-1312993135;-9;25;16.36499818;4;19;3.8;0.779733503;140.1723329;8.293999083;49.78650222;228.164886;205.7882949;27746.53596;0.407429312;0.011103376;3.883879456;16.36500406;63.55970305;-9;25;4;19;153.3765154;498.5780826;41.19473363;3.250680727;0.751783735;62.15830821;33.07340948;0;0;0;0;0;0;10;16.36499818;42.7200814
CID=-1312993104;-9;27.5;18.80566802;4;21.5;4.3;0.779733503;140.1723329;8.293999083;53.20545296;229.6087944;205.7882949;28962.82247;0.441198374;0.012212015;3.579733527;18.80567403;67.31930183;-9;27.5;4;21.5;153.3765154;537.3761508;44.37023254;3.503640367;0.768543018;56.09056831;37.17718463;0;0;0;0;0;0;10;18.80566802;47.4545431
CID=-1312993569;-9;30;21.40488044;4;24;4.8;0.779733503;140.1723329;8.293999083;56.64520143;231.0262377;205.7882949;29571.56949;0.478757897;0.013441634;3.335846329;21.40489302;71.4034338;-9;30;4;24;153.3765154;578.4112193;47.18968763;3.771185033;0.784559122;59.37233052;41.45177776;0;0;0;0;0;0;10;21.40488044;50.66755944
CID=-1312993538;-9;32.5;24.4890755;4;26.5;5.3;0.779733503;140.1723329;8.293999083;60.10646826;232.417415;205.7882949;30428.84185;0.521575266;0.014922376;3.102771227;24.48908793;75.98403741;-9;32.5;4;26.5;153.3765154;621.7653459;50.14423532;4.053849732;0.801381218;61.82603201;46.428989;0;0;0;0;0;0;10;24.4890755;51.06395854
CID=-1667932026;-9;35;27.36298289;4;29;5.8;0.779733503;140.1723329;8.293999083;63.59001651;233.7825201;205.7882949;31177.53698;0.559079303;0.016403185;2.905388232;27.36299181;79.5001144;-9;35;4;29;153.3765154;667.521983;52.83048176;4.352178566;0.815170317;68.2381154;51.00009669;0;0;0;0;0;0;10;27.36298289;50.76662886
CID=-1667931995;-9;37.5;31.54266057;4;31.5;6.3;0.779733503;140.1723329;8.293999083;67.09666069;235.1217412;205.7882949;31640.93518;0.603142908;0.018488506;2.651990202;31.54267896;83.65087554;-9;37.5;4;31.5;153.3765154;715.7660593;56.71206523;4.666725263;0.832414941;97.47394522;57.57241999;0;0;0;0;0;0;10;31.54266057;50.21223154
CID=-1667931964;-9;40;35.66217519;4;34;6.8;0.779733503;140.1723329;8.293999083;70.62727751;236.435261;205.7882949;32492.58031;0.659254991;0.020667079;2.498600618;35.66219213;89.10557532;-9;40;4;34;153.3765154;766.5840786;59.23900129;4.998053819;0.846633212;93.26256462;63.9983107;0;0;0;0;0;0;10;35.66217519;51.00884578
CID=-1667931933;-9;42.5;40.63871321;4;36.5;7.3;0.779733503;140.1723329;8.293999083;74.18281783;237.7232563;205.7882949;33245.16385;0.713745695;0.023334605;2.311411495;40.6387365;93.93284268;-9;42.5;4;36.5;153.3765154;820.0642337;62.63747503;5.346739241;0.860766933;88.7438124;71.73158015;0;0;0;0;0;0;10;40.63871321;50.91520482
CID=-1667931902;-9;45;47.15824656;4;39;7.8;0.779733503;140.1723329;8.293999083;77.76431907;238.9858987;205.7882949;33837.74906;0.96843817;0.026833889;2.629091146;47.15823757;123.9833049;-9;45;4;39;153.3765154;876.2965275;56.95289006;5.713368341;0.875247764;108.6144309;81.86199642;0;0;0;0;0;0;10;47.15824656;50.2672026
CID=-1667931871;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667931840;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667931809;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667932274;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667932243;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728097;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728128;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728159;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728190;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728221;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728252;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728283;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302728314;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302727849;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302727880;-6;5;4.773203376;4;-1;0;0.779366885;140.3346683;9.273942472;23.10639872;215.5319003;207.8760924;18419.31942;0.297039318;0.006777778;11.49832245;4.773206174;54.88386371;-6;5;4;-1;172.5645029;259.3030423;13.43043355;1.502644159;0.643088558;58.89670771;11.27704173;0;0;0;0;0;0;10;4.773203376;6.478554762
CID=-1537740976;-6;7.5;4.778981909;4;1.5;0.3;0.779366885;140.3346683;9.273942472;26.38171718;217.1943589;207.8760924;18319.54314;0.234042469;0.006899344;8.888372121;4.778984388;42.4773916;-6;7.5;4;1.5;172.5645029;283.0057566;17.35847909;1.639999837;0.643157351;42.5920021;11.28948549;0;0;0;0;0;0;10.18627137;4.778981909;12.06036381
CID=-1537740945;-6;10;5.72568955;4;4;0.8;0.779366885;140.3346683;9.273942472;29.67294474;218.8286075;207.8760924;19734.32379;0.246766489;0.007017731;7.680217611;5.725692585;43.97456502;-6;10;4;4;172.5645029;308.3346683;21.20997006;1.786779222;0.65420088;28.01117487;13.29758206;0;0;0;0;0;0;10;5.72568955;15.15518452
CID=-1537740914;-6;12.5;6.80455219;4;6.5;1.3;0.779366885;140.3346683;9.273942472;32.98064018;220.4348757;207.8760924;20667.17935;0.266010422;0.007295523;6.837187523;6.804554203;46.5240131;-6;12.5;4;6.5;172.5645029;335.3618017;24.61513179;1.943399692;0.666249935;54.34966077;15.51737567;0;0;0;0;0;0;10;6.80455219;18.64895404
CID=-1537740883;-6;15;8.140877565;4;9;1.8;0.779366885;140.3346683;9.273942472;36.30537198;222.013391;207.8760924;22194.07696;0.302534868;0.007720839;6.375982358;8.140882814;51.9061252;-6;15;4;9;172.5645029;364.160422;27.10726508;2.110285812;0.680419936;33.78123704;18.17817372;0;0;0;0;0;0;10;8.140877565;22.55021247
CID=-1537740852;-6;17.5;9.461719931;4;11.5;2.3;0.779366885;140.3346683;9.273942472;39.64772049;223.5643785;207.8760924;23058.28349;0.323656247;0.008215431;5.754570871;9.46172437;54.44816345;-6;17.5;4;11.5;172.5645029;394.8050249;30.27582165;2.28786928;0.693647964;59.35552852;20.72463797;0;0;0;0;0;0;10;9.461719931;25.84288372
CID=-1537740821;-6;20;11.23316865;4;14;2.8;0.779366885;140.3346683;9.273942472;43.0082804;225.0880596;207.8760924;24216.86885;0.356142191;0.008895297;5.227050968;11.23317606;58.7163838;-6;20;4;14;172.5645029;427.3713314;33.47644305;2.476588894;0.710249433;47.59970695;24.02965004;0;0;0;0;0;0;10;11.23316865;30.57907384
CID=-1537740790;-6;22.5;12.95019256;4;16.5;3.3;0.779366885;140.3346683;9.273942472;46.38766355;226.5846521;207.8760924;25104.81058;0.380820172;0.009617089;4.748811615;12.95019813;61.4980513;-6;22.5;4;16.5;172.5645029;461.9362892;36.70120006;2.676890563;0.725177849;77.90424994;27.13236553;0;0;0;0;0;0;10;12.95019256;35.5459102
CID=-1537740759;-6;25;14.75193083;4;19;3.8;0.779366885;140.3346683;9.273942472;49.78650222;228.0543695;207.8760924;26071.26373;0.404032462;0.010416202;4.329825235;14.75194096;63.87332625;-6;25;4;19;172.5645029;498.5780826;39.91759416;2.889227357;0.739701798;82.82541149;30.3003934;0;0;0;0;0;0;10;14.75193083;40.50208022
CID=-1537741224;-6;27.5;16.93835604;4;21.5;4.3;0.779366885;140.3346683;9.273942472;53.20545296;229.4974206;207.8760924;27312.04693;0.437605758;0.011397064;3.995944822;16.93836263;67.68476242;-6;27.5;4;21.5;172.5645029;537.3761508;42.87673451;3.114059623;0.755880302;55.57987842;34.04663337;0;0;0;0;0;0;10;16.93835604;44.72097451
CID=-1537741193;-6;30;19.47222901;4;24;4.8;0.779366885;140.3346683;9.273942472;56.64520143;230.9140092;207.8760924;28114.58047;0.475486477;0.012560042;3.692860183;19.47223561;71.90824355;-6;30;4;24;172.5645029;578.4112193;45.86962842;3.35185516;0.772822479;77.15511838;38.28175559;0;0;0;0;0;0;10;19.47222901;50.12649292
CID=-1344942741;-6;32.5;22.14802516;4;26.5;5.3;0.779366885;140.3346683;9.273942472;60.10646826;232.3043338;207.8760924;29281.63733;0.513248565;0.013841649;3.424347049;22.14803186;75.84254753;-6;32.5;4;26.5;172.5645029;621.7653459;48.79115534;3.603089485;0.788818712;57.37277339;42.6592987;0;0;0;0;0;0;10;22.14802516;55.25989586
CID=-1344942710;-6;35;25.08221822;4;29;5.8;0.779366885;140.3346683;9.273942472;63.59001651;233.6685875;207.8760924;29912.86076;0.550840726;0.01529314;3.168723988;25.08222458;79.4786467;-6;35;4;29;172.5645029;667.521983;51.85042176;3.868246203;0.804368321;60.29501584;47.37692508;0;0;0;0;0;0;10;25.08221822;56.63598062
CID=-1344942679;-6;37.5;28.06392682;4;31.5;6.3;0.779366885;140.3346683;9.273942472;67.09666069;235.0069579;207.8760924;30723.65545;0.588333527;0.016843974;2.951306348;28.06393165;82.82525962;-6;37.5;4;31.5;172.5645029;715.7660593;54.69953025;4.147817467;0.818282785;62.94124817;52.10757654;0;0;0;0;0;0;10;28.06392682;56.94513451
CID=-1344942648;-6;40;31.70523193;4;34;6.8;0.779366885;140.3346683;9.273942472;70.62727751;236.3196269;207.8760924;31356.52674;0.629657684;0.018748668;2.725723973;31.705254;86.41977091;-6;40;4;34;172.5645029;766.5840786;57.96566069;4.442304563;0.833025089;73.03041999;57.82676951;0;0;0;0;0;0;10;31.70523193;56.7879832
CID=-1344942617;-6;42.5;36.41677302;4;36.5;7.3;0.779366885;140.3346683;9.273942472;74.18281783;237.6067708;207.8760924;31865.6524;0.690992936;0.021208469;2.536772188;36.41679326;92.3811083;-6;42.5;4;36.5;172.5645029;820.0642337;60.99317637;4.752218562;0.848975598;98.62107868;65.17218311;0;0;0;0;0;0;10;36.41677302;56.57316377
CID=-1344942586;-6;45;40.9139687;4;39;7.8;0.779366885;140.3346683;9.273942472;77.76431907;238.8685601;207.8760924;32702.64985;0.751019604;0.023720625;2.3883389;40.91399779;97.71649246;-6;45;4;39;172.5645029;876.2965275;63.510281;5.078081024;0.861463897;88.66839658;72.15901764;0;0;0;0;0;0;10;40.9139687;56.8885767
CID=-1344942555;-6;47.5;46.82833663;4;41.5;8.3;0.779366885;140.3346683;9.273942472;81.37291687;240.1051594;207.8760924;33208.50145;0.987820696;0.02731443;2.629938109;47.51535955;124.9624548;-6;47.5;4;41.5;172.5645029;935.3728936;59.45411168;5.420424699;0.875929741;108.0349266;82.41770624;0;0;0;0;0;0;10;46.82833663;57.28079676
CID=-1344942524;-6;50;53.39344305;4;44;8.8;0.779366885;140.3346683;9.273942472;85.0098547;241.3167276;207.8760924;34051.88579;0.88287677;0.030801403;2.031630431;53.39344469;108.475747;-6;50;4;44;172.5645029;997.3873073;70.54637912;5.779794168;0.885772566;95.35107519;91.58439721;0;0;0;0;0;0;10;53.39344305;56.52095292
CID=-1344942989;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344942958;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881446;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881415;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881384;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881353;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881322;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881291;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881260;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881229;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881694;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699881663;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270778677;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270778708;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270778739;-3;10;5.339135486;4;4;0.8;0.779135335;140.4534952;10.34262266;29.67294474;218.7621332;209.9562815;18408.56472;0.291187475;0.006918208;9.8323458;5.339137856;52.49624967;-3;10;4;4;193.5663032;308.3346683;19.23429424;1.592915002;0.649745883;49.14691612;12.4848513;0;0;0;0;0;0;10.10414001;5.339135486;12.27836731
CID=270778770;-3;12.5;5.979755247;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.98064018;220.3678421;209.9562815;19199.17856;0.276178378;0.007090221;8.173716679;5.979757745;48.87684562;-3;12.5;4;6.5;193.5663032;335.3618017;23.04344157;1.732542267;0.657088878;32.82984464;13.82659524;0;0;0;0;0;0;10;5.979755247;15.61573224
CID=270778801;-3;15;7.181270212;4;9;1.8;0.779135335;140.4534952;10.34262266;36.30537198;221.9458021;209.9562815;20396.63635;0.297639553;0.007418966;7.197244257;7.181273439;51.68537902;-3;15;4;9;193.5663032;364.160422;26.50088534;1.881321366;0.6703273;44.82846199;16.27684892;0;0;0;0;0;0;10;7.181270212;19.24790252
CID=270778832;-3;17.5;8.322785625;4;11.5;2.3;0.779135335;140.4534952;10.34262266;39.64772049;223.4962377;209.9562815;21637.28824;0.319026393;0.007822044;6.528210861;8.32278967;54.33292591;-3;17.5;4;11.5;193.5663032;394.8050249;29.35451968;2.03963716;0.68228662;40.14491979;18.533517;0;0;0;0;0;0;10;8.322785625;23.32260153
CID=270778863;-3;20;9.629105424;4;14;2.8;0.779135335;140.4534952;10.34262266;43.0082804;225.0193701;209.9562815;22519.87364;0.344203477;0.008324479;5.96774479;9.629111924;57.46408252;-3;20;4;14;193.5663032;427.3713314;32.12203581;2.207880836;0.695271321;61.26103128;21.0420329;0;0;0;0;0;0;10;9.629105424;26.75108541
CID=270778894;-3;22.5;11.62370001;4;16.5;3.3;0.779135335;140.4534952;10.34262266;46.38766355;226.5154167;209.9562815;23894.32025;0.38248761;0.009084334;5.382359142;11.62370776;62.56296972;-3;22.5;4;16.5;193.5663032;461.9362892;35.44477185;2.386449922;0.713742336;51.24949428;24.74337862;0;0;0;0;0;0;10;11.62370001;31.64041068
CID=270778429;-3;25;13.26547576;4;19;3.8;0.779135335;140.4534952;10.34262266;49.78650222;227.9845905;209.9562815;24625.7296;0.404210526;0.009797482;4.880509564;13.26548177;64.74231067;-3;25;4;19;193.5663032;498.5780826;38.60320174;2.575748332;0.727801268;66.00023897;27.6927443;0;0;0;0;0;0;10;13.26547576;36.94112319
CID=270778460;-3;27.5;15.53110266;4;21.5;4.3;0.779135335;140.4534952;10.34262266;53.20545296;229.4271001;209.9562815;25638.14866;0.446820257;0.010767507;4.509622931;15.53110905;70.03944553;-3;27.5;4;21.5;193.5663032;537.3761508;41.39762254;2.776186464;0.745642476;90.88662283;31.64663991;0;0;0;0;0;0;10;15.53110266;42.64054083
CID=-1569690396;-3;30;17.48263629;4;24;4.8;0.779135335;140.4534952;10.34262266;56.64520143;230.8431487;209.9562815;26643.00709;0.467689068;0.011688589;4.101320054;17.48264343;71.70191609;-3;30;4;24;193.5663032;578.4112193;44.67549161;2.988181361;0.759676772;67.1257185;34.9650399;0;0;0;0;0;0;10;17.48263629;46.73873521
CID=-1569690365;-3;32.5;20.046195;4;26.5;5.3;0.779135335;140.4534952;10.34262266;60.10646826;232.2329347;209.9562815;27717.14325;0.510073505;0.012883906;3.812912703;20.04620231;76.43441944;-3;32.5;4;26.5;193.5663032;621.7653459;47.38779471;3.212156949;0.776410445;58.73039308;39.22803154;0;0;0;0;0;0;10;20.046195;52.55072
CID=-1569690334;-3;35;22.91142575;4;29;5.8;0.779135335;140.4534952;10.34262266;63.59001651;233.5966506;209.9562815;28801.25507;0.550495715;0.01426023;3.516758489;22.91144017;80.57400171;-3;35;4;29;193.5663032;667.521983;50.4262068;3.448544359;0.793055029;70.30806183;43.89396786;0;0;0;0;0;0;10;22.91142575;58.11104961
CID=-1569690303;-3;37.5;25.59986068;4;31.5;6.3;0.779135335;140.4534952;10.34262266;67.09666069;234.9344836;209.9562815;29461.79275;0.579416495;0.015645612;3.233422632;25.5998767;82.77522071;-3;37.5;4;31.5;193.5663032;715.7660593;53.62265874;3.697782349;0.806913737;56.91875703;48.20216453;0;0;0;0;0;0;10;25.59986068;63.33514819
CID=-1569690272;-3;40;29.19608078;4;34;6.8;0.779135335;140.4534952;10.34262266;70.62727751;236.2466152;209.9562815;30240.18367;0.628269224;0.017469394;2.99821329;29.19609673;87.53612524;-3;40;4;34;193.5663032;766.5840786;56.61711977;3.960317813;0.82311609;59.0954149;53.89140159;0;0;0;0;0;0;10;29.19608078;63.4544053
CID=-1569690241;-3;42.5;32.39224041;4;36.5;7.3;0.779135335;140.4534952;10.34262266;74.18281783;237.5332212;209.9562815;30966.34887;0.675771801;0.019233583;2.83252514;32.3922555;91.75187805;-3;42.5;4;36.5;193.5663032;820.0642337;58.88186963;4.236606373;0.835556841;62.69950253;58.90076914;0;0;0;0;0;0;10;32.39224041;63.04943132
CID=-1569690210;-3;45;36.82194537;4;39;7.8;0.779135335;140.4534952;10.34262266;77.76431907;238.7944716;209.9562815;31473.08428;0.721252041;0.021620173;2.589316194;36.8219698;95.34372269;-3;45;4;39;193.5663032;876.2965275;62.54500074;4.527112999;0.85020231;85.25219358;65.80221501;0;0;0;0;0;0;10;36.82194537;63.02703756
CID=-1569690179;-3;47.5;41.75070801;4;41.5;8.3;0.779135335;140.4534952;10.34262266;81.37291687;240.0305305;209.9562815;32075.15366;0.786771132;0.024366027;2.423087663;41.75073026;101.1656794;-3;47.5;4;41.5;193.5663032;935.3728936;65.28879477;4.83231264;0.863532558;97.87221609;73.45834429;0;0;0;0;0;0;10;41.75070801;63.49385683
CID=-1569690644;-3;50;46.63773398;4;44;8.8;0.779135335;140.4534952;10.34262266;85.0098547;241.241556;209.9562815;32873.89023;0.850758236;0.027261795;2.279251578;46.63776594;106.2992016;-3;50;4;44;193.5663032;997.3873073;67.80476742;5.152690788;0.874234905;86.67689449;81.05230542;0;0;0;0;0;0;10;46.63773398;63.7961332
CID=-1569690613;-3;52.5;53.55737642;4;46.5;9.3;0.779135335;140.4534952;10.34262266;88.67649042;242.4277005;209.9562815;33345.91678;1.101685443;0.031387563;2.483950893;53.79018593;133.6121803;-3;52.5;4;46.5;193.5663032;1062.435878;64.22182781;5.488743962;0.886351529;107.8926304;92.20464994;0;0;0;0;0;0;10;53.55737642;63.61267997
CID=-1376892161;-3;55;60.13162729;4;49;9.8;0.779135335;140.4534952;10.34262266;92.37429956;243.589111;209.9562815;34145.46025;0.994065641;0.03539726;1.943805966;60.13162333;116.8842082;-3;55;4;49;193.5663032;1130.616924;74.57556856;5.840980093;0.894382241;97.08744968;102.1493334;0;0;0;0;0;0;10;60.13162729;61.37230404
CID=-1376892130;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376892099;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376892068;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376892037;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376892006;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376891975;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376891944;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376892409;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376892378;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505790535;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505790438;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505790341;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505790500;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505790411;0;12.5;5.670152235;4;6.5;1.3;0.77902916;140.5275241;11.50585387;32.98064018;220.33711;212.0278103;18485.48261;0.332566657;0.006980578;10.5014977;5.670154918;59.54511883;0;12.5;4;6.5;216.4944088;335.3618017;21.33893097;1.549055255;0.653565361;47.29236095;13.1814041;0;0;0;0;0;0;10;5.670152235;13.18742843
CID=-1505790314;0;15;5.883035248;4;9;1.8;0.77902916;140.5275241;11.50585387;36.30537198;221.9148153;212.0278103;18568.35806;0.284708782;0.007130745;8.504061296;5.883038653;50.02972131;0;15;4;9;216.4944088;364.160422;25.03577422;1.682077722;0.655993175;39.50449289;13.62567911;0;0;0;0;0;0;10;5.883035248;16.03136284
CID=-1505790217;0;17.5;7.269157959;4;11.5;2.3;0.77902916;140.5275241;11.50585387;39.64772049;223.4649978;212.0278103;20190.95228;0.307802248;0.007491437;7.299189958;7.269159927;53.05897914;0;17.5;4;11.5;216.4944088;394.8050249;28.97954062;1.823626888;0.671269062;23.42256597;16.45293447;0;0;0;0;0;0;10;7.269157959;19.81540038
CID=-1505790376;0;20;8.735311449;4;14;2.8;0.77902916;140.5275241;11.50585387;43.0082804;224.9878786;212.0278103;21066.58884;0.351295489;0.007985421;6.797211553;8.735317114;59.3757984;0;20;4;14;216.4944088;427.3713314;31.3481245;1.974052511;0.686466162;54.31679818;19.33371521;0;0;0;0;0;0;10;8.735311449;24.07018596
CID=-1505790783;0;22.5;10.11986213;4;16.5;3.3;0.77902916;140.5275241;11.50585387;46.38766355;226.4836748;212.0278103;22327.89678;0.379525266;0.008528701;6.212000711;10.11986696;62.86462074;0;22.5;4;16.5;216.4944088;461.9362892;34.02299423;2.13371002;0.699963963;43.34776762;21.9661982;0;0;0;0;0;0;10;10.11986213;28.0986503
CID=-1505790686;0;25;11.73849864;4;19;3.8;0.77902916;140.5275241;11.50585387;49.78650222;227.9525994;212.0278103;23272.66666;0.403113376;0.009193978;5.571548068;11.73850438;65.4016414;0;25;4;19;216.4944088;498.5780826;37.24986635;2.302960549;0.714757967;55.9625321;24.9522399;0;0;0;0;0;0;10;11.73849864;32.68005164
CID=-1312992300;0;27.5;13.9765216;4;21.5;4.3;0.77902916;140.5275241;11.50585387;53.20545296;229.3948607;212.0278103;24276.46139;0.450015114;0.010112634;5.113748317;13.97653087;71.47246123;0;27.5;4;21.5;216.4944088;537.3761508;40.08865547;2.482171035;0.733588837;47.6059158;28.94692597;0;0;0;0;0;0;10;13.9765216;38.32141566
CID=-1312992203;0;30;15.93093678;4;24;4.8;0.77902916;140.5275241;11.50585387;56.64520143;230.8106617;212.0278103;25154.57389;0.474068583;0.010998872;4.623832357;15.93094375;73.66201319;0;30;4;24;216.4944088;578.4112193;43.33579224;2.671714353;0.748614563;78.16393485;32.33247935;0;0;0;0;0;0;10;15.93093678;44.17582312
CID=-1312992106;0;32.5;18.00181894;4;26.5;5.3;0.77902916;140.5275241;11.50585387;60.10646826;232.2002007;212.0278103;26063.53957;0.499149579;0.011979433;4.212431021;18.00183162;75.83147395;0;32.5;4;26.5;216.4944088;621.7653459;46.48736264;2.871969532;0.763216346;82.82543804;35.83643571;0;0;0;0;0;0;10;18.00181894;50.22855791
CID=-1312992265;0;35;20.69071823;4;29;5.8;0.77902916;140.5275241;11.50585387;63.59001651;233.5636699;212.0278103;27219.02477;0.544584619;0.01324291;3.906916475;20.6907263;80.83693946;0;35;4;29;216.4944088;667.521983;49.21758932;3.083322044;0.780335323;58.62303147;40.28563797;0;0;0;0;0;0;10;20.69071823;54.83068788
CID=-1312992176;0;37.5;23.62520765;4;31.5;6.3;0.77902916;140.5275241;11.50585387;67.09666069;234.9012565;212.0278103;27918.57871;0.589561255;0.014671845;3.616718937;23.62522274;85.44579047;0;37.5;4;31.5;216.4944088;715.7660593;52.05891516;3.306164179;0.796892121;62.56905826;45.0435027;0;0;0;0;0;0;10;23.62520765;61.26229405
CID=-1312992079;0;40;26.46819004;4;34;6.8;0.77902916;140.5275241;11.50585387;70.62727751;236.2131416;212.0278103;29189.01433;0.620139557;0.016145999;3.312958212;26.46820701;87.68806379;0;40;4;34;216.4944088;766.5840786;55.30900352;3.540895504;0.811058318;54.28253385;49.58247668;0;0;0;0;0;0;10;26.46819004;67.18377994
