PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1312991982;0;42.5;29.92017848;4;36.5;7.3;0.77902916;140.5275241;11.50585387;74.18281783;237.499501;212.0278103;29704.74893;0.673075114;0.017948716;3.100916654;29.920196;92.78003408;0;42.5;4;36.5;216.4944088;820.0642337;57.87480629;3.787923385;0.826086214;59.37235372;55.02940734;0;0;0;0;0;0;10;29.92017848;70.45720042
CID=-1312992141;0;45;33.79015672;4;39;7.8;0.77902916;140.5275241;11.50585387;77.76431907;238.7605043;212.0278103;30489.11364;0.72417608;0.020028944;2.877475813;33.79017414;97.23040881;0;45;4;39;216.4944088;876.2965275;60.79928529;4.047663551;0.840483215;61.82598159;61.08255028;0;0;0;0;0;0;10;33.79015672;71.01749189
CID=-1312992548;0;47.5;37.32825373;4;41.5;8.3;0.77902916;140.5275241;11.50585387;81.37291687;239.9963153;212.0278103;31178.74243;0.773749098;0.022090563;2.708244384;37.32828047;101.094106;0;47.5;4;41.5;216.4944088;935.3728936;63.18791822;4.32054065;0.851705478;64.60305118;66.58928014;0;0;0;0;0;0;10;37.32825373;70.5862401
CID=-1312992451;0;50;42.43423056;4;44;8.8;0.77902916;140.5275241;11.50585387;85.0098547;241.2070919;212.0278103;31570.34124;0.8209696;0.02496696;2.457398489;42.43425751;104.2778803;0;50;4;44;216.4944088;997.3873073;67.11308488;4.606988757;0.865168078;85.25417094;74.51983706;0;0;0;0;0;0;10;42.43423056;70.27742916
CID=-1667931005;0;52.5;47.56357811;4;46.5;9.3;0.77902916;140.5275241;11.50585387;88.67649042;242.3929863;212.0278103;32271.7587;0.890724531;0.028034247;2.310002624;47.56360251;109.8720466;0;52.5;4;46.5;216.4944088;1062.435878;69.62243035;4.907451809;0.876021068;97.87156443;82.49278509;0;0;0;0;0;0;10;47.56357811;70.97186984
CID=-1667930908;0;55;52.83695772;4;49;9.8;0.77902916;140.5275241;11.50585387;92.37429956;243.554145;212.0278103;33008.96182;0.958694629;0.031367936;2.171039117;52.83699278;114.7111781;0;55;4;49;216.4944088;1130.616924;72.13222179;5.22238394;0.884943714;86.67693519;90.71481492;0;0;0;0;0;0;10;52.83695772;71.26080011
CID=-1667930811;0;57.5;60.81486276;4;51.5;10.3;0.77902916;140.5275241;11.50585387;96.10487649;244.6907104;212.0278103;33491.15673;1.191047647;0.036234319;2.270328815;60.81486378;138.0697376;0;57.5;4;51.5;216.4944088;1202.031033;70.23356276;5.552249777;0.895123926;105.8925567;103.2243956;0;0;0;0;0;0;10;60.81486276;71.05489497
CID=-1667930970;0;60;67.37448184;4;54;10.8;0.77902916;140.5275241;11.50585387;99.86993597;245.8028223;212.0278103;34214.81955;1.111671446;0.040731073;1.850592314;67.37448618;124.6827063;0;60;4;54;216.4944088;1276.78113;78.77167896;5.897524732;0.901237828;97.08742334;113.5826063;0;0;0;0;0;0;10;67.37448184;68.45111587
CID=-1667930881;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667930784;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667930687;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667930846;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667931253;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667931156;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302729118;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302729215;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302729312;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302729153;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302729242;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302729339;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302729436;3;15;6.068627211;4;9;1.8;0.779038997;140.5554499;12.76975577;36.30537198;221.9176862;214.0895926;18384.96271;0.401834377;0.007067982;11.77198181;6.068630816;71.4398116;3;15;4;9;241.4641341;364.160422;22.87451849;1.508134628;0.658091687;59.07824577;14.01070824;0;0;0;0;0;0;10;6.068627211;9.755632178
CID=302729277;3;17.5;6.115913297;4;11.5;2.3;0.779038997;140.5554499;12.76975577;39.64772049;223.4678922;214.0895926;18331.18567;0.322986441;0.007209166;9.212414126;6.115916917;56.3423594;3;17.5;4;11.5;241.4641341;394.8050249;26.68391346;1.635046242;0.658623685;42.57684229;14.10847292;0;0;0;0;0;0;10.20735328;6.115913297;16.40809697
CID=302728870;3;20;7.444439967;4;14;2.8;0.779038997;140.5554499;12.76975577;43.0082804;224.9907963;214.0895926;19693.18819;0.342412875;0.00758509;7.869015345;7.444443996;58.58044404;3;20;4;14;241.4641341;427.3713314;30.37764365;1.769916402;0.673136753;27.02295247;16.80291921;0;0;0;0;0;0;10;7.444439967;20.38416237
CID=302728967;3;22.5;8.881326152;4;16.5;3.3;0.779038997;140.5554499;12.76975577;46.38766355;226.4866157;214.0895926;20564.92607;0.36883479;0.008086122;6.964531464;8.881330518;61.85430583;3;22.5;4;16.5;241.4641341;461.9362892;33.59939351;1.913063781;0.687927829;54.4949647;19.61511823;0;0;0;0;0;0;10;8.881326152;24.8224616
CID=-1537739955;3;25;10.30394562;4;19;3.8;0.779038997;140.5554499;12.76975577;49.78650222;227.9555634;214.0895926;21946.83192;0.397705709;0.00865133;6.3416725;10.3039501;65.34427702;3;25;4;19;241.4641341;498.5780826;36.29938479;2.06481217;0.701698799;33.78101204;22.31047361;0;0;0;0;0;0;10;10.30394562;29.73458219
CID=-1537739858;3;27.5;12.15097658;4;21.5;4.3;0.779038997;140.5554499;12.76975577;53.20545296;229.3978477;214.0895926;22707.0676;0.44138708;0.009400359;5.844150269;12.15098473;71.01218068;3;27.5;4;21.5;241.4641341;537.3761508;38.85374486;2.225490559;0.718366181;61.26115708;25.69930464;0;0;0;0;0;0;10;12.15097658;33.75257273
CID=-1537739761;3;30;14.31393612;4;24;4.8;0.779038997;140.5554499;12.76975577;56.64520143;230.8136717;214.0895926;24009.68666;0.474299574;0.010313003;5.216997896;14.31394246;74.67580768;3;30;4;24;241.4641341;578.4112193;42.26486097;2.395433266;0.736273894;49.64227776;29.53762964;0;0;0;0;0;0;10;14.31393612;39.56586334
CID=-1537739920;3;32.5;16.26500084;4;26.5;5.3;0.779038997;140.5554499;12.76975577;60.10646826;232.2032335;214.0895926;24683.47744;0.500321205;0.011214313;4.736611289;16.26500836;77.04102224;3;32.5;4;26.5;241.4641341;621.7653459;45.32304883;2.574980124;0.751058879;66.24861664;32.90304431;0;0;0;0;0;0;10;16.26500084;45.77212114
CID=-1537739831;3;35;18.97526138;4;29;5.8;0.779038997;140.5554499;12.76975577;63.59001651;233.5667256;214.0895926;25642.08235;0.552939256;0.012442059;4.385556925;18.97526929;83.21712362;3;35;4;29;241.4641341;667.521983;47.98746232;2.764476744;0.769643515;90.6369605;37.45882145;0;0;0;0;0;0;10;18.97526138;52.45014287
CID=-1537739734;3;37.5;21.27823191;4;31.5;6.3;0.779038997;140.5554499;12.76975577;67.09666069;234.904335;214.0895926;26570.07194;0.578713045;0.013591184;3.997827106;21.27824064;85.06672718;3;37.5;4;31.5;241.4641341;715.7660593;51.12151675;2.964274848;0.783819492;69.27615233;41.24539173;0;0;0;0;0;0;10;21.27823191;57.12997446
CID=-1537739637;3;40;24.29450943;4;34;6.8;0.779038997;140.5554499;12.76975577;70.62727751;236.216243;214.0895926;27655.60848;0.631071424;0.015078599;3.726559463;24.29451839;90.53496739;3;40;4;34;241.4641341;766.5840786;53.68086706;3.174732685;0.800384632;55.44162589;46.11745458;0;0;0;0;0;0;10;24.29450943;63.84997152
CID=-1537739796;3;42.5;27.2940588;4;36.5;7.3;0.779038997;140.5554499;12.76975577;74.18281783;237.5026252;214.0895926;28513.2347;0.663320465;0.016644611;3.400116021;27.29407654;92.80302694;3;42.5;4;36.5;241.4641341;820.0642337;56.98197896;3.396215496;0.814859208;70.31014971;50.89107251;0;0;0;0;0;0;10;27.2940588;70.44846663
CID=-1537740203;3;45;30.62799847;4;39;7.8;0.779038997;140.5554499;12.76975577;77.76431907;238.7636514;214.0895926;29372.0316;0.708481865;0.018436883;3.153453019;30.62800791;96.58398401;3;45;4;39;241.4641341;876.2965275;59.81059574;3.629096018;0.828901506;57.17476426;56.13989527;0;0;0;0;0;0;10;30.62799847;77.0073558
CID=-1537740106;3;47.5;34.46457545;4;41.5;8.3;0.779038997;140.5554499;12.76975577;81.37291687;239.9994854;214.0895926;29986.16313;0.760219277;0.0205452;2.927462421;34.46458426;100.8937753;3;47.5;4;41.5;241.4641341;935.3728936;62.66224069;3.873754988;0.842756058;60.08226371;62.13366007;0;0;0;0;0;0;10;34.46457545;78.02406782
CID=-1344941720;3;50;38.31977526;4;44;8.8;0.779038997;140.5554499;12.76975577;85.0098547;241.2102851;214.0895926;30714.26252;0.811821666;0.022788528;2.734611799;38.31978193;104.7897278;3;50;4;44;241.4641341;997.3873073;65.31021462;4.130581592;0.854555988;63.43595391;68.12998341;0;0;0;0;0;0;10;38.31977526;78.39455825
CID=-1344941623;3;52.5;42.57645461;4;46.5;9.3;0.779038997;140.5554499;12.76975577;88.67649042;242.3962026;214.0895926;31326.80284;0.863106569;0.025349809;2.5423638;42.57646852;108.2448723;3;52.5;4;46.5;241.4641341;1062.435878;68.16998859;4.39997386;0.865502356;70.77250309;74.74069947;0;0;0;0;0;0;10;42.57645461;78.2556819
CID=-1344941526;3;55;48.36914131;4;49;9.8;0.779038997;140.5554499;12.76975577;92.37429956;243.5573847;214.0895926;31713.20525;0.929135128;0.028781422;2.338058616;48.3691699;113.0899544;3;55;4;49;241.4641341;1130.616924;71.52465691;4.682338966;0.877518388;97.47393444;83.74679283;0;0;0;0;0;0;10;48.36914131;77.44693763
CID=-1344941685;3;57.5;53.8458883;4;51.5;10.3;0.779038997;140.5554499;12.76975577;96.10487649;244.6939736;214.0895926;32435.60009;1.003071935;0.032290615;2.197885531;53.84591501;118.3471575;3;57.5;4;51.5;241.4641341;1202.031033;73.99080909;4.978093486;0.886432066;93.27030671;92.2917922;0;0;0;0;0;0;10;53.8458883;78.42456298
CID=-1344941596;3;60;59.70046405;4;54;10.8;0.779038997;140.5554499;12.76975577;99.86993597;245.8061092;214.0895926;33115.5477;1.074915197;0.036227644;2.056539549;59.70050258;122.7764447;3;60;4;54;241.4641341;1276.78113;76.64305934;5.287663674;0.893902905;87.04282912;101.4713444;0;0;0;0;0;0;10;59.70046405;78.62234204
CID=-1344941499;3;62.5;68.57541787;4;56.5;11.3;0.779038997;140.5554499;12.76975577;103.6713191;246.893931;214.0895926;33625.84348;1.261904907;0.041983014;2.031884988;68.57541735;139.3373611;3;62.5;4;56.5;241.4641341;1354.972569;77.0407119;5.611485841;0.902182116;102.0569133;115.4861814;0;0;0;0;0;0;10;68.57541787;77.81253214
CID=-1344941402;3;65;75.11698817;4;59;11.8;0.779038997;140.5554499;12.76975577;107.5110087;247.9575812;214.0895926;34259.89745;1.237726782;0.046940219;1.756129517;75.11699246;131.9151677;3;65;4;59;241.4641341;1436.71329;83.03603413;5.950007009;0.906550863;97.08745794;125.8930605;0;0;0;0;0;0;10;75.11698817;76.057689
CID=-1344941561;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344941968;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344941871;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880425;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880328;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880231;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880390;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880301;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880204;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880107;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880266;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880673;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699880576;6;20;6.840301313;4;14;2.8;0.779155782;140.5359484;14.1407808;43.0082804;225.025435;216.140503;18381.54497;0.395255762;0.007376254;10.00416081;6.840304733;68.43150854;6;20;4;14;268.5935418;427.3713314;28.61351645;1.591145225;0.666639718;49.02529547;15.58978194;0;0;0;0;0;0;10.15913013;6.840301313;16.67034503
CID=270779698;6;22.5;7.745595928;4;16.5;3.3;0.779155782;140.5359484;14.1407808;46.38766355;226.5215298;216.140503;19160.14749;0.379810576;0.007711118;8.323942472;7.745599383;64.47392367;6;22.5;4;16.5;268.5935418;461.9362892;32.25492161;1.71983394;0.676312944;34.33394844;17.40055526;0;0;0;0;0;0;10;7.745595928;20.93151012
CID=270779795;6;25;9.34783036;4;19;3.8;0.779155782;140.5359484;14.1407808;49.78650222;227.9907516;216.140503;20374.25804;0.409054259;0.008276826;7.279526724;9.347834701;68.04781252;6;25;4;19;268.5935418;498.5780826;35.57691765;1.856254917;0.692536741;38.62523518;20.50803175;0;0;0;0;0;0;10;9.34783036;25.51625802
CID=270779892;6;27.5;10.83911533;4;21.5;4.3;0.779155782;140.5359484;14.1407808;53.20545296;229.433309;216.140503;21395.27756;0.438258171;0.008882303;6.587952953;10.83912067;71.407617;6;27.5;4;21.5;268.5935418;537.3761508;38.30349038;2.000703916;0.706665058;46.35901237;23.3043079;0;0;0;0;0;0;10;10.83911533;30.61619137
CID=270779733;6;30;12.42363858;4;24;4.8;0.779155782;140.5359484;14.1407808;56.64520143;230.8494054;216.140503;22397.95052;0.467381061;0.009568775;6.000258782;12.42364471;74.54508329;6;30;4;24;268.5935418;578.4112193;40.97819542;2.153481485;0.720716408;51.44166277;26.19029496;0;0;0;0;0;0;10;12.42363858;34.78839178
CID=270779822;6;32.5;14.42573539;4;26.5;5.3;0.779155782;140.5359484;14.1407808;60.10646826;232.2392389;216.140503;23436.60588;0.496315499;0.010443724;5.368327408;14.42574266;77.44210972;6;32.5;4;26.5;268.5935418;621.7653459;44.21610745;2.314893135;0.737155021;52.94396107;29.73275338;0;0;0;0;0;0;10;14.42573539;40.75279474
CID=270779919;6;35;17.09700442;4;29;5.8;0.779155782;140.5359484;14.1407808;63.59001651;233.6030023;216.140503;24316.99595;0.554766716;0.011611185;4.949983869;17.09701176;84.62993242;6;35;4;29;268.5935418;667.521983;46.87138167;2.485249565;0.756996102;62.57523293;34.31486882;0;0;0;0;0;0;10;17.09700442;47.37400386
CID=270780016;6;37.5;19.39666526;4;31.5;6.3;0.779155782;140.5359484;14.1407808;67.09666069;234.9408827;216.140503;25166.29161;0.583470446;0.012716837;4.483380905;19.39667386;86.96267719;6;37.5;4;31.5;268.5935418;715.7660593;50.01167495;2.664866975;0.772343498;78.33763495;38.15685261;0;0;0;0;0;0;10;19.39666526;54.19301568
CID=270779857;6;40;21.79008133;4;34;6.8;0.779155782;140.5359484;14.1407808;70.62727751;236.2530618;216.140503;26025.98463;0.612075003;0.013921661;4.087408784;21.79009064;89.0650079;6;40;4;34;268.5935418;766.5840786;53.07908893;2.854067427;0.78678402;83.73712828;42.07840625;0;0;0;0;0;0;10;21.79008133;61.37096463
CID=270779450;6;42.5;25.00778414;4;36.5;7.3;0.779155782;140.5359484;14.1407808;74.18281783;237.5397153;216.140503;27095.24854;0.670100225;0.015515087;3.803849197;25.0077939;95.12587674;6;42.5;4;36.5;268.5935418;820.0642337;55.651667;3.053179269;0.803997646;61.5460147;47.25811339;0;0;0;0;0;0;10;25.00778414;66.41498146
CID=270779547;6;45;28.05131067;4;39;7.8;0.779155782;140.5359484;14.1407808;77.76431907;238.8010133;216.140503;27865.47403;0.709243841;0.01713147;3.498674013;28.0513291;98.14245617;6;45;4;39;268.5935418;876.2965275;58.61798416;3.262537593;0.818227649;62.56557231;52.08768652;0;0;0;0;0;0;10;28.05131067;73.80770422
CID=-1569689375;6;47.5;31.58340011;4;41.5;8.3;0.779155782;140.5359484;14.1407808;81.37291687;240.03712;216.140503;29002.46832;0.755999732;0.019043628;3.225878956;31.58341041;101.884259;6;47.5;4;41.5;268.5935418;935.3728936;61.58594906;3.482484677;0.832568208;56.66010457;57.63615182;0;0;0;0;0;0;10;31.58340011;80.64632749
CID=-1569689278;6;50;35.1296815;4;44;8.8;0.779155782;140.5359484;14.1407808;85.0098547;241.2481934;216.140503;29523.25871;0.800548444;0.021076111;2.988252857;35.12970336;104.9764365;6;50;4;44;268.5935418;997.3873073;64.44298538;3.713370398;0.844933951;56.91879248;63.16950841;0;0;0;0;0;0;10;35.1296815;86.45878503
CID=-1569689181;6;52.5;39.54904383;4;46.5;9.3;0.779155782;140.5359484;14.1407808;88.67649042;242.434386;216.140503;30241.12782;0.857716023;0.023615528;2.764361786;39.5490657;109.3279259;6;52.5;4;46.5;268.5935418;1062.435878;67.41410044;3.955552583;0.857925468;59.09539529;70.03940436;0;0;0;0;0;0;10;39.54904383;86.56148763
CID=-1569689340;6;55;43.42531354;4;49;9.8;0.779155782;140.5359484;14.1407808;92.37429956;243.595845;216.140503;30902.46111;0.913101579;0.026070411;2.602423615;43.4253344;113.0111157;6;55;4;49;268.5935418;1130.616924;69.74817351;4.209397278;0.86745572;62.69928368;76.05917883;0;0;0;0;0;0;10;43.42531354;85.885284
CID=-1569689251;6;57.5;48.48632683;4;51.5;10.3;0.779155782;140.5359484;14.1407808;96.10487649;244.7327131;216.140503;31418.90276;0.965918434;0.0292388;2.391283301;48.48636058;115.9446244;6;57.5;4;51.5;268.5935418;1202.031033;73.03527662;4.475278984;0.877731923;73.03052024;83.92927448;0;0;0;0;0;0;10;48.48632683;86.57508989
CID=-1569689154;6;60;54.73435206;4;54;10.8;0.779155782;140.5359484;14.1407808;99.86993597;245.8451304;216.140503;31845.49853;1.045911196;0.033194767;2.221796986;54.73438328;121.6086878;6;60;4;54;268.5935418;1276.78113;75.93743323;4.7535809;0.887690312;98.62108945;93.68164866;0;0;0;0;0;0;10;54.73435206;86.00968021
CID=-1569689057;6;62.5;60.59464504;4;56.5;11.3;0.779155782;140.5359484;14.1407808;103.6713191;246.9332368;216.140503;32567.55234;1.123982862;0.037237244;2.086213628;60.59467422;126.4134351;6;62.5;4;56.5;268.5935418;1354.972569;78.40411434;5.044695269;0.894887277;93.26852694;102.8778543;0;0;0;0;0;0;10;60.59464504;87.02436824
CID=-1569689216;6;65;67.16237771;4;59;11.8;0.779155782;140.5359484;14.1407808;107.5110087;247.9971748;216.140503;33194.56766;1.199566421;0.041944526;1.94019652;67.16242004;130.3082936;6;65;4;59;268.5935418;1436.71329;81.25239699;5.349023958;0.901065956;87.04289439;113.2466936;0;0;0;0;0;0;10;67.16237771;87.17437152
CID=-1569689623;6;67.5;76.74763406;4;61.5;12.3;0.779155782;140.5359484;14.1407808;111.3911589;249.0370935;216.140503;33708.16223;1.36213638;0.048633817;1.859117823;76.74763302;142.6828924;6;67.5;4;61.5;268.5935418;1522.114066;82.87219809;5.666979393;0.907461582;99.97895331;128.496861;0;0;0;0;0;0;10;76.74763406;86.2308994
CID=-1569689526;6;69.99;83.32960721;4;63.99;12.798;0.779155782;140.5359484;14.1407808;115.2983636;250.0491344;216.140503;34279.2258;1.371991236;0.05418295;1.66032853;83.32961159;138.3545315;6;69.99;4;63.99;268.5935418;1610.92452;87.36915008;5.997629389;0.910552291;97.08752797;139.0433563;0;0;0;0;0;0;10;83.32960721;84.19238422
CID=-1376891140;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376891043;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376890946;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376891105;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376891016;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376890919;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376890822;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376890981;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376891388;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376891291;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505793734;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505793703;9;22.5;7.364408064;4;16.5;3.3;0.779370705;140.4676715;15.62574577;46.38766355;226.5857944;218.1793716;18477.61182;0.453395409;0.007536832;10.57648232;7.364411846;77.88957171;9;22.5;4;16.5;298.0033783;461.9362892;30.80873632;1.550104203;0.672285739;47.88199688;16.6433193;0;0;0;0;0;0;10;7.364408064;17.59697916
CID=-1505793540;9;25;7.577924888;4;19;3.8;0.779370705;140.4676715;15.62574577;49.78650222;228.0555208;218.1793716;18557.51343;0.388230737;0.007735535;8.627064532;7.577929603;65.3752877;9;25;4;19;298.0033783;498.5780826;34.33929265;1.673061848;0.67454966;39.50449296;17.06838438;0;0;0;0;0;0;10;7.577924888;21.41667686
CID=-1505793509;9;27.5;9.338640358;4;21.5;4.3;0.779370705;140.4676715;15.62574577;53.20545296;229.4985808;218.1793716;20077.7768;0.419664974;0.008343539;7.413685223;9.338645121;69.23377533;9;27.5;4;21.5;298.0033783;537.3761508;37.93727074;1.803255231;0.692446841;24.988027;20.49053085;0;0;0;0;0;0;10;9.338640358;26.18436411
CID=-1505793610;9;30;11.04780512;4;24;4.8;0.779370705;140.4676715;15.62574577;56.64520143;230.9151783;218.1793716;20831.51676;0.460908639;0.009022453;6.739116228;11.0478128;74.45249452;9;30;4;24;298.0033783;578.4112193;40.57702586;1.940955242;0.708570911;54.31687944;23.68911104;0;0;0;0;0;0;10;11.04780512;31.50258034
CID=-1505793579;9;32.5;12.99171415;4;26.5;5.3;0.779370705;140.4676715;15.62574577;60.10646826;232.3055118;218.1793716;22181.17096;0.510241849;0.009838365;6.208215009;12.99172311;80.65541039;9;32.5;4;26.5;298.0033783;621.7653459;43.00713154;2.086437239;0.725525408;33.7811348;27.20632652;0;0;0;0;0;0;10;12.99171415;37.33882354
CID=-1505793416;9;35;15.02712436;4;29;5.8;0.779370705;140.4676715;15.62574577;63.59001651;233.6697744;218.1793716;22864.95911;0.548957637;0.010745764;5.647319069;15.02713163;84.86300702;9;35;4;29;298.0033783;667.521983;45.75561819;2.239981261;0.741822729;63.35349559;30.77738596;0;0;0;0;0;0;10;15.02712436;41.9879507
CID=-1505793385;9;37.5;17.43023717;4;31.5;6.3;0.779370705;140.4676715;15.62574577;67.09666069;235.0081536;218.1793716;24078.73404;0.580784797;0.011842354;5.034154207;17.43024507;87.74654154;9;37.5;4;31.5;298.0033783;715.7660593;49.11686631;2.401872299;0.759315136;48.67633561;34.87684668;0;0;0;0;0;0;10;17.43023717;48.81611942
CID=-1505793982;9;40;19.73901924;4;34;6.8;0.779370705;140.4676715;15.62574577;70.62727751;236.3208315;218.1793716;24702.08246;0.612579529;0.01297137;4.579120608;19.73902851;90.38739224;9;40;4;34;298.0033783;766.5840786;52.08355494;2.572400632;0.774501265;66.46067267;38.72214607;0;0;0;0;0;0;10;19.73901924;55.99391523
CID=-1505793951;9;42.5;22.94191591;4;36.5;7.3;0.779370705;140.4676715;15.62574577;74.18281783;237.6079843;218.1793716;25609.88659;0.676891778;0.014506521;4.248557209;22.94192556;97.47008322;9;42.5;4;36.5;298.0033783;820.0642337;54.64395594;2.751862205;0.793221329;90.36152437;43.94315742;0;0;0;0;0;0;10;22.94191591;63.72511287
CID=-1312995499;9;45;25.62766276;4;39;7.8;0.779370705;140.4676715;15.62574577;77.76431907;238.8697825;218.1793716;26464.85645;0.708393101;0.015928914;3.881314285;25.62767329;99.46905443;9;45;4;39;298.0033783;876.2965275;57.6595772;2.940559038;0.807048823;71.34274415;48.24642592;0;0;0;0;0;0;10;25.62766276;69.00292089
CID=-1312995468;9;47.5;28.87104254;4;41.5;8.3;0.779370705;140.4676715;15.62574577;81.37291687;240.1063907;218.1793716;27523.92717;0.758168878;0.017659853;3.592607622;28.87106167;103.7223962;9;47.5;4;41.5;298.0033783;935.3728936;60.37963993;3.138799631;0.821752484;54.69821689;53.37986913;0;0;0;0;0;0;10;28.87104254;76.68452341
CID=-1312995305;9;50;32.4252059;4;44;8.8;0.779370705;140.4676715;15.62574577;85.0098547;241.3179678;218.1793716;28207.76056;0.803469725;0.019623428;3.299829099;32.42521714;106.9976751;9;50;4;44;298.0033783;997.3873073;63.40339499;3.346899331;0.835676442;75.21602179;58.95226689;0;0;0;0;0;0;10;32.4252059;84.44592051
CID=-1312995274;9;52.5;36.23757719;4;46.5;9.3;0.779370705;140.4676715;15.62574577;88.67649042;242.5046667;218.1793716;29246.10521;0.855329867;0.021817611;3.056705813;36.23759987;110.7676822;9;52.5;4;46.5;298.0033783;1062.435878;66.2114896;3.56518065;0.848426219;54.28261038;64.89348835;0;0;0;0;0;0;10;36.23757719;90.13246409
CID=-1312995375;9;55;40.44346823;4;49;9.8;0.779370705;140.4676715;15.62574577;92.37429956;243.6666353;218.1793716;29712.64503;0.91684371;0.024323821;2.851969182;40.44349067;115.343589;9;55;4;49;298.0033783;1130.616924;68.81579718;3.793973512;0.860267544;59.37236159;71.42839144;0;0;0;0;0;0;10;40.44346823;90.13247408
CID=-1312995344;9;57.5;45.17165447;4;51.5;10.3;0.779370705;140.4676715;15.62574577;96.10487649;244.8040169;218.1793716;30430.60802;0.975904821;0.027231451;2.637340422;45.17167648;119.1330883;9;57.5;4;51.5;298.0033783;1202.031033;71.76418592;4.033615457;0.871256906;61.82591222;78.77270365;0;0;0;0;0;0;10;45.17165447;90.1325502
CID=-1312995181;9;60;49.27769693;4;54;10.8;0.779370705;140.4676715;15.62574577;99.86993597;245.9169525;218.1793716;31053.1804;1.033026251;0.030039785;2.480161927;49.27773116;122.2167527;9;60;4;54;298.0033783;1276.78113;74.1134001;4.284451866;0.879146064;64.60284117;85.16191996;0;0;0;0;0;0;10;49.27769693;90.13255125
CID=-1312995150;9;62.5;55.09940263;4;56.5;11.3;0.779370705;140.4676715;15.62574577;103.6713191;247.0055825;218.1793716;31471.6371;1.08708303;0.033884325;2.259183921;55.09943636;124.4797607;9;62.5;4;56.5;298.0033783;1354.972569;77.67893211;4.546836272;0.888193526;85.25216582;94.25303183;0;0;0;0;0;0;10;55.09940263;90.13253753
CID=-1312995747;9;65;61.55164873;4;59;11.8;0.779370705;140.4676715;15.62574577;107.5110087;248.0700502;218.1793716;31957.14287;1.171448348;0.038328065;2.106234508;61.55167928;129.6422709;9;65;4;59;298.0033783;1436.71329;80.39207584;4.821130882;0.895899721;98.62105029;104.3845638;0;0;0;0;0;0;10;61.55164873;90.1325322
CID=-1312995716;9;67.5;67.808871;4;61.5;12.3;0.779370705;140.4676715;15.62574577;111.3911589;249.110505;218.1793716;32658.3848;1.25357529;0.043007411;1.974180911;67.80891452;133.8670647;9;67.5;4;61.5;298.0033783;1522.114066;82.87612991;5.10770742;0.90158506;88.66848986;114.2709563;0;0;0;0;0;0;10;67.808871;90.1325232
CID=-1667934204;9;69.99;75.05558606;4;63.99;12.798;0.779370705;140.4676715;15.62574577;115.2983636;250.1230868;218.1793716;33048.83068;1.629156433;0.049951247;2.16148978;77.5433951;167.609256;9;69.99;4;63.99;298.0033783;1610.92452;79.69433951;5.405725698;0.907883361;108.0105272;129.7688725;0;0;0;0;0;0;10;75.05558606;90.13253166
CID=-1667934173;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667934010;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667933979;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667934080;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667934049;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667933886;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667933855;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667934452;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667934421;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302725919;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302725950;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302726113;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302726144;12;25;7.90352735;4;19;3.8;0.779675181;140.3492395;17.23186792;49.78650222;228.1473021;220.2049785;18438.97634;0.530625232;0.007717162;11.44151145;7.903531269;90.42834347;12;25;4;19;329.8170183;498.5780826;32.72231652;1.511680887;0.677962234;53.0966423;17.71215687;0;0;0;0;0;0;10.08177629;7.90352735;14.44493957
CID=302726043;12;27.5;7.805996064;4;21.5;4.3;0.779675181;140.3492395;17.23186792;53.20545296;229.5910741;220.2049785;18284.36238;0.433819295;0.007852261;9.281015433;7.806001067;72.44761637;12;27.5;4;21.5;329.8170183;537.3761508;36.04599004;1.629316018;0.676945045;42.56490106;17.51987361;0;0;0;0;0;0;10.23144076;7.805996064;21.85943322
CID=302726074;12;30;9.600705858;4;24;4.8;0.779675181;140.3492395;17.23186792;56.64520143;231.0083814;220.2049785;19608.82652;0.463115271;0.008488918;7.889731305;9.600711049;75.74703052;12;30;4;24;329.8170183;578.4112193;39.60848438;1.753733699;0.694996706;26.26242477;20.98825968;0;0;0;0;0;0;10;9.600705858;26.84045107
CID=302726237;12;32.5;11.45086894;4;26.5;5.3;0.779675181;140.3492395;17.23186792;60.10646826;232.3994231;220.2049785;20431.45283;0.498653917;0.009227545;6.971847302;11.45087462;79.83374933;12;32.5;4;26.5;329.8170183;621.7653459;42.68391772;1.885182727;0.712203755;53.8614793;24.42812741;0;0;0;0;0;0;10;11.45086894;32.34740316
CID=302726268;12;35;13.22160966;4;29;5.8;0.779675181;140.3492395;17.23186792;63.59001651;233.7643928;220.2049785;21659.5756;0.534152987;0.010005428;6.327241933;13.22161388;83.65634979;12;35;4;29;329.8170183;667.521983;45.32785816;2.023916129;0.727438377;39.20803961;27.61493574;0;0;0;0;0;0;10;13.22160966;38.38609472
CID=302725671;12;37.5;15.10774506;4;31.5;6.3;0.779675181;140.3492395;17.23186792;67.09666069;235.1034786;220.2049785;22429.87354;0.569558491;0.010877481;5.772145151;15.10775286;87.20414244;12;37.5;4;31.5;329.8170183;715.7660593;47.94712902;2.170191408;0.742439349;58.91178971;30.91680925;0;0;0;0;0;0;10;15.10774506;43.181106
CID=302725702;12;40;17.65278107;4;34;6.8;0.779675181;140.3492395;17.23186792;70.62727751;236.416863;220.2049785;23555.81895;0.61015986;0.012041488;5.17007733;17.65279381;91.26630909;12;40;4;34;329.8170183;766.5840786;51.13265319;2.324270841;0.760845491;51.24975557;35.25110647;0;0;0;0;0;0;10;17.65278107;50.15877612
CID=-1537743154;12;42.5;20.68315056;4;36.5;7.3;0.779675181;140.3492395;17.23186792;74.18281783;237.704723;220.2049785;24321.71904;0.675808503;0.013459162;4.771177107;20.68315966;98.68301786;12;42.5;4;36.5;329.8170183;820.0642337;53.71657492;2.486421829;0.780289873;63.18451816;40.27325109;0;0;0;0;0;0;10;20.68315056;57.82575939
CID=-1537743123;12;45;23.37279497;4;39;7.8;0.779675181;140.3492395;17.23186792;77.76431907;238.9672296;220.2049785;25140.74886;0.710713903;0.014831025;4.331296786;23.37280543;101.234557;12;45;4;39;329.8170183;876.2965275;56.75488812;2.656917257;0.795548637;78.4720799;44.63750213;0;0;0;0;0;0;10;23.37279497;65.67641362
CID=-1537742960;12;47.5;26.16245427;4;41.5;8.3;0.779675181;140.3492395;17.23186792;81.37291687;240.2045483;220.2049785;25958.25865;0.745499084;0.016323105;3.956017629;26.16246551;103.4991748;12;47.5;4;41.5;329.8170183;935.3728936;59.72546623;2.836035868;0.809616618;85.39772394;49.0970085;0;0;0;0;0;0;10;26.16245427;73.94191455
CID=-1537742929;12;50;29.79516744;4;44;8.8;0.779675181;140.3492395;17.23186792;85.0098547;241.4168387;220.2049785;26941.9598;0.810429051;0.018249233;3.677307173;29.79518726;109.5660559;12;50;4;44;329.8170183;997.3873073;62.29025018;3.024062592;0.825580033;66.62198239;54.83308927;0;0;0;0;0;0;10;29.79516744;79.53885508
CID=-1537743030;12;52.5;33.09542549;4;46.5;9.3;0.779675181;140.3492395;17.23186792;88.67649042;242.6042546;220.2049785;27766.38239;0.850502246;0.020151589;3.380081428;33.09543777;111.8652746;12;52.5;4;46.5;329.8170183;1062.435878;65.21826988;3.221288833;0.83807192;61.54635418;59.99880721;0;0;0;0;0;0;10;33.09542549;87.93610806
CID=-1537742999;12;55;37.32469834;4;49;9.8;0.779675181;140.3492395;17.23186792;92.37429956;243.7669449;220.2049785;28728.65749;0.91367653;0.022577067;3.129183243;37.32472089;116.7958912;12;55;4;49;329.8170183;1130.616924;68.00239517;3.428012689;0.851695024;70.30945279;66.58374754;0;0;0;0;0;0;10;37.32469834;90.13254595
CID=-1537742836;12;57.5;41.10867293;4;51.5;10.3;0.779675181;140.3492395;17.23186792;96.10487649;244.9050538;220.2049785;29354.79354;0.954528022;0.024957311;2.881557211;41.10868403;118.4570249;12;57.5;4;51.5;329.8170183;1202.031033;70.98579565;3.644539142;0.861951887;57.05907884;72.46133411;0;0;0;0;0;0;10;41.10867293;90.1324678
CID=-1537742805;12;60;45.93897598;4;54;10.8;0.779675181;140.3492395;17.23186792;99.86993597;246.0187234;220.2049785;29927.51221;1.024057959;0.027981685;2.682472318;45.93898596;123.2300581;12;60;4;54;329.8170183;1276.78113;73.66204374;3.871180258;0.872838908;60.20124968;79.96557842;0;0;0;0;0;0;10;45.93897598;90.13250642
CID=-1537743402;12;62.5;50.84957037;4;56.5;11.3;0.779675181;140.3492395;17.23186792;103.6713191;247.1080949;220.2049785;30585.71814;1.093341886;0.031252655;2.505647548;50.84958222;127.411131;12;62.5;4;56.5;329.8170183;1354.972569;76.23168345;4.10825547;0.881816114;64.15245919;87.61231061;0;0;0;0;0;0;10;50.84957037;90.13247591
CID=-1537743371;12;65;55.67340421;4;59;11.8;0.779675181;140.3492395;17.23186792;107.5110087;248.1733126;220.2049785;31177.57666;1.162185283;0.034715176;2.352491276;55.67343632;130.9712733;12;65;4;59;329.8170183;1436.71329;78.61955627;4.356092046;0.888968964;64.60881713;95.15184307;0;0;0;0;0;0;10;55.67340421;90.13253278
CID=-1344944919;12;67.5;62.19833535;4;61.5;12.3;0.779675181;140.3492395;17.23186792;111.3911589;249.2145265;220.2049785;31505.39801;1.217187561;0.039314571;2.129426154;62.19836622;132.4468278;12;67.5;4;61.5;329.8170183;1522.114066;82.3487681;4.615025854;0.896560659;85.25250312;105.4035104;0;0;0;0;0;0;10;62.19833535;90.13256249
CID=-1344944888;12;69.99;68.80477574;4;63.99;12.798;0.779675181;140.3492395;17.23186792;115.2983636;250.227874;220.2049785;32046.67827;1.305504099;0.044311446;1.990500342;68.80481908;136.9560159;12;69.99;4;63.99;329.8170183;1610.92452;84.90179828;4.884297748;0.902357012;97.87221507;115.8500527;0;0;0;0;0;0;10;68.80477574;90.13254176
CID=-1344944725;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344944694;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344944795;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344944764;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344944601;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344944570;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344945167;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344945136;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699883624;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699883593;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699883430;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699883399;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699883500;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699883469;15;27.5;8.592453815;4;21.5;4.3;0.780060817;140.1792291;18.96680657;53.20545296;229.7082629;222.2160485;18438.71165;0.627601548;0.007949452;12.34469741;8.592459411;106.0713115;15;27.5;4;21.5;364.160422;537.3761508;34.74507093;1.475657755;0.685027176;59.72354673;19.05747962;0;0;0;0;0;0;10;8.592453815;10.54559953
CID=-1699883306;15;30;8.695779013;4;24;4.8;0.780060817;140.1792291;18.96680657;56.64520143;231.126469;222.2160485;18295.15381;0.523373927;0.008141422;9.965227647;8.695783732;86.65546446;15;30;4;24;364.160422;578.4112193;38.03126313;1.588341798;0.686068832;48.9267652;19.25736297;0;0;0;0;0;0;10.21456678;8.695779013;22.16419546
CID=-1699883275;15;32.5;9.943786744;4;26.5;5.3;0.780060817;140.1792291;18.96680657;60.10646826;232.5184075;222.2160485;19080.81007;0.509794132;0.008663273;8.310966084;9.943791353;82.64251269;15;32.5;4;26.5;364.160422;621.7653459;41.54101172;1.707394072;0.698291692;35.2543691;21.63569767;0;0;0;0;0;0;10;9.943786744;27.47068202
CID=-1699883872;15;35;11.85857593;4;29;5.8;0.780060817;140.1792291;18.96680657;63.59001651;233.8842726;222.2160485;20271.17022;0.536526619;0.009441424;7.176834048;11.8585839;85.10708868;15;35;4;29;364.160422;667.521983;44.9076791;1.833043743;0.715814987;23.18238803;25.17026684;0;0;0;0;0;0;10;11.85857593;33.13422198
CID=-1699883841;15;37.5;13.90167048;4;31.5;6.3;0.780060817;140.1792291;18.96680657;67.09666069;235.224253;222.2160485;21130.11543;0.587891225;0.010328918;6.559879409;13.90167733;91.1933269;15;37.5;4;31.5;364.160422;715.7660593;47.3782358;1.965524027;0.732987868;51.51621805;28.81550225;0;0;0;0;0;0;10;13.90167048;39.38000228
CID=270776499;15;40;15.8898134;4;34;6.8;0.780060817;140.1792291;18.96680657;70.62727751;236.5385321;222.2160485;22255.46408;0.626841769;0.011259725;5.980065569;15.88982131;95.02217333;15;40;4;34;364.160422;766.5840786;49.94678086;2.105072469;0.74831124;41.360658;32.26209166;0;0;0;0;0;0;10;15.8898134;45.39619311
CID=270776530;15;42.5;18.23725132;4;36.5;7.3;0.780060817;140.1792291;18.96680657;74.18281783;237.8272874;222.2160485;22992.6638;0.665602997;0.012379841;5.402750194;18.23726038;98.53136205;15;42.5;4;36.5;364.160422;820.0642337;52.8184306;2.251931248;0.764795528;60.10173206;36.23014189;0;0;0;0;0;0;10;18.23725132;51.54306974
CID=270776693;15;45;21.00937191;4;39;7.8;0.780060817;140.1792291;18.96680657;77.76431907;239.0906911;222.2160485;24106.34144;0.704135536;0.013728665;4.84134173;21.00938161;101.7135959;15;45;4;39;364.160422;876.2965275;56.01766572;2.406347517;0.782235982;47.78891129;40.80667945;0;0;0;0;0;0;10;21.00937191;59.47440736
CID=270776724;15;47.5;23.77750085;4;41.5;8.3;0.780060817;140.1792291;18.96680657;81.37291687;240.3289094;222.2160485;24684.20203;0.746105846;0.015157128;4.41946395;23.77751807;105.0838839;15;47.5;4;41.5;364.160422;935.3728936;58.86823891;2.56857373;0.797695683;66.50776456;45.28819946;0;0;0;0;0;0;10;23.77750085;67.68566732
CID=270776623;15;50;27.45296849;4;44;8.8;0.780060817;140.1792291;18.96680657;85.0098547;241.5421029;222.2160485;25541.98827;0.8204719;0.017036268;4.100604962;27.45298011;112.5738264;15;50;4;44;364.160422;997.3873073;61.39574439;2.738867947;0.815575171;90.10039667;51.14242013;0;0;0;0;0;0;10;27.45296849;76.53179523
CID=270776654;15;52.5;30.55099902;4;46.5;9.3;0.780060817;140.1792291;18.96680657;88.67649042;242.7304266;222.2160485;26328.20479;0.858600001;0.018789486;3.752971139;30.55101157;114.6570647;15;52.5;4;46.5;364.160422;1062.435878;64.31850002;2.917494087;0.828599393;73.2660345;56.01918162;0;0;0;0;0;0;10;30.55099902;82.41218421
CID=270776817;15;55;33.97134244;4;49;9.8;0.780060817;140.1792291;18.96680657;92.37429956;243.8940306;222.2160485;27361.35402;0.902849295;0.02078868;3.450774812;33.97136523;117.2275315;15;55;4;49;364.160422;1130.616924;67.18670153;3.104722137;0.84110034;54.69820299;61.36503239;0;0;0;0;0;0;10;33.97134244;90.13252683
CID=270776848;15;57.5;38.33457497;4;51.5;10.3;0.780060817;140.1792291;18.96680657;96.10487649;245.0330604;222.2160485;27884.68025;0.973701821;0.023331502;3.203234661;38.33458699;122.7946778;15;57.5;4;51.5;364.160422;1202.031033;69.84306847;3.300828317;0.854597638;82.95974274;68.15298415;0;0;0;0;0;0;10;38.33457497;90.13251804
CID=270776251;15;60;42.19628316;4;54;10.8;0.780060817;140.1792291;18.96680657;99.86993597;246.1476591;222.2160485;29045.49401;1.011102892;0.025811666;2.931643855;42.19629475;123.7045082;15;60;4;54;364.160422;1276.78113;72.9624378;3.506095262;0.864604135;54.78322826;74.15027822;0;0;0;0;0;0;10;42.19628316;90.13252262
CID=270776282;15;62.5;46.6942995;4;56.5;11.3;0.780060817;140.1792291;18.96680657;103.6713191;247.2379693;222.2160485;29466.683;1.074688106;0.028760686;2.728353372;46.69432191;127.3986106;15;62.5;4;56.5;364.160422;1354.972569;75.59966217;3.720812278;0.874346066;56.91878067;81.14027748;0;0;0;0;0;0;10;46.6942995;90.13252447
CID=-1569692574;15;65;51.9299621;4;59;11.8;0.780060817;140.1792291;18.96680657;107.5110087;248.3041364;222.2160485;30119.67155;1.139482199;0.03227832;2.516933522;51.92999732;130.704351;15;65;4;59;364.160422;1436.71329;78.55488513;3.945275772;0.88354948;59.09538786;89.29830197;0;0;0;0;0;0;10;51.9299621;90.13252244
CID=-1569692543;15;67.5;56.51726869;4;61.5;12.3;0.780060817;140.1792291;18.96680657;111.3911589;249.3463111;222.2160485;30724.70614;1.201909528;0.035727354;2.356826784;56.51730187;133.2014908;15;67.5;4;61.5;364.160422;1522.114066;81.00573479;4.179789934;0.890074779;62.69927043;96.47409237;0;0;0;0;0;0;10;56.51726869;90.13251942
CID=-1569692380;15;69.99;62.27562491;4;63.99;12.798;0.780060817;140.1792291;18.96680657;115.2983636;250.3606277;222.2160485;31238.63474;1.276031368;0.040052327;2.190749423;62.27563882;136.4303198;15;69.99;4;63.99;364.160422;1610.92452;83.71566758;4.423667215;0.896638412;70.6011238;105.5253077;0;0;0;0;0;0;10;62.27562491;90.13254435
CID=-1569692349;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569692450;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569692419;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569692256;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569692225;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569692822;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569692791;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894339;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894308;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894145;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894114;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894215;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894184;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894021;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376893990;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376894587;18;32.5;9.487552264;4;26.5;5.3;0.780519383;139.9561534;20.83871101;60.10646826;232.6599524;224.2112458;18410.32735;0.604038083;0.008429065;10.44795107;9.487557375;99.12553526;18;32.5;4;26.5;401.1621053;621.7653459;40.31188519;1.549910467;0.69389926;48.47137408;20.77369575;0;0;0;0;0;0;10;9.487552264;22.97656519
CID=-1376894556;18;35;9.698549733;4;29;5.8;0.780519383;139.9561534;20.83871101;63.59001651;234.0268819;224.2112458;18503.58947;0.518730935;0.008672363;8.590887179;9.698556015;83.31920053;18;35;4;29;401.1621053;667.521983;43.70082077;1.663970685;0.695941381;39.50449262;21.17338009;0;0;0;0;0;0;10;9.698549733;28.01931892
CID=-1505784009;18;37.5;11.85918316;4;31.5;6.3;0.780519383;139.9561534;20.83871101;67.09666069;235.3679259;224.2112458;19926.85314;0.559187049;0.009532444;7.40830043;11.85918984;87.8564412;18;37.5;4;31.5;401.1621053;715.7660593;47.04358145;1.784231486;0.715820307;26.15705677;25.1713659;0;0;0;0;0;0;10;11.85918316;33.8929093
CID=-1505783912;18;40;13.90602846;4;34;6.8;0.780519383;139.9561534;20.83871101;70.62727751;236.6832684;224.2112458;20598.59089;0.602033154;0.010433655;6.649102634;13.90603303;92.46264082;18;40;4;34;401.1621053;766.5840786;49.80991162;1.910908504;0.733022891;54.36356098;28.82315355;0;0;0;0;0;0;10;13.90602846;40.39595374
CID=-1505783947;18;42.5;16.06560617;4;36.5;7.3;0.780519383;139.9561534;20.83871101;74.18281783;237.9730882;224.2112458;21865.69242;0.650407429;0.011439138;6.073817505;16.06561344;97.57960413;18;42.5;4;36.5;401.1621053;820.0642337;52.32634162;2.044221582;0.749604153;33.78101268;32.56275224;0;0;0;0;0;0;10;16.06560617;47.46368361
CID=-1505784106;18;45;18.4960016;4;39;7.8;0.780519383;139.9561534;20.83871101;77.76431907;239.2375581;224.2112458;22493.69792;0.702947006;0.012609346;5.565762699;18.4960147;102.9444287;18;45;4;39;401.1621053;876.2965275;54.856921;2.184395076;0.766512829;61.26104706;36.66186128;0;0;0;0;0;0;10;18.4960016;52.91232491
CID=-1505784133;18;47.5;21.55960305;4;41.5;8.3;0.780519383;139.9561534;20.83871101;81.37291687;240.4768457;224.2112458;23633.79192;0.752359506;0.014094137;4.984586107;21.55961844;107.4657745;18;47.5;4;41.5;401.1621053;935.3728936;58.00606582;2.331658153;0.785457246;51.24974831;41.703672;0;0;0;0;0;0;10;21.55960305;60.9896527
CID=-1505784036;18;50;24.76647241;4;44;8.8;0.780519383;139.9561534;20.83871101;85.0098547;241.6911127;224.2112458;24288.24452;0.815478564;0.015726802;4.58344239;24.76648353;113.5157505;18;50;4;44;401.1621053;997.3873073;60.63671881;2.486245072;0.802787699;63.75617146;46.87263993;0;0;0;0;0;0;10;24.76647241;69.74828989
CID=-1505784071;18;52.5;27.87811626;4;46.5;9.3;0.780519383;139.9561534;20.83871101;88.67649042;242.8805155;224.2112458;25078.36789;0.85753313;0.0174199;4.169058252;27.87812883;116.225543;18;52.5;4;46.5;401.1621053;1062.435878;63.59555729;2.648395409;0.817466859;78.60930427;51.81425308;0;0;0;0;0;0;10;27.87811626;78.68862811
CID=-1505784230;18;55;31.09483646;4;49;9.8;0.780519383;139.9561534;20.83871101;92.37429956;244.0452054;224.2112458;25855.57422;0.899439553;0.01926114;3.813472796;31.09484986;118.579364;18;55;4;49;401.1621053;1130.616924;66.49221864;2.818354248;0.830712002;86.90384454;56.87137846;0;0;0;0;0;0;10;31.09483646;88.10427386
CID=-1505784257;18;57.5;35.00667671;4;51.5;10.3;0.780519383;139.9561534;20.83871101;96.10487649;245.1853296;224.2112458;26759.60329;0.964501269;0.021520196;3.529574552;35.0066995;123.5587557;18;57.5;4;51.5;401.1621053;1202.031033;69.14460292;2.996372332;0.844535863;66.62222078;62.97799734;0;0;0;0;0;0;10;35.00667671;90.13249941
CID=-1505784160;18;60;39.01939498;4;54;10.8;0.780519383;139.9561534;20.83871101;99.86993597;246.3010325;224.2112458;27605.78401;1.025972467;0.023970884;3.26941816;39.01940779;127.5707604;18;60;4;54;401.1621053;1276.78113;71.81176879;3.182706226;0.85649548;58.19589158;69.2167772;0;0;0;0;0;0;10;39.01939498;90.13250119
CID=-1312985774;18;62.5;43.27842471;4;56.5;11.3;0.780519383;139.9561534;20.83871101;103.6713191;247.3924583;224.2112458;28353.0202;1.074550599;0.026700085;2.992858052;43.27844763;129.5262505;18;62.5;4;56.5;401.1621053;1354.972569;74.87019883;3.377618553;0.867122793;70.31017643;75.83101136;0;0;0;0;0;0;10;43.27842471;90.13251185
CID=-1312985677;18;65;48.06586009;4;59;11.8;0.780519383;139.9561534;20.83871101;107.5110087;248.4597534;224.2112458;29183.08536;1.146816679;0.029872842;2.784381231;48.06589589;133.8337784;18;65;4;59;401.1621053;1436.71329;77.48167532;3.581378378;0.876960767;54.28308605;83.27461872;0;0;0;0;0;0;10;48.06586009;90.13256002
CID=-1312985712;18;67.5;53.01883849;4;61.5;12.3;0.780519383;139.9561534;20.83871101;111.3911589;249.5030698;224.2112458;29598.82709;1.216091728;0.033358165;2.587749746;53.01887276;137.1995745;18;67.5;4;61.5;401.1621053;1522.114066;80.13853679;3.794261837;0.885216815;59.37237676;90.99899819;0;0;0;0;0;0;10;53.01883849;90.13253546
CID=-1312985871;18;69.99;58.63162295;4;63.99;12.798;0.780519383;139.9561534;20.83871101;115.2983636;250.5185376;224.2112458;30253.47427;1.281657722;0.037442667;2.380779377;58.63165563;139.5890365;18;69.99;4;63.99;401.1621053;1610.92452;83.135686;4.015644794;0.892675481;61.82589191;99.79167851;0;0;0;0;0;0;10;58.63162295;90.13252375
CID=-1312985898;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312985801;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312985836;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312985995;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312986022;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312985925;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924479;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924382;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924417;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924576;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924603;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
