PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1667924506;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924541;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924700;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924727;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667924630;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302735644;21;35;9.915241695;4;29;5.8;0.781042786;139.6784314;22.85627621;63.59001651;234.1897331;226.1891704;18283.70829;0.68557059;0.008628958;11.24260305;9.915248037;111.4731978;21;35;4;29;440.9531259;667.521983;42.22651476;1.513816195;0.698019409;52.4001757;21.58200856;0;0;0;0;0;0;10.21863475;9.915241695;20.9740216
CID=302735741;21;37.5;9.834244775;4;31.5;6.3;0.781042786;139.6784314;22.85627621;67.09666069;235.5319905;226.1891704;18170.50598;0.568561909;0.00879535;9.197847069;9.834251462;90.45394099;21;37.5;4;31.5;440.9531259;715.7660593;45.46605611;1.623224822;0.697244935;42.55808402;21.42948416;0;0;0;0;0;0;10.26292847;9.834244775;28.52447482
CID=302735706;21;40;12.21509614;4;34;6.8;0.781042786;139.6784314;22.85627621;70.62727751;236.8485465;226.1891704;19480.39363;0.612801208;0.009742797;7.804151789;12.21510274;95.32851589;21;40;4;34;440.9531259;766.5840786;48.9262383;1.738470676;0.718921335;25.78422212;25.81496426;0;0;0;0;0;0;10;12.21509614;34.62771744
CID=302735547;21;42.5;14.5416688;4;36.5;7.3;0.781042786;139.6784314;22.85627621;74.18281783;238.1395807;226.1891704;20305.00802;0.659671611;0.010760422;6.895647722;14.54167608;100.2742755;21;42.5;4;36.5;440.9531259;820.0642337;51.89829813;1.85975376;0.73806426;48.63048295;29.93477972;0;0;0;0;0;0;10;14.5416688;41.3247602
CID=302735520;21;45;16.75199013;4;39;7.8;0.781042786;139.6784314;22.85627621;77.76431907;239.4052672;226.1891704;21347.55382;0.706510602;0.011809458;6.25977428;16.75199877;104.863731;21;45;4;39;440.9531259;876.2965275;54.47473036;1.987278185;0.754559821;44.32596617;33.73096237;0;0;0;0;0;0;10;16.75199013;48.60188412
CID=302735617;21;47.5;19.08054049;4;41.5;8.3;0.781042786;139.6784314;22.85627621;81.37291687;240.6457747;226.1891704;22241.40357;0.753238314;0.012969727;5.716876607;19.08055012;109.0811506;21;47.5;4;41.5;440.9531259;935.3728936;57.01475508;2.121252439;0.770322652;49.02240761;37.633447;0;0;0;0;0;0;10;19.08054049;54.23074845
CID=302735582;21;50;21.90768032;4;44;8.8;0.781042786;139.6784314;22.85627621;85.0098547;241.8612664;226.1891704;23074.2195;0.799701461;0.0143946;5.153500781;21.90769146;112.901305;21;50;4;44;440.9531259;997.3873073;59.93413392;2.26188964;0.787455971;57.04306466;42.26940274;0;0;0;0;0;0;10;21.90768032;62.50458285
CID=302735423;21;52.5;25.25007115;4;46.5;9.3;0.781042786;139.6784314;22.85627621;88.67649042;243.0519002;226.1891704;24057.27686;0.856188521;0.016113707;4.662826227;25.25008919;117.7367781;21;52.5;4;46.5;440.9531259;1062.435878;62.89283364;2.409407748;0.805199966;47.59931025;47.64473818;0;0;0;0;0;0;10;25.25007115;71.60138845
CID=302735396;21;55;28.37988578;4;49;9.8;0.781042786;139.6784314;22.85627621;92.37429956;244.217829;226.1891704;24628.9639;0.901765124;0.017851363;4.251937344;28.37990634;120.6695836;21;55;4;49;440.9531259;1130.616924;65.74367539;2.564029729;0.819655462;66.50778542;52.60601406;0;0;0;0;0;0;10;28.37988578;80.90259812
CID=302735493;21;57.5;32.52243677;4;51.5;10.3;0.781042786;139.6784314;22.85627621;96.10487649;245.3592015;226.1891704;25438.51101;0.985517596;0.02013039;3.941903473;32.52245052;128.2003606;21;57.5;4;51.5;440.9531259;1202.031033;68.27362081;2.725983699;0.836028266;89.89109969;59.1041637;0;0;0;0;0;0;10;32.52243677;90.13247442
CID=-1537733429;21;60;36.05085352;4;54;10.8;0.781042786;139.6784314;22.85627621;99.86993597;246.476164;226.1891704;26161.34486;1.030824502;0.022285115;3.611922245;36.05087624;130.2129619;21;60;4;54;440.9531259;1276.78113;71.13170907;2.895503071;0.847849231;82.81291621;64.60304229;0;0;0;0;0;0;10;36.05085352;90.13255828
CID=-1537733332;21;62.5;39.80507615;4;56.5;11.3;0.781042786;139.6784314;22.85627621;103.6713191;247.568862;226.1891704;27148.17268;1.076738197;0.024685549;3.314140254;39.80508976;131.9196503;21;62.5;4;56.5;440.9531259;1354.972569;74.01422099;3.07282677;0.858605101;56.42776783;70.43701117;0;0;0;0;0;0;10;39.80507615;90.13255517
CID=-1537733367;21;65;44.38545164;4;59;11.8;0.781042786;139.6784314;22.85627621;107.5110087;248.6374436;226.1891704;27711.66149;1.147051018;0.027640356;3.066992263;44.38547428;136.1299062;21;65;4;59;440.9531259;1436.71329;76.71454071;3.258199581;0.869580892;62.56565921;77.55086615;0;0;0;0;0;0;10;44.38545164;90.13255516
CID=-1537733526;21;67.5;49.24273165;4;61.5;12.3;0.781042786;139.6784314;22.85627621;111.3911589;249.6820617;226.1891704;28740.79689;1.214146492;0.030941581;2.830499991;49.24274985;139.381603;21;67.5;4;61.5;440.9531259;1522.114066;79.52286098;3.451872721;0.879084565;58.02797272;85.10741865;0;0;0;0;0;0;10;49.24273165;90.13256392
CID=-1537733553;21;69.99;53.64284454;4;63.99;12.798;0.781042786;139.6784314;22.85627621;115.2983636;250.6988422;226.1891704;29226.4126;1.258722157;0.034253733;2.602037091;53.6428616;139.5807155;21;69.99;4;63.99;440.9531259;1610.92452;82.46351112;3.653278377;0.886137691;57.00551612;91.97430276;0;0;0;0;0;0;10;53.64284454;90.1325502
CID=-1537733456;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537733491;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537733650;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537733677;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537733580;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935194;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935097;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935132;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935291;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935318;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935221;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935256;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935415;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935442;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344935345;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699873899;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699873802;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699873837;24;37.5;10.73175159;4;31.5;6.3;0.781623052;139.3443508;25.02880806;67.09666069;235.713976;228.1483536;18282.54762;0.802855746;0.008953781;12.04846898;10.73175996;129.301277;24;37.5;4;31.5;483.6670893;715.7660593;44.29985249;1.479873399;0.705677918;58.88560846;23.10575684;0;0;0;0;0;0;10;10.73175159;15.71965349
CID=-1699873996;24;40;10.88802589;4;34;6.8;0.781623052;139.3443508;25.02880806;70.62727751;237.0318767;228.1483536;18140.50362;0.677381377;0.009202716;9.799919891;10.88803221;106.7018434;24;40;4;34;483.6670893;766.5840786;47.51146094;1.584941576;0.707113272;48.84702366;23.3946302;0;0;0;0;0;0;10.27582776;10.88802589;28.86917008
CID=-1699874023;24;42.5;12.59769385;4;36.5;7.3;0.781623052;139.3443508;25.02880806;74.18281783;238.3242567;228.1483536;18962.29977;0.670117459;0.009969947;8.189986655;12.59769984;103.1749936;24;42.5;4;36.5;483.6670893;820.0642337;50.9300694;1.695513819;0.722202353;35.40120378;26.50257874;0;0;0;0;0;0;10;12.59769385;35.33089683
CID=-1699873926;24;45;14.84919438;4;39;7.8;0.781623052;139.3443508;25.02880806;77.76431907;239.5912912;228.1483536;20113.68397;0.693509118;0.010983938;7.023453523;14.84920472;104.2926992;24;45;4;39;483.6670893;876.2965275;54.29856937;1.811776213;0.740454292;23.18217963;30.46917645;0;0;0;0;0;0;10;14.84919438;42.19012126
CID=-1699873961;24;47.5;17.25863913;4;41.5;8.3;0.781623052;139.3443508;25.02880806;81.37291687;240.8331506;228.1483536;20827.26834;0.755032929;0.012127109;6.421144169;17.25865126;110.8202879;24;47.5;4;41.5;483.6670893;935.3728936;56.72363403;1.933918834;0.758125133;54.31684678;34.58770411;0;0;0;0;0;0;10;17.25863913;49.72389459
CID=-1699874120;24;50;19.80186909;4;44;8.8;0.781623052;139.3443508;25.02880806;85.0098547;242.0499994;228.1483536;22004.27084;0.81306256;0.013395195;5.877246798;19.80188315;116.3805543;24;50;4;44;483.6670893;997.3873073;59.19127306;2.06213598;0.774893981;33.78113558;38.82576146;0;0;0;0;0;0;10;19.80186909;57.91189529
CID=-1699874147;24;52.5;22.57272347;4;46.5;9.3;0.781623052;139.3443508;25.02880806;88.67649042;243.2419971;228.1483536;22548.50335;0.867575674;0.014831973;5.360554383;22.57273913;121.0023957;24;52.5;4;46.5;483.6670893;1062.435878;61.80348519;2.19662636;0.791192655;61.26132776;43.34687481;0;0;0;0;0;0;10;22.57272347;64.05089287
CID=-1699874050;24;55;26.04608573;4;49;9.8;0.781623052;139.3443508;25.02880806;92.37429956;244.4092985;228.1483536;23667.89084;0.918387202;0.016643439;4.787401334;26.0461041;124.6931535;24;55;4;49;483.6670893;1130.616924;64.97557759;2.337593251;0.809062926;51.24970169;48.91209303;0;0;0;0;0;0;10;26.04608573;73.29652216
CID=270786224;24;57.5;29.35994221;4;51.5;10.3;0.781623052;139.3443508;25.02880806;96.10487649;245.552054;228.1483536;24216.1151;0.975471951;0.018502055;4.38708797;29.35995565;128.8047082;24;57.5;4;51.5;483.6670893;1202.031033;67.6636603;2.485244623;0.823796328;64.3203718;54.14910955;0;0;0;0;0;0;10;29.35994221;83.19582676
CID=270786321;24;60;32.92350175;4;54;10.8;0.781623052;139.3443508;25.02880806;99.86993597;246.6704118;228.1483536;24979.29157;1.025700777;0.020587618;3.996391864;32.92351628;131.5752726;24;60;4;54;483.6670893;1276.78113;70.56414299;2.639793276;0.837464012;78.79034053;59.73045665;0;0;0;0;0;0;10;32.92350175;90.13251317
CID=270786286;24;62.5;36.59487151;4;56.5;11.3;0.781623052;139.3443508;25.02880806;103.6713191;247.7645192;228.1483536;25717.46262;1.075744205;0.022858477;3.659130137;36.59488554;133.9054485;24;62.5;4;56.5;483.6670893;1354.972569;73.40722909;2.801457034;0.849517423;88.16962734;65.4491301;0;0;0;0;0;0;10;36.59487151;90.13255517
CID=270786127;24;65;40.75885251;4;59;11.8;0.781623052;139.3443508;25.02880806;107.5110087;248.8345256;228.1483536;26548.04212;1.139457596;0.025511754;3.372544906;40.75887581;137.461139;24;65;4;59;483.6670893;1436.71329;76.13930264;2.970459065;0.861072142;66.62225775;71.91813794;0;0;0;0;0;0;10;40.75885251;90.13255948
CID=270786100;24;67.5;45.53195044;4;61.5;12.3;0.781623052;139.3443508;25.02880806;111.3911589;249.8805854;228.1483536;27407.44531;1.224929406;0.02864418;3.14107455;45.53197288;143.0193212;24;67.5;4;61.5;483.6670893;1522.114066;78.63203128;3.147028401;0.872006251;54.69841044;79.33277514;0;0;0;0;0;0;10;45.53195044;90.13255011
CID=270786197;24;69.99;50.15338381;4;63.99;12.798;0.781623052;139.3443508;25.02880806;115.2983636;250.8988194;228.1483536;27959.19691;1.275933111;0.03192742;2.870972473;50.15340281;143.9890389;24;69.99;4;63.99;483.6670893;1610.92452;81.65628451;3.330647372;0.880655771;75.89134124;86.52667094;0;0;0;0;0;0;10;50.15338381;90.13252979
CID=270786162;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270786003;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270785976;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270786073;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569682849;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569682752;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569682787;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569682946;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569682973;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569682876;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569682911;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569683070;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569683097;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569683000;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376884614;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376884517;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376884552;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376884711;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376884738;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376884641;27;42.5;12.05820595;4;36.5;7.3;0.782252292;138.9520303;27.36630069;74.18281783;238.5246326;230.0872507;18278.24404;0.78887724;0.009670603;10.19964255;12.05821265;122.9894587;27;42.5;4;36.5;529.4401792;820.0642337;49.8770231;1.548927086;0.717560217;49.10443018;25.53173698;0;0;0;0;0;0;10;12.05820595;29.3458651
CID=-1376884676;27;45;12.29224897;4;39;7.8;0.782252292;138.9520303;27.36630069;77.76431907;239.7931283;230.0872507;18408.10453;0.682181447;0.009975596;8.453441636;12.2922571;103.911878;27;45;4;39;529.4401792;876.2965275;53.15005735;1.65513794;0.719587336;39.50449154;25.95397606;0;0;0;0;0;0;10;12.29224897;35.93353048
CID=-1376884835;27;47.5;14.85967979;4;41.5;8.3;0.782252292;138.9520303;27.36630069;81.37291687;241.0364528;230.0872507;19737.03996;0.730397731;0.011110971;7.309750193;14.85968866;108.620612;27;47.5;4;41.5;529.4401792;935.3728936;56.33040315;1.766720643;0.740535215;26.86598096;30.48735661;0;0;0;0;0;0;10;14.85967979;43.02691697
CID=-1376884862;27;50;17.43815364;4;44;8.8;0.782252292;138.9520303;27.36630069;85.0098547;242.2547723;230.0872507;20365.35723;0.786212368;0.012335487;6.540920841;17.43816288;114.061643;27;50;4;44;529.4401792;997.3873073;59.09581857;1.883852693;0.759369835;54.45677718;34.89017637;0;0;0;0;0;0;10;17.43815364;50.82492203
CID=-1376884765;27;52.5;19.98211232;4;46.5;9.3;0.782252292;138.9520303;27.36630069;88.67649042;243.4482482;230.0872507;21512.71225;0.84195836;0.01362814;5.958425739;19.98211893;119.0619718;27;52.5;4;46.5;529.4401792;1062.435878;61.6280064;2.006715621;0.776014226;37.51134869;39.1225931;0;0;0;0;0;0;10;19.98211232;59.22633403
CID=-1505787208;27;55;22.68233777;4;49;9.8;0.782252292;138.9520303;27.36630069;92.37429956;244.617037;230.0872507;22186.53811;0.897561054;0.015065047;5.449425807;22.68234965;123.6057815;27;55;4;49;529.4401792;1130.616924;64.1599384;2.135495129;0.791798328;56.46020974;43.52404356;0;0;0;0;0;0;10;22.68233777;65.51525911
CID=-1505787177;27;57.5;26.05353182;4;51.5;10.3;0.782252292;138.9520303;27.36630069;96.10487649;245.7612912;230.0872507;23111.44137;0.952796175;0.016869068;4.899828108;26.05354532;127.6578937;27;57.5;4;51.5;529.4401792;1202.031033;67.13590663;2.270381207;0.809098417;54.09008535;48.92392078;0;0;0;0;0;0;10;26.05353182;74.9451994
CID=-1505787146;27;60;30.10433811;4;54;10.8;0.782252292;138.9520303;27.36630069;99.86993597;246.8811609;230.0872507;23958.37479;1.035589966;0.019078539;4.479475634;30.10435942;134.8517445;27;60;4;54;529.4401792;1276.78113;69.86132088;2.411568257;0.826826983;47.59944344;55.31851656;0;0;0;0;0;0;10;30.10433811;85.25245654
CID=-1505787115;27;62.5;33.55244917;4;56.5;11.3;0.782252292;138.9520303;27.36630069;103.6713191;247.9767951;230.0872507;24536.1575;1.081259854;0.021167669;4.07387183;33.5524723;136.6884717;27;62.5;4;56.5;529.4401792;1354.972569;72.75071159;2.559255271;0.839666292;66.50780966;60.71186631;0;0;0;0;0;0;10;33.55244917;90.1325074
CID=-1505787332;27;65;38.15550587;4;59;11.8;0.782252292;138.9520303;27.36630069;107.5110087;249.048345;230.0872507;25299.41254;1.173898557;0.02392286;3.771199393;38.15551994;143.8920737;27;65;4;59;529.4401792;1436.71329;75.30466861;2.713646124;0.854092103;89.77399427;67.87478164;0;0;0;0;0;0;10;38.15550587;90.1325657
CID=-1505787301;27;67.5;41.94106023;4;61.5;12.3;0.782252292;138.9520303;27.36630069;111.3911589;250.0959663;230.0872507;25976.62782;1.217849566;0.02648528;3.446596331;41.94108335;144.553984;27;67.5;4;61.5;529.4401792;1522.114066;78.19276821;2.874950044;0.863992868;82.82503116;73.75394626;0;0;0;0;0;0;10;41.94106023;90.13256495
CID=-1505787270;27;69.99;46.36738097;4;63.99;12.798;0.782252292;138.9520303;27.36630069;115.2983636;251.1157744;230.0872507;26889.12779;1.282356957;0.029542405;3.174651712;46.36739441;147.200328;27;69.99;4;63.99;529.4401792;1610.92452;80.93484777;3.04269412;0.873699736;59.20612389;80.63178293;0;0;0;0;0;0;10;46.36738097;90.13253207
CID=-1505787239;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505787456;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505787425;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312988973;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312988942;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312988911;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312988880;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312989097;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312989066;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312989035;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312989004;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312989221;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312989190;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927678;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927647;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927616;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927585;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927802;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927771;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927740;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667927709;30;45;12.21529424;4;39;7.8;0.78292264;138.4994009;29.87952932;77.76431907;240.0082807;232.0042239;18042.46439;0.867698705;0.009826369;10.95623704;12.21530395;133.8337656;30;45;4;39;578.4112193;876.2965275;51.79481091;1.515006103;0.718923075;52.12896567;25.81532701;0;0;0;0;0;0;10.32415637;12.21529424;30.00348466
CID=-1667927926;30;47.5;12.63051783;4;41.5;8.3;0.78292264;138.4994009;29.87952932;81.37291687;241.2531651;232.0042239;18225.4888;0.734692736;0.010201739;8.761926938;12.63052385;110.6677271;30;47.5;4;41.5;578.4112193;935.3728936;55.40759073;1.617141685;0.722481334;36.71535133;26.56137223;0;0;0;0;0;0;10;12.63051783;36.48537373
CID=-1667927895;30;50;15.29790445;4;44;8.8;0.78292264;138.4994009;29.87952932;85.0098547;242.4730505;232.0042239;19306.26292;0.795570818;0.011398229;7.644469682;15.2979128;116.9444306;30;50;4;44;578.4112193;997.3873073;58.36910656;1.724356779;0.743885321;25.64950677;31.24510353;0;0;0;0;0;0;10;15.29790445;43.82599287
CID=302732445;30;52.5;18.1600017;4;46.5;9.3;0.78292264;138.4994009;29.87952932;88.67649042;243.6681001;232.0042239;20114.14714;0.856286417;0.012757198;6.758233378;18.16001084;122.7295914;30;52.5;4;46.5;578.4112193;1062.435878;61.27497971;1.836817549;0.764279123;45.0637473;36.10105407;0;0;0;0;0;0;10;18.1600017;51.82438737
CID=302732476;30;55;20.85958866;4;49;9.8;0.78292264;138.4994009;29.87952932;92.37429956;244.8384723;232.0042239;21010.47188;0.916973953;0.014144226;6.138037521;20.85959937;128.0370036;30;55;4;49;578.4112193;1130.616924;63.82148322;1.954693972;0.78134583;48.2097223;40.56191403;0;0;0;0;0;0;10;20.85958866;60.45536121
CID=302732507;30;57.5;23.67695994;4;51.5;10.3;0.78292264;138.4994009;29.87952932;96.10487649;245.9843218;232.0042239;21988.43773;0.977524862;0.015667854;5.610725515;23.67697199;132.8449908;30;57.5;4;51.5;578.4112193;1202.031033;66.32776995;2.078159954;0.797165758;41.32188521;45.12667144;0;0;0;0;0;0;10;23.67695994;68.53760856
CID=302732538;30;60;26.90579203;4;54;10.8;0.78292264;138.4994009;29.87952932;99.86993597;247.1058007;232.0042239;22585.06887;1.037805995;0.017461249;5.096660502;26.90580549;137.1297561;30;60;4;54;578.4112193;1276.78113;69.03471263;2.207393438;0.813089078;62.59032562;50.2763391;0;0;0;0;0;0;10;26.90579203;76.63978449
CID=302732321;30;62.5;30.85115422;4;56.5;11.3;0.78292264;138.4994009;29.87952932;103.6713191;248.2030599;232.0042239;23631.63528;1.09766017;0.019681628;4.565983251;30.85116837;140.865918;30;62.5;4;56.5;578.4112193;1354.972569;72.12383873;2.342576569;0.829771497;49.95511555;56.48964942;0;0;0;0;0;0;10;30.85115422;87.13309505
CID=302732352;30;65;34.46951858;4;59;11.8;0.78292264;138.4994009;29.87952932;107.5110087;249.2762522;232.0042239;24106.53494;1.157511695;0.021904536;4.180571587;34.46953355;144.1023526;30;65;4;59;578.4112193;1436.71329;74.82574254;2.483895958;0.842772495;64.88390014;62.14137076;0;0;0;0;0;0;10;34.46951858;90.13250864
CID=302732383;30;67.5;38.51130385;4;61.5;12.3;0.78292264;138.4994009;29.87952932;111.3911589;250.325535;232.0042239;24843.55551;1.217013812;0.024476803;3.811548679;38.51131871;146.787766;30;67.5;4;61.5;578.4112193;1522.114066;77.68533892;2.631543123;0.855092777;79.06191472;68.42754015;0;0;0;0;0;0;10;38.51130385;90.13250192
CID=302732414;30;69.99;42.64940171;4;63.99;12.798;0.78292264;138.4994009;29.87952932;115.2983636;251.3470178;232.0042239;25541.11071;1.276288942;0.027276044;3.492437029;42.6494158;148.950399;30;69.99;4;63.99;578.4112193;1610.92452;80.47962044;2.785085189;0.865673033;89.20558766;74.85399332;0;0;0;0;0;0;10;42.64940171;90.13252422
CID=302732197;-17.9;-5;4.833749618;4;-11;0;0.781715935;139.4471244;5.856289337;10.1532702;209.2355701;199.5595704;19183.48979;0.246213516;0.006604899;9.647663757;4.833749636;46.63439118;-17.9;-5;4;-11;106.0713003;179.358072;4.914626209;1.690919895;0.643808523;110;11.40730903;0;0;0;0;0;0;5;3.648327369;8.390016365
CID=302732228;-17.9;-2.5;5.919451353;4;-8.5;0;0.781715935;139.4471244;5.856289337;13.37041384;211.0191737;199.5595704;20667.11593;0.277362042;0.006733337;8.72408579;5.919451732;51.64180474;-17.9;-2.5;4;-8.5;106.0713003;197.2508032;7.95039229;1.859605782;0.656406223;110;13.70138815;0;0;0;0;0;0;5;4.363299912;10.58790568
CID=-1537736628;-17.9;0;7.092160604;4;-6;0;0.781715935;139.4471244;5.856289337;16.6012903;212.7735806;199.5595704;22017.25851;0.307358756;0.007024931;7.929009842;7.092162895;56.2338294;-17.9;0;4;-6;106.0713003;216.4944088;10.75298097;2.041027198;0.669368781;110;16.09789258;0;0;0;0;0;0;5;5.083673483;13.11762197
CID=-1537736597;-17.9;2.5;8.271202569;4;-3.5;0;0.781715935;139.4471244;5.856289337;19.8464382;214.4990243;199.5595704;23186.02801;0.332111291;0.007400798;7.215971279;8.271202591;59.68476034;-17.9;2.5;4;-3.5;106.0713003;237.1557572;13.47477627;2.235814557;0.681758728;110;18.43290257;0;0;0;0;0;0;5;5.901534229;15.38020759
CID=-1537736566;-17.9;5;9.918423135;4;-1;0;0.781715935;139.4471244;5.856289337;23.10639872;216.19574;199.5595704;24470.57905;0.370521802;0.007952309;6.591747049;9.918424769;65.3797472;-17.9;5;4;-1;106.0713003;259.3030423;16.28789737;2.444610763;0.698049729;110;21.58798546;0;0;0;0;0;0;5;7.040191375;18.55311842
CID=-1537736535;-17.9;7.5;11.72307579;4;1.5;0.3;0.781715935;139.4471244;5.856289337;26.38171718;217.8639631;199.5595704;25677.37909;0.408444735;0.008608906;6.033705073;11.72307589;70.73358245;-17.9;7.5;4;1.5;106.0713003;283.0057566;19.08257163;2.668070966;0.71462176;110;24.92419362;0;0;0;0;0;0;5;8.305695415;21.97521691
CID=-1537736752;-17.9;10;13.50308605;4;4;0.8;0.781715935;139.4471244;5.856289337;29.67294474;219.5039284;199.5595704;26711.6788;0.440309829;0.00930934;5.539679262;13.50308339;74.80275104;-17.9;10;4;4;106.0713003;308.3346683;21.81997821;2.906862341;0.72975494;110;28.11329063;0;0;0;0;0;0;5;9.529205169;25.4247287
CID=-1537736721;-17.9;12.5;15.45247585;4;6.5;1.3;0.781715935;139.4471244;5.856289337;32.98064018;221.1158693;199.5595704;27684.6969;0.473826215;0.010107229;5.107885602;15.45247294;78.92946407;-17.9;12.5;4;6.5;106.0713003;335.3618017;24.51537723;3.161663907;0.745051914;110;31.51136625;0;0;0;0;0;0;5;11.09399131;28.52792948
CID=-1537736690;-17.9;15;17.70233002;4;9;1.8;0.781715935;139.4471244;5.856289337;36.30537198;222.7000175;199.5595704;28659.52797;0.510271901;0.011049047;4.705822038;17.70233331;83.30403021;-17.9;15;4;9;106.0713003;364.160422;27.3302965;3.43316638;0.761184161;110;35.33430446;0;0;0;0;0;0;5;12.861462;32.2249341
CID=-1537736659;-17.9;17.5;19.89842089;4;11.5;2.3;0.781715935;139.4471244;5.856289337;39.64772049;224.2566015;199.5595704;29526.50519;0.540923895;0.01202297;4.347084322;19.89842716;86.50014074;-17.9;17.5;4;11.5;106.0713003;394.8050249;30.11509216;3.722072077;0.775495124;110;38.98481288;0;0;0;0;0;0;5;14.70454043;35.48006226
CID=-1537736876;-17.9;20;21.74779891;4;14;2.8;0.781715935;139.4471244;5.856289337;43.0082804;225.7858469;199.5595704;30270.68874;0.557978695;0.012925301;4.016603686;21.74779773;87.35228451;-17.9;20;4;14;106.0713003;427.3713314;32.93346527;4.029094866;0.786541534;110;42.00968261;0;0;0;0;0;0;5;17.09677612;35.70086728
CID=-1537736845;-17.9;22.5;23.38226451;4;16.5;3.3;0.781715935;139.4471244;5.856289337;46.38766355;227.2879752;199.5595704;30940.25484;0.569315713;0.013795352;3.729458144;23.38226357;87.20317331;-17.9;22.5;4;16.5;106.0713003;461.9362892;35.63904518;4.354960183;0.795599241;109.7373553;44.65272503;0;0;0;0;0;0;7.885144703;19.3280269;35.54497734
CID=-1344938393;-17.9;25;25.74227057;4;19;3.8;0.781715935;139.4471244;5.856289337;49.78650222;228.7632038;199.5595704;31730.62452;0.594928187;0.014975862;3.461397522;25.74226721;89.10421994;-17.9;25;4;19;106.0713003;498.5780826;38.48246471;4.700405117;0.807604025;109.5052366;48.4288432;0;0;0;0;0;0;10;22.56568075;35.27204003
CID=-1344938362;-17.9;27.5;28.24543636;4;21.5;4.3;0.781715935;139.4471244;5.856289337;53.20545296;230.2117453;199.5595704;32484.43894;0.620417212;0.016271031;3.21470077;28.24543246;90.8006135;-17.9;27.5;4;21.5;106.0713003;537.3761508;41.37076138;5.066178593;0.819073551;108.6312132;52.39394529;0;0;0;0;0;0;10;25.79274282;35.60351695
CID=-1344938331;-17.9;30;31.66165875;4;24;4.8;0.781715935;139.4471244;5.856289337;56.64520143;231.6338074;199.5595704;33302.24716;0.664836728;0.017988469;3.00093943;31.6616592;95.01472149;-17.9;30;4;24;106.0713003;578.4112193;44.15139761;5.45304166;0.832861895;108.6540675;57.75857276;0;0;0;0;0;0;10;30.3203841;35.6854827
CID=-1344938300;-17.9;32.5;34.35249784;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344938517;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344938486;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344938455;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344938424;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344938641;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344938610;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877098;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877067;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877036;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877005;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877222;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877191;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877160;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877129;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877346;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699877315;-15;-5;3.947116969;4;-10;0;0.780912623;139.7222318;6.578452783;11.43851413;209.0164354;201.5939393;18380.24625;0.229229577;0.006873332;11.04331251;3.947117095;43.58924759;-15;-5;4;-10;120.0066092;179.358072;3.823784894;1.494568284;0.633075366;70.22521159;9.472843703;0;0;0;0;0;0;10;3.819395102;4.330282572
CID=270783025;-15;-2.5;5.030615657;4;-8.5;0;0.780912623;139.7222318;6.578452783;13.37041384;210.797989;201.5939393;18829.98921;0.270633269;0.006631242;10.12590685;5.030615905;50.93954804;-15;-2.5;4;-8.5;120.0066092;197.2508032;7.10530848;1.643666167;0.646136684;110;11.8291227;0;0;0;0;0;0;5;3.809247077;8.6947214
CID=270783056;-15;0;6.081247972;4;-6;0;0.780912623;139.7222318;6.578452783;16.6012903;212.5503676;201.5939393;20218.67964;0.300320011;0.006793999;9.135788539;6.081247852;55.55699442;-15;0;4;-6;120.0066092;216.4944088;9.937342074;1.804020714;0.658233742;110;14.03680734;0;0;0;0;0;0;5;4.430698345;11.03289685
CID=270783087;-15;2.5;7.391284165;4;-3.5;0;0.780912623;139.7222318;6.578452783;19.8464382;214.2738034;201.5939393;21597.70618;0.333699762;0.00712931;8.205487882;7.391284792;60.6490978;-15;2.5;4;-3.5;120.0066092;237.1557572;12.89080023;1.976189135;0.672571817;110;16.69694619;0;0;0;0;0;0;5;5.286730382;13.70494552
CID=270783118;-15;5;8.685609005;4;-1;0;0.780912623;139.7222318;6.578452783;23.10639872;215.9685303;201.5939393;22802.00173;0.362834573;0.007549787;7.456179433;8.685607849;64.76145061;-15;5;4;-1;120.0066092;259.3030423;15.56986735;2.16073968;0.68596645;110;19.23769867;0;0;0;0;0;0;5;6.182272166;16.19561952
CID=270782901;-15;7.5;10.26623561;4;1.5;0.3;0.780912623;139.7222318;6.578452783;26.38171718;217.6347823;201.5939393;23989.46471;0.398798191;0.00810242;6.806224848;10.26623698;69.87431725;-15;7.5;4;1.5;120.0066092;283.0057566;18.25524506;2.358251421;0.701344501;110;22.24004517;0;0;0;0;0;0;5;7.229856844;19.37537193
CID=270782932;-15;10;12.20257896;4;4;0.8;0.780912623;139.7222318;6.578452783;29.67294474;219.2727928;201.5939393;25209.01345;0.440095093;0.008812042;6.200458179;12.20257987;75.66158615;-15;10;4;4;120.0066092;308.3346683;21.09367709;2.56931406;0.718813028;110;25.79238453;0;0;0;0;0;0;5;8.574741856;23.08609027
CID=270782963;-15;12.5;14.33745173;4;6.5;1.3;0.780912623;139.7222318;6.578452783;32.98064018;220.8827942;201.5939393;26349.58552;0.483042046;0.009637166;5.680737909;14.33745304;81.44731301;-15;12.5;4;6.5;120.0066092;335.3618017;23.85753219;2.794527768;0.736459539;110;29.57868705;0;0;0;0;0;0;5;10.09212807;27.07342272
CID=270782994;-15;15;16.20013698;4;9;1.8;0.780912623;139.7222318;6.578452783;36.30537198;222.4650164;201.5939393;27266.82251;0.513097977;0.010426362;5.235092488;16.20013968;84.80922955;-15;15;4;9;120.0066092;364.160422;26.47195843;3.034503054;0.750586985;110;32.79242288;0;0;0;0;0;0;5;11.56755525;30.09788218
CID=270782777;-15;17.5;18.58731415;4;11.5;2.3;0.780912623;139.7222318;6.578452783;39.64772049;224.019687;201.5939393;28227.54462;0.554715074;0.011433019;4.833081377;18.58731556;89.83400867;-15;17.5;4;11.5;120.0066092;394.8050249;29.15546237;3.289860681;0.767114229;110;36.81394928;0;0;0;0;0;0;5;13.35752046;34.27669524
CID=270782808;-15;20;21.06489747;4;14;2.8;0.780912623;139.7222318;6.578452783;43.0082804;225.54703;201.5939393;29134.88932;0.592742488;0.012524203;4.462422667;21.06489346;94.00045805;-15;20;4;14;120.0066092;427.3713314;31.90013861;3.561231622;0.782564434;110;40.89732822;0;0;0;0;0;0;5;15.33913918;38.24217233
CID=-1569686048;-15;22.5;23.23356787;4;16.5;3.3;0.780912623;139.7222318;6.578452783;46.38766355;227.0472657;201.5939393;29901.62794;0.616282708;0.013561923;4.116928083;23.23357173;95.65094392;-15;22.5;4;16.5;120.0066092;461.9362892;34.71722148;3.849257074;0.794801305;110;44.41331438;0;0;0;0;0;0;5;17.6717747;39.91894737
CID=-1569686017;-15;25;24.98877311;4;19;3.8;0.780912623;139.7222318;6.578452783;49.78650222;228.5206102;201.5939393;30564.14365;0.628163339;0.014501513;3.816109109;24.98876836;95.35986656;-15;25;4;19;120.0066092;498.5780826;37.42448073;4.154588536;0.803902706;109.8133334;47.22773705;0;0;0;0;0;0;6.866665903;19.94105279;40.13193408
CID=-1569685986;-15;27.5;27.21925551;4;21.5;4.3;0.780912623;139.7222318;6.578452783;53.20545296;229.9672748;201.5939393;31281.1654;0.651522573;0.015665344;3.551840381;27.21925483;96.67844844;-15;27.5;4;21.5;120.0066092;537.3761508;40.08285375;4.477887964;0.81452039;109.4768491;50.77267518;0;0;0;0;0;0;9.35239515;22.9326881;40.07895773
CID=-1569685955;-15;30;29.93087863;4;24;4.8;0.780912623;139.7222318;6.578452783;56.64520143;231.3874659;201.5939393;32048.90876;0.680604474;0.017073161;3.296019492;29.93087865;98.65275946;-15;30;4;24;120.0066092;578.4112193;42.93626132;4.819828036;0.826129344;109.1205534;55.04618099;0;0;0;0;0;0;10;26.54271331;40.09537459
CID=-1569686172;-15;32.5;32.69997711;4;26.5;5.3;0.780912623;139.7222318;6.578452783;60.10646826;232.7813845;201.5939393;32764.80988;0.707789826;0.01857774;3.062490968;32.69997969;100.1433925;-15;32.5;4;26.5;120.0066092;621.7653459;45.80140659;5.181092527;0.836666845;108.5976129;59.38143654;0;0;0;0;0;0;10;30.1228472;40.43136683
CID=-1569686141;-15;35;36.76031529;4;29;5.8;0.780912623;139.7222318;6.578452783;63.59001651;234.1492266;201.5939393;33589.22822;0.600114462;0.020316086;2.310299579;35.84736399;82.81814993;-15;35;4;29;120.0066092;667.521983;58.287267;5.562376837;0.847215067;95.89065553;64.28643324;0;0;0;0;0;0;10;35.70977966;39.91192219
CID=-1569686110;-15;37.5;39.81939784;4;31.5;6.3;0.780912623;139.7222318;6.578452783;67.09666069;235.4911823;201.5939393;34087.7014;0.791471492;0.021981617;2.758691192;38.58741494;106.4507617;-15;37.5;4;31.5;120.0066092;715.7660593;49.91492896;5.964388664;0.855304815;109.6049912;68.54575182;0;0;0;0;0;0;10;40.23005887;38.58741475
CID=-1569686079;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569686296;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569686265;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887813;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887782;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887751;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887720;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887937;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887906;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887875;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887844;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376888061;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376888030;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505786187;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505786090;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1505785993;-12;0;5.366512854;4;-6;0;0.780245257;139.9677654;7.397259801;16.6012903;212.3650831;203.6939115;18591.73328;0.306524022;0.006666902;10.68634126;5.366512393;57.34838278;-12;0;4;-6;135.8927511;216.4944088;9.425056386;1.593126985;0.650063814;110;12.54272561;0;0;0;0;0;0;5;4.199268281;8.868246574
CID=-1505786152;-12;2.5;6.319581746;4;-3.5;0;0.780245257;139.9677654;7.397259801;19.8464382;214.0868508;203.6939115;19804.7468;0.327676342;0.006866177;9.532669931;6.319579714;60.24246751;-12;2.5;4;-3.5;135.8927511;237.1557572;12.14869826;1.745168563;0.660902694;110;14.52802071;0;0;0;0;0;0;5;4.623798246;11.40693225
CID=-1505786311;-12;5;7.662364174;4;-1;0;0.780245257;139.9677654;7.397259801;23.10639872;215.7799253;203.6939115;21155.73371;0.364059649;0.007230826;8.580201917;7.662363555;65.74462646;-12;5;4;-1;135.8927511;259.3030423;14.91801871;1.90814477;0.675439191;110;17.23583286;0;0;0;0;0;0;5;5.480198279;14.20886186
CID=-1505786214;-12;7.5;9.105288554;4;1.5;0.3;0.780245257;139.9677654;7.397259801;26.38171718;217.4445396;203.6939115;22386.43265;0.397112534;0.007703747;7.733186843;9.105288188;70.41289482;-12;7.5;4;1.5;135.8927511;283.0057566;17.68421016;2.082566982;0.690151999;110;20.04493821;0;0;0;0;0;0;5;6.344501125;17.38765084
CID=-1505786117;-12;10;10.71020429;4;4;0.8;0.780245257;139.9677654;7.397259801;29.67294474;219.080926;203.6939115;23540.89684;0.433214075;0.008280476;7.038926303;10.71020336;75.38833214;-12;10;4;4;135.8927511;308.3346683;20.3230021;2.268955966;0.705479164;110;23.06584141;0;0;0;0;0;0;5;7.566253943;20.14205535
CID=-1505786276;-12;12.5;12.71499904;4;6.5;1.3;0.780245257;139.9677654;7.397259801;32.98064018;220.6893158;203.6939115;24737.82733;0.47781018;0.009026902;6.415142081;12.71500114;81.56853888;-12;12.5;4;6.5;135.8927511;335.3618017;23.05383051;2.467841728;0.723197523;110;26.71254392;0;0;0;0;0;0;5;8.935106641;24.05467625
CID=-1505786435;-12;15;14.87064729;4;9;1.8;0.780245257;139.9677654;7.397259801;36.30537198;222.2699377;203.6939115;25854.45999;0.521082532;0.009874856;5.865461831;14.87065239;87.22324398;-12;15;4;9;135.8927511;364.160422;25.77358506;2.67976341;0.740619802;110;30.50636613;0;0;0;0;0;0;5;10.42394756;28.2107465
CID=-1505786338;-12;17.5;17.0301267;4;11.5;2.3;0.780245257;139.9677654;7.397259801;39.64772049;223.8230183;203.6939115;26829.71416;0.559591876;0.010775666;5.39038408;17.0301252;91.79891574;-12;17.5;4;11.5;135.8927511;394.8050249;28.41812827;2.905269205;0.756526608;110;34.20183513;0;0;0;0;0;0;5;11.95902616;32.24342834
CID=-1312987952;-12;20;19.35638798;4;14;2.8;0.780245257;139.9677654;7.397259801;43.0082804;225.3487805;203.6939115;27743.2558;0.59930088;0.011781893;4.975051456;19.35639077;96.29904009;-12;20;4;14;135.8927511;427.3713314;31.02235008;3.144916325;0.77208751;110;38.09023307;0;0;0;0;0;0;5;13.80483016;36.01106142
CID=-1312987855;-12;22.5;22.0265652;4;16.5;3.3;0.780245257;139.9677654;7.397259801;46.38766355;226.8474436;203.6939115;28660.22221;0.642473879;0.012960231;4.588330986;22.02656165;101.0651553;-12;22.5;4;16.5;135.8927511;461.9362892;33.73825115;3.39927101;0.78813173;110;42.46231544;0;0;0;0;0;0;5;15.87450858;40.48273508
CID=-1312987758;-12;25;24.77388528;4;19;3.8;0.780245257;139.9677654;7.397259801;49.78650222;228.3192224;203.6939115;29508.53161;0.683470004;0.014226737;4.246047831;24.77388428;105.1910976;-12;25;4;19;135.8927511;498.5780826;36.41691442;3.668908596;0.802824994;110;46.88446837;0;0;0;0;0;0;5;18.07052028;44.88398029
CID=-1312987917;-12;27.5;26.90654378;4;21.5;4.3;0.780245257;139.9677654;7.397259801;53.20545296;229.7643272;203.6939115;30197.94862;0.700952126;0.015331877;3.920429488;26.9065431;105.485205;-12;27.5;4;21.5;135.8927511;537.3761508;39.2043279;3.954413657;0.813092469;110;50.27750773;0;0;0;0;0;0;5;20.83175719;45.13090354
CID=-1312988076;-12;30;28.79716036;4;24;4.8;0.780245257;139.9677654;7.397259801;56.64520143;231.1829632;203.6939115;30825.57716;0.712950407;0.016401963;3.640582781;28.79715806;104.8384378;-12;30;4;24;135.8927511;578.4112193;41.8593166;4.256380232;0.821439771;109.029822;53.26349743;0;0;0;0;0;0;10;23.41460046;44.94484008
CID=-1312987979;-12;32.5;31.53080353;4;26.5;5.3;0.780245257;139.9677654;7.397259801;60.10646826;232.5753305;203.6939115;31561.09928;0.743895407;0.017853522;3.387609166;31.53080369;106.8140396;-12;32.5;4;26.5;135.8927511;621.7653459;44.54233429;4.575412161;0.832370206;109.5573679;57.55383803;0;0;0;0;0;0;9.930583466;27.06399804;44.93121999
CID=-1312987882;-12;35;34.44310016;4;29;5.8;0.780245257;139.9677654;7.397259801;63.59001651;233.9416238;203.6939115;32281.64955;0.773656137;0.01945338;3.146994797;34.44309419;108.3922382;-12;35;4;29;135.8927511;667.521983;47.34689861;4.912123551;0.842684646;109.057668;62.10017935;0;0;0;0;0;0;10;30.87775799;45.13912666
CID=-1312988041;-12;37.5;37.66447692;4;31.5;6.3;0.780245257;139.9677654;7.397259801;67.09666069;235.282032;203.6939115;32983.17329;0.806818025;0.021266803;2.926076593;37.66447004;110.2091242;-12;37.5;4;31.5;135.8927511;715.7660593;50.18004299;5.26713937;0.852685652;108.552218;67.11176826;0;0;0;0;0;0;10;35.0703674;45.44680548
CID=-1312988200;-12;40;42.35133466;4;34;6.8;0.780245257;139.9677654;7.397259801;70.62727751;236.5967388;203.6939115;33790.8619;0.675483012;0.023397125;2.171209482;41.39823981;89.88425081;-12;40;4;34;135.8927511;766.5840786;63.41302757;5.641096177;0.862670157;95.37181322;72.91097023;0;0;0;0;0;0;10;41.39203528;45.22923278
CID=-1312988103;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926657;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926560;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926463;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926622;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926781;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926684;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926587;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926746;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926905;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667926808;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302733466;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302733563;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302733660;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302733501;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302733342;-9;2.5;5.515180172;4;-3.5;0;0.779733503;140.1723329;8.293999083;19.8464382;213.9435853;205.7882949;18440.11558;0.334530862;0.006713041;11.2785588;5.515180686;62.20328967;-9;2.5;4;-3.5;153.3765154;237.1557572;11.5719789;1.546232528;0.65178394;99.9314056;12.85617767;0;0;0;0;0;0;10;4.361195355;8.977134622
CID=302733439;-9;5;6.372892335;4;-1;0;0.779733503;140.1723329;8.293999083;23.10639872;215.6353927;205.7882949;19259.83325;0.349141688;0.006917364;10.00830904;6.372891301;63.78186561;-9;5;4;-1;153.3765154;259.3030423;14.17244732;1.690630678;0.661495968;109.9319533;14.63743858;0;0;0;0;0;0;5.170116662;4.580343199;11.75053975
CID=302733536;-9;7.5;7.900829702;4;1.5;0.3;0.779733503;140.1723329;8.293999083;26.38171718;217.2987511;205.7882949;20674.89637;0.392191107;0.007329945;8.90560581;7.900828516;70.36166433;-9;7.5;4;1.5;153.3765154;283.0057566;17.09520389;1.845170076;0.677934103;110;17.7068346;0;0;0;0;0;0;5;5.639828292;14.68383393
CID=302733377;-9;10;9.533574286;4;4;0.8;0.779733503;140.1723329;8.293999083;29.67294474;218.933892;205.7882949;21971.78018;0.433808085;0.007866201;8.013810393;9.533575042;76.40026275;-9;10;4;4;153.3765154;308.3346683;19.83388326;2.010312122;0.694346217;110;20.86101771;0;0;0;0;0;0;5;6.707032722;18.01319898
CID=302733218;-9;12.5;11.00198661;4;6.5;1.3;0.779733503;140.1723329;8.293999083;32.98064018;220.5410457;205.7882949;23036.42433;0.463045345;0.008420863;7.273029716;11.00198723;80.01778005;-9;12.5;4;6.5;153.3765154;335.3618017;22.40174877;2.18652641;0.708153879;110;23.60474288;0;0;0;0;0;0;5;7.703901749;20.89624117
CID=302733315;-9;15;13.14441512;4;9;1.8;0.779733503;140.1723329;8.293999083;36.30537198;222.1204404;205.7882949;24234.05232;0.513981124;0.009222317;6.627226529;13.14441611;87.11102314;-9;15;4;9;153.3765154;364.160422;25.06880232;2.374290621;0.726798106;110;27.47788414;0;0;0;0;0;0;5;9.210693279;24.94558066
CID=-1537735607;-9;17.5;15.38751698;4;11.5;2.3;0.779733503;140.1723329;8.293999083;39.64772049;223.6723016;205.7882949;25345.01099;0.559388384;0.010113207;6.039771612;15.38752015;92.93710738;-9;17.5;4;11.5;153.3765154;394.8050249;27.79223097;2.574090459;0.744562606;110;31.39953307;0;0;0;0;0;0;5;10.71254302;29.41243885
CID=-1537735510;-9;20;17.98923432;4;14;2.8;0.779733503;140.1723329;8.293999083;43.0082804;225.1968514;205.7882949;26429.85946;0.611622874;0.011176141;5.534421116;17.98923108;99.55998033;-9;20;4;14;153.3765154;427.3713314;30.48149711;2.786419617;0.763131373;110;35.81533915;0;0;0;0;0;0;5;12.58109937;34.21363918
CID=-1537735413;-9;22.5;20.15450604;4;16.5;3.3;0.779733503;140.1723329;8.293999083;46.38766355;226.6943082;205.7882949;27284.18947;0.64514814;0.012148903;5.102433773;20.15450379;102.8370208;-9;22.5;4;16.5;153.3765154;461.9362892;33.03268579;3.011779789;0.777077582;110;39.40610465;0;0;0;0;0;0;5;14.28654567;37.75838716
CID=-1537735572;-9;25;22.95376898;4;19;3.8;0.779733503;140.1723329;8.293999083;49.78650222;228.164886;205.7882949;28183.87705;0.69375041;0.013394325;4.714969333;22.95376703;108.2263076;-9;25;4;19;153.3765154;498.5780826;35.63084666;3.250680727;0.793285866;110;43.96226187;0;0;0;0;0;0;5;16.36499818;42.7200814
CID=-1537735731;-9;27.5;25.96788679;4;21.5;4.3;0.779733503;140.1723329;8.293999083;53.20545296;229.6087944;205.7882949;29065.42796;0.740521708;0.014781676;4.35117817;25.96788784;112.9909067;-9;27.5;4;21.5;153.3765154;537.3761508;38.34195382;3.503640367;0.808689183;110;48.78774764;0;0;0;0;0;0;5;18.80566802;47.4545431
CID=-1537735634;-9;30;28.72055019;4;24;4.8;0.779733503;140.1723329;8.293999083;56.64520143;231.0262377;205.7882949;29818.29403;0.774979269;0.016143179;4.024394172;28.72054787;115.5828055;-9;30;4;24;153.3765154;578.4112193;41.0379288;3.771185033;0.821114555;110;53.14283829;0;0;0;0;0;0;5;21.40488044;50.66755944
CID=-1537735537;-9;32.5;31.13279626;4;26.5;5.3;0.779733503;140.1723329;8.293999083;60.10646826;232.417415;205.7882949;30492.41815;0.7975297;0.017445121;3.731934875;31.13280037;116.1855835;-9;32.5;4;26.5;153.3765154;621.7653459;43.70101152;4.053849732;0.83085759;110;56.9308111;0;0;0;0;0;0;5;24.4890755;51.06395854
CID=-1537735696;-9;35;33.21389439;4;29;5.8;0.779733503;140.1723329;8.293999083;63.59001651;233.7825201;205.7882949;31090.06524;0.811078323;0.018685853;3.472461231;33.21388879;115.3339411;-9;35;4;29;153.3765154;667.521983;46.29821553;4.352178566;0.838488151;109.7310974;60.18365698;0;0;0;0;0;0;7.785917404;27.36298289;50.76662886
