PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1537735855;-9;37.5;36.21005332;4;31.5;6.3;0.779733503;140.1723329;8.293999083;67.09666069;235.1217412;205.7882949;31799.35736;0.842828586;0.020361059;3.22819925;36.21005549;116.893274;-9;37.5;4;31.5;153.3765154;715.7660593;49.01402286;4.666725263;0.848341396;109.5703563;64.85064605;0;0;0;0;0;0;10;31.54266057;50.21223154
CID=-1537735758;-9;40;39.49884284;4;34;6.8;0.779733503;140.1723329;8.293999083;70.62727751;236.435261;205.7882949;32493.76886;0.877444716;0.022249953;3.002527239;39.4988325;118.5963205;-9;40;4;34;153.3765154;766.5840786;51.77101535;4.998053819;0.85779124;108.6441293;69.96138977;0;0;0;0;0;0;10;35.66217519;51.00884578
CID=-1344937372;-9;42.5;43.20783611;4;36.5;7.3;0.779733503;140.1723329;8.293999083;74.18281783;237.7232563;205.7882949;33180.26673;0.917213111;0.024425121;2.793712726;43.2078316;120.710269;-9;42.5;4;36.5;153.3765154;820.0642337;54.56847918;5.346739241;0.866961988;108.5460141;75.72132264;0;0;0;0;0;0;10;40.63871321;50.91520482
CID=-1344937275;-9;45;47.93548557;4;39;7.8;0.779733503;140.1723329;8.293999083;77.76431907;238.9858987;205.7882949;33906.97648;0.986495582;0.027173586;2.634688428;47.93549217;126.2950865;-9;45;4;39;153.3765154;876.2965275;56.88411184;5.713368341;0.876718753;108.8188072;83.07161827;0;0;0;0;0;0;10;47.15824656;50.2672026
CID=-1344937178;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344937337;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344937496;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344937399;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344937302;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344937461;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344937620;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344937523;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699876077;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699875980;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699875883;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699876042;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699876201;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699876104;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699876007;-6;5;5.199541223;4;-1;0;0.779366885;140.3346683;9.273942472;23.10639872;215.5319003;207.8760924;18460.91254;0.334809424;0.006749947;11.89771205;5.199540428;61.86263478;-6;5;4;-1;172.5645029;259.3030423;13.41133668;1.502644159;0.648118753;74.94611386;12.18894585;0;0;0;0;0;0;10;4.773203376;6.478554762
CID=-1699876166;-6;7.5;6.599327384;4;1.5;0.3;0.779366885;140.3346683;9.273942472;26.38171718;217.1943589;207.8760924;18862.21596;0.380698617;0.006996546;10.46995616;6.59932636;69.09465764;-6;7.5;4;1.5;172.5645029;283.0057566;16.38536214;1.639999837;0.664000732;109.3421637;15.10034341;0;0;0;0;0;0;5.702170036;4.778981909;12.06036381
CID=-1699876325;-6;10;8.083063292;4;4;0.8;0.779366885;140.3346683;9.273942472;29.67294474;218.8286075;207.8760924;20204.1341;0.422863429;0.007420311;9.322654638;8.083061857;75.35559412;-6;10;4;4;172.5645029;308.3346683;19.1322867;1.786779222;0.679823527;110;18.06489693;0;0;0;0;0;0;5;5.72568955;15.15518452
CID=-1699876228;-6;12.5;9.765652652;4;6.5;1.3;0.779366885;140.3346683;9.273942472;32.98064018;220.4348757;207.8760924;21470.27294;0.464488032;0.007982365;8.318630444;9.765651312;81.23684431;-6;12.5;4;6.5;172.5645029;335.3618017;21.92279217;1.943399692;0.696586881;110;21.30010277;0;0;0;0;0;0;5;6.80455219;18.64895404
CID=270784046;-6;15;11.74321129;4;9;1.8;0.779366885;140.3346683;9.273942472;36.30537198;222.013391;207.8760924;22721.79994;0.514015404;0.008695413;7.509870839;11.74321038;88.18999316;-6;15;4;9;172.5645029;364.160422;24.60610832;2.110285812;0.714799496;110;24.96079307;0;0;0;0;0;0;5;8.140877565;22.55021247
CID=270784143;-6;17.5;13.55701088;4;11.5;2.3;0.779366885;140.3346683;9.273942472;39.64772049;223.5643785;207.8760924;23747.84166;0.551230923;0.009417696;6.840202483;13.55700814;92.73268072;-6;17.5;4;11.5;172.5645029;394.8050249;27.13403869;2.28786928;0.730195562;110;28.20852927;0;0;0;0;0;0;5;9.461719931;25.84288372
CID=270784240;-6;20;16.06964495;4;14;2.8;0.779366885;140.3346683;9.273942472;43.0082804;225.0880596;207.8760924;24905.19274;0.607469724;0.010410829;6.232384193;16.06964545;100.1522043;-6;20;4;14;172.5645029;427.3713314;29.80922657;2.476588894;0.749633693;110;32.56964108;0;0;0;0;0;0;5;11.23316865;30.57907384
CID=270784081;-6;22.5;18.59912197;4;16.5;3.3;0.779366885;140.3346683;9.273942472;46.38766355;226.5846521;207.8760924;25942.35371;0.65656396;0.011469381;5.700672102;18.59911961;106.0274823;-6;22.5;4;16.5;172.5645029;461.9362892;32.45585619;2.676890563;0.76719181;110;36.83360322;0;0;0;0;0;0;5;12.95019256;35.5459102
CID=270783922;-6;25;21.18946818;4;19;3.8;0.779366885;140.3346683;9.273942472;49.78650222;228.0543695;207.8760924;26866.25621;0.70302398;0.012606522;5.245095223;21.18946715;111.1407729;-6;25;4;19;172.5645029;498.5780826;35.02629484;2.889227357;0.783298662;110;41.10062508;0;0;0;0;0;0;5;14.75193083;40.50208022
CID=270784019;-6;27.5;23.88401066;4;21.5;4.3;0.779366885;140.3346683;9.273942472;53.20545296;229.4974206;207.8760924;27720.091;0.748237754;0.013839934;4.84551901;23.88400738;115.7304118;-6;27.5;4;21.5;172.5645029;537.3761508;37.55909816;3.114059623;0.798254439;110;45.45918342;0;0;0;0;0;0;5;16.93835604;44.72097451
CID=270784116;-6;30;27.13579499;4;24;4.8;0.779366885;140.3346683;9.273942472;56.64520143;230.9140092;207.8760924;28606.45718;0.802482614;0.015340401;4.472327197;27.13579649;121.3601607;-6;30;4;24;172.5645029;578.4112193;40.20964538;3.35185516;0.814141175;110;50.64057521;0;0;0;0;0;0;5;19.47222901;50.12649292
CID=270783957;-6;32.5;30.42599283;4;26.5;5.3;0.779366885;140.3346683;9.273942472;60.10646826;232.3043338;207.8760924;29425.65525;0.852858829;0.016933126;4.142071274;30.42599229;126.0266286;-6;32.5;4;26.5;172.5645029;621.7653459;42.81994314;3.603089485;0.828106716;110;55.82313469;0;0;0;0;0;0;5;22.14802516;55.25989586
CID=270783798;-6;35;32.97065882;4;29;5.8;0.779366885;140.3346683;9.273942472;63.59001651;233.6685875;207.8760924;30078.45065;0.874002237;0.018321718;3.824805041;32.9706617;126.1063531;-6;35;4;29;172.5645029;667.521983;45.56277452;3.868246203;0.837631164;110;59.80405229;0;0;0;0;0;0;5;25.08221822;56.63598062
CID=270783895;-6;37.5;35.28422874;4;31.5;6.3;0.779366885;140.3346683;9.273942472;67.09666069;235.0069579;207.8760924;30686.06272;0.890303029;0.019692719;3.552192588;35.28422271;125.3363544;-6;37.5;4;31.5;172.5645029;715.7660593;48.17908425;4.147817467;0.845431062;109.8299482;63.41005509;0;0;0;0;0;0;6.70051795;28.06392682;56.94513451
CID=-1569685027;-6;40;37.97591975;4;34;6.8;0.779366885;140.3346683;9.273942472;70.62727751;236.3196269;207.8760924;31315.97184;0.915970284;0.021292401;3.310409052;37.97592199;125.7158359;-6;40;4;34;172.5645029;766.5840786;50.74420913;4.442304563;0.853581145;109.6735772;67.59573414;0;0;0;0;0;0;9.956813742;31.70523193;56.7879832
CID=-1569684930;-6;42.5;41.4558707;4;36.5;7.3;0.779366885;140.3346683;9.273942472;74.18281783;237.6067708;207.8760924;32015.28931;0.953726641;0.023311538;3.075724114;41.45587606;127.5068377;-6;42.5;4;36.5;172.5645029;820.0642337;53.48489266;4.752218562;0.862812065;109.3203419;73.00047128;0;0;0;0;0;0;10;36.41677302;56.57316377
CID=-1569684833;-6;45;44.9076207;4;39;7.8;0.779366885;140.3346683;9.273942472;77.76431907;238.8685601;207.8760924;32664.36169;0.987519189;0.025435826;2.86115961;44.9076215;128.4878728;-6;45;4;39;172.5645029;876.2965275;56.22562599;5.078081024;0.870700305;108.6334882;78.36229252;0;0;0;0;0;0;10;40.9139687;56.8885767
CID=-1569684992;-6;47.5;49.44145166;4;41.5;8.3;0.779366885;140.3346683;9.273942472;81.37291687;240.1051594;207.8760924;33360.92578;1.041919174;0.028166519;2.66590245;49.44145054;131.8060841;-6;47.5;4;41.5;172.5645029;935.3728936;58.96397396;5.420424699;0.879432663;108.5978953;85.41701459;0;0;0;0;0;0;10;46.82833663;57.28079676
CID=-1569685151;-6;50;54.17532052;4;44;8.8;0.779366885;140.3346683;9.273942472;85.0098547;241.3167276;207.8760924;34051.88892;0.882874104;0.030801417;2.031623162;53.39347448;108.4754194;-6;50;4;44;172.5645029;997.3873073;70.54655271;5.779794168;0.88577261;95.34978496;91.58444377;0;0;0;0;0;0;10;53.39344305;56.52095292
CID=-1569685054;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569684957;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569685116;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569685275;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569685178;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886792;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886695;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886598;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886757;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886916;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886819;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886722;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886881;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376887040;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376886943;-3;10;7.073943441;4;4;0.8;0.779135335;140.4534952;10.34262266;29.67294474;218.7621332;209.9562815;18648.06108;0.428898595;0.007125761;10.93071774;7.07394259;77.32326978;-3;10;4;4;193.5663032;308.3346683;18.74836204;1.592915002;0.669172341;110;16.06124937;0;0;0;0;0;0;5;5.339135486;12.27836731
CID=-1505789386;-3;12.5;8.388749494;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.98064018;220.3678421;209.9562815;19807.92905;0.458383923;0.007542934;9.67042478;8.388751336;81.1227888;-3;12.5;4;6.5;193.5663032;335.3618017;21.39213227;1.732542267;0.682959904;110;18.66198732;0;0;0;0;0;0;5;5.979755247;15.61573224
CID=-1505789355;-3;15;10.19792829;4;9;1.8;0.779135335;140.4534952;10.34262266;36.30537198;221.9458021;209.9562815;21083.23071;0.506307162;0.008156566;8.621425671;10.19793042;87.9206991;-3;15;4;9;193.5663032;364.160422;24.11514522;1.881321366;0.700701326;110;22.11234905;0;0;0;0;0;0;5;7.181270212;19.24790252
CID=-1505789192;-3;17.5;12.0727396;4;11.5;2.3;0.779135335;140.4534952;10.34262266;39.64772049;223.4962377;209.9562815;22243.25289;0.550576192;0.008856993;7.766906932;12.07273885;93.76783907;-3;17.5;4;11.5;193.5663032;394.8050249;26.72297731;2.03963716;0.717686627;110;25.55799192;0;0;0;0;0;0;5;8.322785625;23.32260153
CID=-1505789161;-3;20;13.90960042;4;14;2.8;0.779135335;140.4534952;10.34262266;43.0082804;225.0193701;209.9562815;23257.4991;0.587209589;0.009599563;7.047898726;13.90960213;98.03346713;-3;20;4;14;193.5663032;427.3713314;29.25912845;2.207880836;0.733051584;110;28.82942277;0;0;0;0;0;0;5;9.629105424;26.75108541
CID=-1505789510;-3;22.5;16.62787768;4;16.5;3.3;0.779135335;140.4534952;10.34262266;46.38766355;226.5154167;209.9562815;24427.20583;0.652468109;0.010675526;6.418336311;16.62787702;106.7233068;-3;22.5;4;16.5;193.5663032;461.9362892;31.89124496;2.386449922;0.753674468;110;33.52036792;0;0;0;0;0;0;5;11.62370001;31.64041068
CID=-1505789479;-3;25;19.18438762;4;19;3.8;0.779135335;140.4534952;10.34262266;49.78650222;227.9845905;209.9562815;25439.98233;0.701640994;0.011761608;5.857976896;19.18438484;112.3816832;-3;25;4;19;193.5663032;498.5780826;34.52249485;2.575748332;0.770989456;110;37.80551993;0;0;0;0;0;0;5;13.26547576;36.94112319
CID=-1505789316;-3;27.5;22.3084622;4;21.5;4.3;0.779135335;140.4534952;10.34262266;53.20545296;229.4271001;209.9562815;26472.72117;0.764411157;0.013104629;5.371148976;22.30846374;119.8220822;-3;27.5;4;21.5;193.5663032;537.3761508;37.15357507;2.776186464;0.789720561;110;42.91923721;0;0;0;0;0;0;5;15.53110266;42.64054083
CID=-1505789285;-3;30;24.79666102;4;24;4.8;0.779135335;140.4534952;10.34262266;56.64520143;230.8431487;209.9562815;27268.76619;0.801715451;0.014290255;4.956792207;24.79665407;122.9118616;-3;30;4;24;193.5663032;578.4112193;39.64928952;2.988181361;0.802939664;110;46.92085825;0;0;0;0;0;0;5;17.48263629;46.73873521
CID=-1505789634;-3;32.5;28.17232625;4;26.5;5.3;0.779135335;140.4534952;10.34262266;60.10646826;232.2329347;209.9562815;28136.29872;0.861741857;0.015864452;4.583642064;28.17232552;129.1318563;-3;32.5;4;26.5;193.5663032;621.7653459;42.19558583;3.212156949;0.81875578;110;52.2786176;0;0;0;0;0;0;5;20.046195;52.55072
CID=-1505789603;-3;35;31.71133172;4;29;5.8;0.779135335;140.4534952;10.34262266;63.59001651;233.5966506;209.9562815;28970.80442;0.917193911;0.017583083;4.233384096;31.71133163;134.246247;-3;35;4;29;193.5663032;667.521983;44.84299091;3.448544359;0.833047816;110;57.83627649;0;0;0;0;0;0;5;22.91142575;58.11104961
CID=-1312991151;-3;37.5;35.03368256;4;31.5;6.3;0.779135335;140.4534952;10.34262266;67.09666069;234.9344836;209.9562815;29700.39071;0.962854658;0.0193083;3.926309248;35.03367735;137.5530514;-3;37.5;4;31.5;193.5663032;715.7660593;47.41848106;3.697782349;0.844623354;110;63.02000255;0;0;0;0;0;0;5;25.59986068;63.33514819
CID=-1312991120;-3;40;37.76066191;4;34;6.8;0.779135335;140.4534952;10.34262266;70.62727751;236.2466152;209.9562815;30323.7062;0.985379383;0.020888338;3.635845337;37.76066232;137.291928;-3;40;4;34;193.5663032;766.5840786;50.08710299;3.960317813;0.852963507;110;67.26124909;0;0;0;0;0;0;5;29.19608078;63.4544053
CID=-1312990957;-3;42.5;40.05653814;4;36.5;7.3;0.779135335;140.4534952;10.34262266;74.18281783;237.5332212;209.9562815;30879.94937;0.997443797;0.022378871;3.380881304;40.0565376;135.4263991;-3;42.5;4;36.5;193.5663032;820.0642337;52.66944804;4.236606373;0.859265342;108.9171231;70.82749593;0;0;0;0;0;0;9.581764899;32.39224041;63.04943132
CID=-1312990926;-3;45;43.37321842;4;39;7.8;0.779135335;140.4534952;10.34262266;77.76431907;238.7944716;209.9562815;31529.66569;1.033958176;0.02438668;3.151275396;43.37321981;136.6809604;-3;45;4;39;193.5663032;876.2965275;55.24340233;4.527112999;0.86733784;109.332606;75.97822528;0;0;0;0;0;0;10;36.82194537;63.02703756
CID=-1312991275;-3;47.5;47.18649522;4;41.5;8.3;0.779135335;140.4534952;10.34262266;81.37291687;240.0305305;209.9562815;32199.48752;1.0746887;0.026729441;2.928531218;47.18648313;138.1870889;-3;47.5;4;41.5;193.5663032;935.3728936;57.9725016;4.83231264;0.875302086;109.1094547;81.90594451;0;0;0;0;0;0;10;41.75070801;63.49385683
CID=-1312991244;-3;50;50.92733379;4;44;8.8;0.779135335;140.4534952;10.34262266;85.0098547;241.241556;209.9562815;32817.57879;1.110298371;0.029183228;2.724034125;50.92734076;138.7278141;-3;50;4;44;193.5663032;997.3873073;60.70642583;5.152690788;0.881943574;108.641409;87.7336051;0;0;0;0;0;0;10;46.63773398;63.7961332
CID=-1312991081;-3;52.5;56.07120231;4;46.5;9.3;0.779135335;140.4534952;10.34262266;88.67649042;242.4277005;209.9562815;33499.0187;1.175599256;0.032441357;2.542774313;56.07120985;142.5764321;-3;52.5;4;46.5;193.5663032;1062.435878;63.36038961;5.488743962;0.889495214;108.6278575;95.77498385;0;0;0;0;0;0;10;53.55737642;63.61267997
CID=-1312991050;-3;55;60.44179648;4;49;9.8;0.779135335;140.4534952;10.34262266;92.37429956;243.589111;209.9562815;34145.46339;0.994063285;0.035397277;1.943800204;60.13165909;116.8839312;-3;55;4;49;193.5663032;1130.616924;74.57570915;5.840980093;0.894382281;97.08727167;102.1493897;0;0;0;0;0;0;10;60.13162729;61.37230404
CID=-1312991399;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312991368;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929856;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929825;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929662;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929631;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929980;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929949;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929786;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667929755;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667930104;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667930073;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302730267;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=302730298;0;12.5;7.549471284;4;6.5;1.3;0.77902916;140.5275241;11.50585387;32.98064018;220.33711;212.0278103;18516.3195;0.480653054;0.007269285;11.39941884;7.549469886;86.05956922;0;12.5;4;6.5;216.4944088;335.3618017;21.11042024;1.549055255;0.674249102;106.4161424;17.01186221;0;0;0;0;0;0;9.242134307;5.670152235;13.18742843
CID=302730461;0;15;8.420117145;4;9;1.8;0.77902916;140.5275241;11.50585387;36.30537198;221.9148153;212.0278103;19271.96697;0.484681336;0.007604221;10.11498447;8.42012031;85.1693862;0;15;4;9;216.4944088;364.160422;23.46934945;1.682077722;0.683279423;109.9537199;18.72301265;0;0;0;0;0;0;5.115700282;5.883035248;16.03136284
CID=302730492;0;17.5;10.40571856;4;11.5;2.3;0.77902916;140.5275241;11.50585387;39.64772049;223.4649978;212.0278103;20590.14144;0.539879015;0.008274184;8.94358161;10.40571856;93.06439316;0;17.5;4;11.5;216.4944088;394.8050249;26.26941589;1.823626888;0.702652008;110;22.50026121;0;0;0;0;0;0;5;7.269157959;19.81540038
CID=302730143;0;20;12.56903008;4;14;2.8;0.77902916;140.5275241;11.50585387;43.0082804;224.9878786;212.0278103;21827.16779;0.595123935;0.009073317;8.002812369;12.56902738;100.5875678;0;20;4;14;216.4944088;427.3713314;28.96222298;1.974052511;0.721958335;110;26.45119602;0;0;0;0;0;0;5;8.735311449;24.07018596
CID=302730174;0;22.5;14.61455917;4;16.5;3.3;0.77902916;140.5275241;11.50585387;46.38766355;226.4836748;212.0278103;22886.2577;0.64040637;0.009897821;7.258311816;14.6145561;106.0770052;0;22.5;4;16.5;216.4944088;461.9362892;31.46101897;2.13371002;0.738633525;110;30.06162057;0;0;0;0;0;0;5;10.11986213;28.0986503
CID=302730337;0;25;16.97388689;4;19;3.8;0.77902916;140.5275241;11.50585387;49.78650222;227.9525994;212.0278103;23908.10671;0.692407465;0.01087697;6.618231257;16.97388448;112.3370928;0;25;4;19;216.4944088;498.5780826;33.95786552;2.302960549;0.756130794;110;34.10673075;0;0;0;0;0;0;5;11.73849864;32.68005164
CID=302730368;0;27.5;20.06274512;4;21.5;4.3;0.77902916;140.5275241;11.50585387;53.20545296;229.3948607;212.0278103;25025.67491;0.761842968;0.012161706;6.030963436;20.06274741;120.997696;0;27.5;4;21.5;216.4944088;537.3761508;36.59469879;2.482171035;0.776512564;110;39.25524521;0;0;0;0;0;0;5;13.9765216;38.32141566
CID=302730019;0;30;22.99215837;4;24;4.8;0.77902916;140.5275241;11.50585387;56.64520143;230.8106617;212.0278103;25991.23622;0.817022417;0.013461258;5.521493823;22.99216096;126.9510747;0;30;4;24;216.4944088;578.4112193;39.18474159;2.671714353;0.793494891;110;44.02419591;0;0;0;0;0;0;5;15.93093678;44.17582312
CID=302730050;0;32.5;26.05850368;4;26.5;5.3;0.77902916;140.5275241;11.50585387;60.10646826;232.2002007;212.0278103;26867.10989;0.872527261;0.014878957;5.086844052;26.05849739;132.5555125;0;32.5;4;26.5;216.4944088;621.7653459;41.69778157;2.871969532;0.80912203;110;48.93179186;0;0;0;0;0;0;5;18.00181894;50.22855791
CID=-1537738806;0;35;29.22571064;4;29;5.8;0.77902916;140.5275241;11.50585387;63.59001651;233.5636699;212.0278103;27681.83803;0.925324252;0.016408454;4.699734344;29.22571372;137.3530905;0;35;4;29;216.4944088;667.521983;44.20556525;3.083322044;0.823239396;110;53.93798977;0;0;0;0;0;0;5;20.69071823;54.83068788
CID=-1537738775;0;37.5;33.03447925;4;31.5;6.3;0.77902916;140.5275241;11.50585387;67.09666069;234.9012565;212.0278103;28520.12752;0.990219879;0.01826466;4.344360264;33.03448532;143.5137054;0;37.5;4;31.5;216.4944088;715.7660593;46.78169323;3.306164179;0.837856908;110;59.90367494;0;0;0;0;0;0;5;23.62520765;61.26229405
CID=-1537738612;0;40;36.64708751;4;34;6.8;0.77902916;140.5275241;11.50585387;70.62727751;236.2131416;212.0278103;29274.43883;1.041494676;0.02014324;4.018543608;36.64708322;147.2679021;0;40;4;34;216.4944088;766.5840786;49.39327758;3.540895504;0.849675444;110;65.53029503;0;0;0;0;0;0;5;26.46819004;67.18377994
CID=-1537738581;0;42.5;40.05443397;4;36.5;7.3;0.77902916;140.5275241;11.50585387;74.18281783;237.499501;212.0278103;29945.14045;1.080641724;0.022041712;3.718964849;40.0544389;148.9610503;0;42.5;4;36.5;216.4944088;820.0642337;52.04715965;3.787923385;0.859259861;110;70.82423681;0;0;0;0;0;0;5;29.92017848;70.45720042
CID=-1537738930;0;45;43.09699052;4;39;7.8;0.77902916;140.5275241;11.50585387;77.76431907;238.7605043;212.0278103;30553.82399;1.108725738;0.023895443;3.454101159;43.09699732;148.8613884;0;45;4;39;216.4944088;876.2965275;54.63898426;4.047663551;0.866708612;110;75.54916638;0;0;0;0;0;0;5;33.79015672;71.01749189
CID=-1537738899;0;47.5;45.64275033;4;41.5;8.3;0.77902916;140.5275241;11.50585387;81.37291687;239.9963153;212.0278103;31086.65091;1.123672788;0.025644731;3.216575018;45.6427559;146.8133484;0;47.5;4;41.5;216.4944088;935.3728936;57.18555247;4.32054065;0.872234333;109.5871713;79.50500287;0;0;0;0;0;0;8.059924098;37.32825373;70.5862401
CID=-1537738736;0;50;49.39503021;4;44;8.8;0.77902916;140.5275241;11.50585387;85.0098547;241.2070919;212.0278103;31725.84864;1.164632499;0.028031907;2.994820545;49.39502611;147.929239;0;50;4;44;216.4944088;997.3873073;59.80172557;4.606988757;0.879351599;109.6193547;85.34467671;0;0;0;0;0;0;9.89408145;42.43423056;70.27742916
CID=-1537738705;0;52.5;53.41565105;4;46.5;9.3;0.77902916;140.5275241;11.50585387;88.67649042;242.3929863;212.0278103;32354.60126;1.206016192;0.03069036;2.785020602;53.41565122;148.7636891;0;52.5;4;46.5;216.4944088;1062.435878;62.49946537;4.907451809;0.885805233;109.1982382;91.61910855;0;0;0;0;0;0;10;47.56357811;70.97186984
CID=-1537739054;0;55;57.44291832;4;49;9.8;0.77902916;140.5275241;11.50585387;92.37429956;243.554145;212.0278103;32942.48732;1.243323904;0.033524771;2.589841806;57.44291787;148.7680701;0;55;4;49;216.4944088;1130.616924;65.23018994;5.22238394;0.891242456;108.6055198;97.92563619;0;0;0;0;0;0;10;52.83695772;71.26080011
CID=-1537739023;0;57.5;63.37487081;4;51.5;10.3;0.77902916;140.5275241;11.50585387;96.10487649;244.6907104;212.0278103;33618.26711;1.324219638;0.037472736;2.422213082;63.37486432;153.5074254;0;57.5;4;51.5;216.4944088;1202.031033;67.79540318;5.552249777;0.897716947;108.6890425;107.2589139;0;0;0;0;0;0;10;60.81486276;71.05489497
CID=-1344940571;0;60;67.64364035;4;54;10.8;0.77902916;140.5275241;11.50585387;99.86993597;245.8028223;212.0278103;34214.82191;1.111669481;0.040731088;1.850588207;67.37451662;124.6824859;0;60;4;54;216.4944088;1276.78113;78.77178159;5.897524732;0.901237853;97.08727537;113.5826545;0;0;0;0;0;0;10;67.37448184;68.45111587
CID=-1344940540;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940377;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940346;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940695;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940664;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940501;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940470;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940819;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344940788;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699879276;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699879245;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699879082;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699879051;3;15;6.990378453;4;9;1.8;0.779038997;140.5554499;12.76975577;36.30537198;221.9176862;214.0895926;18490.07385;0.475457843;0.007210324;12.09217921;6.990377887;84.52890212;3;15;4;9;241.4641341;364.160422;22.93693736;1.508134628;0.668269425;80.16420524;15.89296174;0;0;0;0;0;0;10;6.068627211;9.755632178
CID=-1699879400;3;17.5;8.688959215;4;11.5;2.3;0.779038997;140.5554499;12.76975577;39.64772049;223.4678922;214.0895926;18880.40409;0.524185758;0.007725712;10.52369012;8.688962131;91.43994494;3;17.5;4;11.5;241.4641341;394.8050249;25.72471618;1.635046242;0.686000203;108.898806;19.24418113;0;0;0;0;0;0;6.21572433;6.115913297;16.40809697
CID=-1699879369;3;20;10.67937057;4;14;2.8;0.779038997;140.5554499;12.76975577;43.0082804;224.9907963;214.0895926;20163.12402;0.580901917;0.008414028;9.305928722;10.67937066;99.38146213;3;20;4;14;241.4641341;427.3713314;28.41655755;1.769916402;0.705194562;109.672751;23.00872119;0;0;0;0;0;0;5.327249006;7.444439967;20.38416237
CID=-1699879206;3;22.5;12.86661002;4;16.5;3.3;0.779038997;140.5554499;12.76975577;46.38766355;226.4866157;214.0895926;21367.53752;0.637383258;0.009235224;8.307581833;12.86660837;106.8904019;3;22.5;4;16.5;241.4641341;461.9362892;31.06153891;1.913063781;0.724476328;110;26.98333708;0;0;0;0;0;0;5;8.881326152;24.8224616
CID=-1699879175;3;25;15.16160476;4;19;3.8;0.779038997;140.5554499;12.76975577;49.78650222;227.9555634;214.0895926;22468.90886;0.689988942;0.010153642;7.477264614;15.16160272;113.3673155;3;25;4;19;241.4641341;498.5780826;33.65993681;2.06481217;0.742850023;110;31.00985585;0;0;0;0;0;0;5;10.30394562;29.73458219
CID=-1699879524;3;27.5;17.55137562;4;21.5;4.3;0.779038997;140.5554499;12.76975577;53.20545296;229.3978477;214.0895926;23470.33955;0.741891711;0.011161351;6.800527784;17.55137444;119.3586096;3;27.5;4;21.5;241.4641341;537.3761508;36.14928333;2.225490559;0.760149898;110;35.0806528;0;0;0;0;0;0;5;12.15097658;33.75257273
CID=-1699879493;3;30;20.62691792;4;24;4.8;0.779038997;140.5554499;12.76975577;56.64520143;230.8136717;214.0895926;24539.23616;0.811827129;0.012463257;6.196643773;20.62691237;127.8176281;3;30;4;24;241.4641341;578.4112193;38.72339194;2.395433266;0.779951557;110;40.18115074;0;0;0;0;0;0;5;14.31393612;39.56586334
CID=270780847;3;32.5;23.64178091;4;26.5;5.3;0.779038997;140.5554499;12.76975577;60.10646826;232.2032335;214.0895926;25494.74748;0.86954789;0.013815262;5.663520066;23.64178097;133.8957009;3;32.5;4;26.5;241.4641341;621.7653459;41.30169223;2.574980124;0.796979743;110;45.07011671;0;0;0;0;0;0;5;16.26500084;45.77212114
CID=270780878;3;35;27.34398175;4;29;5.8;0.779038997;140.5554499;12.76975577;63.59001651;233.5667256;214.0895926;26478.54529;0.944190124;0.015491431;5.196762412;27.34398884;142.1002134;3;35;4;29;241.4641341;667.521983;43.89017055;2.764476744;0.815084622;110;50.97003649;0;0;0;0;0;0;5;18.97526138;52.45014287
CID=270781041;3;37.5;30.24116755;4;31.5;6.3;0.779038997;140.5554499;12.76975577;67.09666069;234.904335;214.0895926;27231.93753;0.987540055;0.016952829;4.800126047;30.24116587;145.161408;3;37.5;4;31.5;241.4641341;715.7660593;46.351481;2.964274848;0.827373481;110;55.53320129;0;0;0;0;0;0;5;21.27823191;57.12997446
CID=270781072;3;40;34.18337495;4;34;6.8;0.779038997;140.5554499;12.76975577;70.62727751;236.216243;214.0895926;28056.72115;1.058399427;0.018897208;4.441939278;34.1833651;151.8404321;3;40;4;34;241.4641341;766.5840786;48.85727203;3.174732685;0.841816321;110;61.69546589;0;0;0;0;0;0;5;24.29450943;63.84997152
CID=270780723;3;42.5;38.08266076;4;36.5;7.3;0.779038997;140.5554499;12.76975577;74.18281783;237.5026252;214.0895926;28822.18698;1.118796453;0.020930439;4.110196462;38.08265732;156.5272034;3;42.5;4;36.5;241.4641341;820.0642337;51.42062557;3.396215496;0.853885284;110;67.76157501;0;0;0;0;0;0;5;27.2940588;70.44846663
CID=270780754;3;45;42.2228378;4;39;7.8;0.779038997;140.5554499;12.76975577;77.76431907;238.7636514;214.0895926;29554.48423;1.181274698;0.023175746;3.813992819;42.22283677;161.0375962;3;45;4;39;241.4641341;876.2965275;53.96289486;3.629096018;0.864667323;110;74.19149759;0;0;0;0;0;0;5;30.62799847;77.0073558
CID=270780917;3;47.5;45.35444854;4;41.5;8.3;0.779038997;140.5554499;12.76975577;81.37291687;239.9994854;214.0895926;30140.0453;1.205715944;0.025124852;3.528178173;45.35445889;160.0186119;3;47.5;4;41.5;241.4641341;935.3728936;56.63494028;3.873754988;0.871638508;110;79.05682296;0;0;0;0;0;0;5;34.46457545;78.02406782
CID=270780948;3;50;48.33847101;4;44;8.8;0.779038997;140.5554499;12.76975577;85.0098547;241.2102851;214.0895926;30699.46557;1.22819769;0.027126033;3.27969495;48.33846998;158.5354359;3;50;4;44;241.4641341;997.3873073;59.20839488;4.130581592;0.877462272;109.8805827;83.69899124;0;0;0;0;0;0;6.194172846;38.31977526;78.39455825
CID=270780599;3;52.5;51.49626143;4;46.5;9.3;0.779038997;140.5554499;12.76975577;88.67649042;242.3962026;214.0895926;31249.6122;1.255055641;0.029328647;3.056540975;51.49625758;157.4004214;3;52.5;4;46.5;241.4641341;1062.435878;61.74508662;4.39997386;0.882863269;109.7519403;88.62127541;0;0;0;0;0;0;8.733136784;42.57645461;78.2556819
CID=270780630;3;55;55.63859039;4;49;9.8;0.779038997;140.5554499;12.76975577;92.37429956;243.5573847;214.0895926;31871.71923;1.299326774;0.032126105;2.842414636;55.63858876;158.147939;3;55;4;49;241.4641341;1130.616924;64.4017228;4.682338966;0.888922431;109.57487;95.09726274;0;0;0;0;0;0;10;48.36914131;77.44693763
CID=-1569688226;3;57.5;59.99055697;4;51.5;10.3;0.779038997;140.5554499;12.76975577;96.10487649;244.6939736;214.0895926;32471.57152;1.344273092;0.0352094;2.643810618;59.99055985;158.6036791;3;57.5;4;51.5;241.4641341;1202.031033;67.08428394;4.978093486;0.894226379;108.9041669;101.9274629;0;0;0;0;0;0;10;53.8458883;78.42456298
CID=-1569688195;3;60;64.43093355;4;54;10.8;0.779038997;140.5554499;12.76975577;99.86993597;245.8061092;214.0895926;33038.45339;1.386403739;0.038550135;2.457740832;64.43094285;158.3545591;3;60;4;54;241.4641341;1276.78113;69.80977156;5.287663674;0.898706219;108.5364975;108.9262408;0;0;0;0;0;0;10;59.70046405;78.62234204
CID=-1569688032;3;62.5;70.88469644;4;56.5;11.3;0.779038997;140.5554499;12.76975577;103.6713191;246.893931;214.0895926;33681.89348;1.196215662;0.042236903;1.912182497;69.0750325;132.0840681;3;62.5;4;56.5;241.4641341;1354.972569;79.59469209;5.611485841;0.902560823;98.27632931;116.278761;0;0;0;0;0;0;10;68.57541787;77.81253214
CID=-1569688001;3;65;75.35216338;4;59;11.8;0.779038997;140.5554499;12.76975577;107.5110087;247.9575812;214.0895926;34259.89977;1.237724632;0.046940237;1.756125677;75.11702626;131.9149386;3;65;4;59;241.4641341;1436.71329;83.03613237;5.950007009;0.906550883;97.08728354;125.8931145;0;0;0;0;0;0;10;75.11698817;76.057689
CID=-1569688350;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569688319;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569688156;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569688125;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569688474;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569688443;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376889991;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376889960;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376889797;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376889766;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376890115;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376890084;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376889921;6;20;9.297812243;4;14;2.8;0.779155782;140.5359484;14.1407808;43.0082804;225.025435;216.140503;18676.71612;0.585963981;0.007939697;10.91108643;9.297813471;101.4492463;6;20;4;14;268.5935418;427.3713314;28.11734634;1.591145225;0.692046961;109.4596899;20.41272757;0;0;0;0;0;0;5.382889334;6.840301313;16.67034503
CID=-1376889890;6;22.5;11.04207448;4;16.5;3.3;0.779155782;140.5359484;14.1407808;46.38766355;226.5215298;216.140503;19777.40908;0.62627668;0.008583969;9.627925416;11.04207189;106.3122446;6;22.5;4;16.5;268.5935418;461.9362892;30.69592312;1.71983394;0.708518711;110;23.67854556;0;0;0;0;0;0;5;7.745595928;20.93151012
CID=-1376890239;6;25;13.38993728;4;19;3.8;0.779155782;140.5359484;14.1407808;49.78650222;227.9907516;216.140503;20978.60238;0.688047445;0.009471867;8.548168085;13.38993853;114.4594452;6;25;4;19;268.5935418;498.5780826;33.37025424;1.856254917;0.728827099;110;27.91321415;0;0;0;0;0;0;5;9.34783036;25.51625802
CID=-1376890208;6;27.5;15.78338434;4;21.5;4.3;0.779155782;140.5359484;14.1407808;53.20545296;229.433309;216.140503;22073.74066;0.745908545;0.010440938;7.700162369;15.78338745;121.5346461;6;27.5;4;21.5;268.5935418;537.3761508;35.89386397;2.000703916;0.747523679;110;32.07975475;0;0;0;0;0;0;5;10.83911533;30.61619137
CID=-1505797053;6;30;18.01482688;4;24;4.8;0.779155782;140.5359484;14.1407808;56.64520143;230.8494054;216.140503;23012.50945;0.789619211;0.011414957;6.990938497;18.01482793;125.9405541;6;30;4;24;268.5935418;578.4112193;38.34786213;2.153481485;0.763303938;110;35.85819223;0;0;0;0;0;0;5;12.42363858;34.78839178
CID=-1505796956;6;32.5;21.00750023;4;26.5;5.3;0.779155782;140.5359484;14.1407808;60.10646826;232.2392389;216.140503;24024.94281;0.858845607;0.012708938;6.379108705;21.007503;134.0091452;6;32.5;4;26.5;268.5935418;621.7653459;40.83105877;2.314893135;0.782224853;110;40.80361113;0;0;0;0;0;0;5;14.42573539;40.75279474
CID=-1505796991;6;35;24.66625428;4;29;5.8;0.779155782;140.5359484;14.1407808;63.59001651;233.6030023;216.140503;25086.72567;0.940423238;0.014314428;5.816125454;24.66625309;143.4620224;6;35;4;29;268.5935418;667.521983;43.43644442;2.485249565;0.802281435;110;46.71240383;0;0;0;0;0;0;5;17.09700442;47.37400386
CID=-1505797150;6;37.5;28.09575287;4;31.5;6.3;0.779155782;140.5359484;14.1407808;67.09666069;234.9408827;216.140503;26001.71074;1.005273352;0.015921802;5.332826858;28.09575612;149.8298029;6;37.5;4;31.5;268.5935418;715.7660593;45.97887288;2.664866975;0.818421885;110;52.15780017;0;0;0;0;0;0;5;19.39666526;54.19301568
CID=-1505796929;6;40;31.68530215;4;34;6.8;0.779155782;140.5359484;14.1407808;70.62727751;236.2530618;216.140503;26833.34422;1.070798522;0.017676224;4.917590081;31.68530606;155.8153468;6;40;4;34;268.5935418;766.5840786;48.45915417;2.854067427;0.832950453;110;57.79556498;0;0;0;0;0;0;5;21.79008133;61.37096463
CID=-1505796832;6;42.5;35.35958347;4;36.5;7.3;0.779155782;140.5359484;14.1407808;74.18281783;237.5397153;216.140503;27609.86162;1.131962876;0.019558839;4.544476456;35.35959115;160.6908295;6;42.5;4;36.5;268.5935418;820.0642337;50.95015303;3.053179269;0.845672337;110;63.52737148;0;0;0;0;0;0;5;25.00778414;66.41498146
CID=-1505796867;6;45;39.49040906;4;39;7.8;0.779155782;140.5359484;14.1407808;77.76431907;238.8010133;216.140503;28371.10753;1.199607561;0.021729579;4.203479083;39.49041098;165.9971165;6;45;4;39;268.5935418;876.2965275;53.4869463;3.262537593;0.857768709;110;69.94831066;0;0;0;0;0;0;5;28.05131067;73.80770422
CID=-1505797026;6;47.5;43.84913195;4;41.5;8.3;0.779155782;140.5359484;14.1407808;81.37291687;240.03712;216.140503;29114.72749;1.264755292;0.024117992;3.887147107;43.84912972;170.4480177;6;47.5;4;41.5;268.5935418;935.3728936;56.09184922;3.482484677;0.868404573;110;76.71753716;0;0;0;0;0;0;5;31.58340011;80.64632749
CID=-1505796805;6;50;47.96195738;4;44;8.8;0.779155782;140.5359484;14.1407808;85.0098547;241.2481934;216.140503;29767.28296;1.319184932;0.026541099;3.606724526;47.96195941;172.9855753;6;50;4;44;268.5935418;997.3873073;58.65054253;3.713370398;0.876767983;110;83.11281868;0;0;0;0;0;0;5;35.1296815;86.45878503
CID=-1505796708;6;52.5;51.30215478;4;46.5;9.3;0.779155782;140.5359484;14.1407808;88.67649042;242.434386;216.140503;30326.36833;1.346470152;0.028771471;3.345405416;51.30214936;171.6264883;6;52.5;4;46.5;268.5935418;1062.435878;61.25804249;3.955552583;0.882552004;110;88.31836718;0;0;0;0;0;0;5;39.54904383;86.56148763
CID=-1312998818;6;55;54.04030616;4;49;9.8;0.779155782;140.5359484;14.1407808;92.37429956;243.595845;216.140503;30824.78237;1.358472481;0.030870214;3.111251195;54.04031074;168.1329813;6;55;4;49;268.5935418;1130.616924;63.82229354;4.209397278;0.886711491;109.198624;92.59579759;0;0;0;0;0;0;8.498937323;43.42531354;85.885284
CID=-1312998721;6;57.5;58.0085176;4;51.5;10.3;0.779155782;140.5359484;14.1407808;96.10487649;244.7327131;216.140503;31398.60096;1.401684557;0.033682162;2.900471531;58.00852797;168.2520839;6;57.5;4;51.5;268.5935418;1202.031033;66.36080733;4.475278984;0.891933438;109.5998921;98.81324815;0;0;0;0;0;0;9.533084802;48.48632683;86.57508989
CID=-1312998756;6;60;62.5531841;4;54;10.8;0.779155782;140.5359484;14.1407808;99.86993597;245.8451304;216.140503;32001.43854;1.449325099;0.036964348;2.693930096;62.55316397;168.513851;6;60;4;54;268.5935418;1276.78113;69.05286073;4.7535809;0.896915542;109.4546366;105.96282;0;0;0;0;0;0;10;54.73435206;86.00968021
CID=-1312998915;6;62.5;67.20207584;4;56.5;11.3;0.779155782;140.5359484;14.1407808;103.6713191;246.9332368;216.140503;32570.98228;1.496690025;0.040532326;2.504855702;67.20207692;168.3315056;6;62.5;4;56.5;268.5935418;1354.972569;71.73197423;5.044695269;0.901098216;108.6583604;113.3095048;0;0;0;0;0;0;10;60.59464504;87.02436824
CID=-1312998694;6;65;72.16537616;4;59;11.8;0.779155782;140.5359484;14.1407808;107.5110087;247.9971748;216.140503;33124.06352;1.545864047;0.044528882;2.326967067;72.16536582;167.9264296;6;65;4;59;268.5935418;1436.71329;74.45728049;5.349023958;0.904730843;108.5531531;121.1895568;0;0;0;0;0;0;10;67.16237771;87.17437152
CID=-1312998597;6;67.5;79.1184504;4;61.5;12.3;0.779155782;140.5359484;14.1407808;111.3911589;249.0370935;216.140503;33761.07863;1.292598249;0.048821755;1.756184169;77.09830276;135.3988187;6;67.5;4;61.5;268.5935418;1522.114066;85.27254754;5.666979393;0.907649228;95.97678617;129.0572929;0;0;0;0;0;0;10;76.74763406;86.2308994
CID=-1312998632;6;69.99;83.54530146;4;63.99;12.798;0.779155782;140.5359484;14.1407808;115.2983636;250.0491344;216.140503;34279.2281;1.371988878;0.05418297;1.66032493;83.32964899;138.3542936;6;69.99;4;63.99;268.5935418;1610.92452;87.36924433;5.997629389;0.910552306;97.08730007;139.0434163;0;0;0;0;0;0;10;83.32960721;84.19238422
CID=-1312998791;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312998570;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1312998473;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937523;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937426;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937461;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937620;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937399;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937302;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937337;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937496;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667937275;9;22.5;9.922550839;4;16.5;3.3;0.779370705;140.4676715;15.62574577;46.38766355;226.5857944;218.1793716;18527.94059;0.652724556;0.008169215;11.30079408;9.922547527;112.1326663;9;22.5;4;16.5;298.0033783;461.9362892;30.52218174;1.550104203;0.698089072;107.2698483;21.59574168;0;0;0;0;0;0;8.23162112;7.364408064;17.59697916
CID=-1667937178;9;25;11.03761288;4;19;3.8;0.779370705;140.4676715;15.62574577;49.78650222;228.0555208;218.1793716;19251.10853;0.658192446;0.008651997;10.04156415;11.03761455;110.8349146;9;25;4;19;298.0033783;498.5780826;32.82776431;1.673061848;0.708478173;109.9600657;23.67034155;0;0;0;0;0;0;5.099835708;7.577924888;21.41667686
CID=302722600;9;27.5;13.5500713;4;21.5;4.3;0.779370705;140.4676715;15.62574577;53.20545296;229.4985808;218.1793716;20484.92356;0.728557528;0.009601301;8.870286739;13.5500682;120.1929903;9;27.5;4;21.5;298.0033783;537.3761508;35.52113222;1.803255231;0.730138913;110;28.19627661;0;0;0;0;0;0;5;9.338640358;26.18436411
CID=302722697;9;30;16.16149892;4;24;4.8;0.779370705;140.4676715;15.62574577;56.64520143;230.9151783;218.1793716;21613.55831;0.793652176;0.010655951;7.932554387;16.16149595;128.2019456;9;30;4;24;298.0033783;578.4112193;38.12383235;1.940955242;0.75030524;110;32.72648438;0;0;0;0;0;0;5;11.04780512;31.50258034
CID=302722662;9;32.5;19.0784915;4;26.5;5.3;0.779370705;140.4676715;15.62574577;60.10646826;232.3055118;218.1793716;22703.87821;0.865711265;0.011881325;7.17276352;19.07848945;136.8454931;9;32.5;4;26.5;298.0033783;621.7653459;40.64339516;2.086437239;0.770309389;110;37.63003055;0;0;0;0;0;0;5;12.99171415;37.33882354
CID=302722503;9;35;21.76733095;4;29;5.8;0.779370705;140.4676715;15.62574577;63.59001651;233.6697744;218.1793716;23613.02213;0.92102948;0.01309625;6.541057264;21.7673302;142.3813533;9;35;4;29;298.0033783;667.521983;43.07030285;2.239981261;0.786653578;110;42.04142413;0;0;0;0;0;0;5;15.02712436;41.9879507
CID=302722724;9;37.5;25.27670773;4;31.5;6.3;0.779370705;140.4676715;15.62574577;67.09666069;235.0081536;218.1793716;24605.5658;0.99833586;0.014676107;5.967206412;25.2767003;150.8312881;9;37.5;4;31.5;298.0033783;715.7660593;45.60500805;2.401872299;0.805331254;110;47.68717564;0;0;0;0;0;0;5;17.43023717;48.81611942
CID=302722821;9;40;28.80274323;4;34;6.8;0.779370705;140.4676715;15.62574577;70.62727751;236.3208315;218.1793716;25509.97364;1.065959019;0.016348103;5.460747107;28.80274117;157.2844855;9;40;4;34;298.0033783;766.5840786;48.14925464;2.572400632;0.82146343;110;53.27228968;0;0;0;0;0;0;5;19.73901924;55.99391523
CID=302722786;9;42.5;33.13771515;4;36.5;7.3;0.779370705;140.4676715;15.62574577;74.18281783;237.6079843;218.1793716;26447.52624;1.153897205;0.018423076;5.014142235;33.1377159;166.1572209;9;42.5;4;36.5;298.0033783;820.0642337;50.71128096;2.751862205;0.838220726;110;60.06478835;0;0;0;0;0;0;5;22.94191591;63.72511287
CID=302722627;9;45;36.47147729;4;39;7.8;0.779370705;140.4676715;15.62574577;77.76431907;238.8697825;218.1793716;27160.3404;1.203863267;0.020214907;4.634869325;36.47147566;169.0405238;9;45;4;39;298.0033783;876.2965275;53.15405689;2.940559038;0.849142405;110;65.25722205;0;0;0;0;0;0;5;25.62766276;69.00292089
CID=302722848;9;47.5;40.82441276;4;41.5;8.3;0.779370705;140.4676715;15.62574577;81.37291687;240.1063907;218.1793716;27921.26473;1.281570279;0.02252328;4.294662332;40.82441709;175.3270863;9;47.5;4;41.5;298.0033783;935.3728936;55.61393348;3.138799631;0.861237983;110;72.01991317;0;0;0;0;0;0;5;28.87104254;76.68452341
CID=302722945;9;50;45.43038456;4;44;8.8;0.779370705;140.4676715;15.62574577;85.0098547;241.3179678;218.1793716;28662.5545;1.356124936;0.025071296;3.975192669;45.43037725;180.5945026;9;50;4;44;298.0033783;997.3873073;58.15891986;3.346899331;0.871796126;110;79.17483819;0;0;0;0;0;0;5;32.4252059;84.44592051
CID=-1537746473;9;52.5;49.71129891;4;46.5;9.3;0.779370705;140.4676715;15.62574577;88.67649042;242.5046667;218.1793716;29320.86943;1.414953833;0.027630735;3.686095121;49.71130481;183.2405981;9;52.5;4;46.5;298.0033783;1062.435878;60.70222683;3.56518065;0.879900675;110;85.83754497;0;0;0;0;0;0;5;36.23757719;90.13246409
CID=-1537746376;9;55;52.8657197;4;49;9.8;0.779370705;140.4676715;15.62574577;92.37429956;243.6666353;218.1793716;29844.92757;1.433850747;0.029846904;3.412149625;52.86570529;180.3856965;9;55;4;49;298.0033783;1130.616924;63.33107366;3.793973512;0.88498697;110;90.75967464;0;0;0;0;0;0;5;40.44346823;90.13247408
CID=-1537746411;9;57.5;56.4118784;4;51.5;10.3;0.779370705;140.4676715;15.62574577;96.10487649;244.8040169;218.1793716;30397.68984;1.464125561;0.032386553;3.168346553;56.41188097;178.7323886;9;57.5;4;51.5;298.0033783;1202.031033;65.92087416;4.033615457;0.889938817;109.8976739;96.30885216;0;0;0;0;0;0;6.279076679;45.17165447;90.1325502
CID=-1537746570;9;60;59.49141051;4;54;10.8;0.779370705;140.4676715;15.62574577;99.86993597;245.9169525;218.1793716;30894.85899;1.480997612;0.034876228;2.945231552;59.49141469;175.2159916;9;60;4;54;298.0033783;1276.78113;68.50967073;4.284451866;0.893667214;108.3788373;101.1426312;0;0;0;0;0;0;10;49.27769693;90.13255125
CID=-1537746349;9;62.5;63.85768636;4;56.5;11.3;0.779370705;140.4676715;15.62574577;103.6713191;247.0055825;218.1793716;31454.47406;1.530241682;0.03817225;2.743991815;63.85769585;175.2249947;9;62.5;4;56.5;298.0033783;1354.972569;71.0697004;4.546836272;0.898174812;109.1370543;108.0209887;0;0;0;0;0;0;10;55.09940263;90.13253753
CID=-1537746252;9;65;68.69686959;4;59;11.8;0.779370705;140.4676715;15.62574577;107.5110087;248.0700502;218.1793716;32030.03259;1.580793125;0.041949715;2.546605179;68.69686303;174.9437872;9;65;4;59;298.0033783;1436.71329;73.77463981;4.821130882;0.902274921;109.0637338;115.6788055;0;0;0;0;0;0;10;61.55164873;90.1325322
CID=-1537746287;9;67.5;73.38978405;4;61.5;12.3;0.779370705;140.4676715;15.62574577;111.3911589;249.110505;218.1793716;32563.98146;1.625136682;0.045940197;2.364708612;73.38977866;173.5454417;9;67.5;4;61.5;298.0033783;1522.114066;76.47389036;5.10770742;0.905513964;108.3512151;123.1391643;0;0;0;0;0;0;10;67.808871;90.1325232
CID=-1537746446;9;69.99;78.82482246;4;63.99;12.798;0.779370705;140.4676715;15.62574577;115.2983636;250.1230868;218.1793716;33139.62061;1.497245755;0.05016817;1.976345266;77.94091206;154.0381525;9;69.99;4;63.99;298.0033783;1610.92452;82.84702485;5.405725698;0.908088713;102.5260366;130.4046211;0;0;0;0;0;0;10;75.05558606;90.13253166
CID=-1537746225;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537746128;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948238;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948141;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948176;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948335;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948114;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948017;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948052;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344948211;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344947990;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344947893;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
