PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1699886943;12;25;9.538880405;4;19;3.8;0.779675181;140.3492395;17.23186792;49.78650222;228.1473021;220.2049785;18463.12648;0.667087477;0.008130588;11.91796038;9.538883149;113.6840314;12;25;4;19;329.8170183;498.5780826;32.55567969;1.511680887;0.694397716;87.91954733;20.87108471;0;0;0;0;0;0;10;7.90352735;14.44493957
CID=-1699886846;12;27.5;11.31935535;4;21.5;4.3;0.779675181;140.3492395;17.23186792;53.20545296;229.5910741;220.2049785;18854.23652;0.705620094;0.008807226;10.41033223;11.31935257;117.8382209;12;27.5;4;21.5;329.8170183;537.3761508;35.11721304;1.629316018;0.711025245;108.6670795;24.18757577;0;0;0;0;0;0;6.532167499;7.805996064;21.85943322
CID=-1699886881;12;30;13.91064216;4;24;4.8;0.779675181;140.3492395;17.23186792;56.64520143;231.0083814;220.2049785;20081.78125;0.780709434;0.009798753;9.179495667;13.91064016;127.692661;12;30;4;24;329.8170183;578.4112193;37.7658142;1.753733699;0.733059929;109.557789;28.83124602;0;0;0;0;0;0;5.44221101;9.600705858;26.84045107
CID=-1699887040;12;32.5;16.67500249;4;26.5;5.3;0.779675181;140.3492395;17.23186792;60.10646826;232.3994231;220.2049785;21221.83917;0.854683322;0.010922649;8.205907591;16.67500213;136.8335266;12;32.5;4;26.5;329.8170183;621.7653459;40.31708537;1.885182727;0.754011165;110;33.60035744;0;0;0;0;0;0;5;11.45086894;32.34740316
CID=-1699886819;12;35;19.51273092;4;29;5.8;0.779675181;140.3492395;17.23186792;63.59001651;233.7643928;220.2049785;22248.25717;0.919660808;0.012142289;7.381469988;19.51273159;144.0326426;12;35;4;29;329.8170183;667.521983;42.86556977;2.023916129;0.77307854;110;38.34866315;0;0;0;0;0;0;5;13.22160966;38.38609472
CID=-1699886722;12;37.5;22.12608529;4;31.5;6.3;0.779675181;140.3492395;17.23186792;67.09666069;235.1034786;220.2049785;23128.16461;0.970085152;0.013351157;6.712807639;22.12607806;148.5281058;12;37.5;4;31.5;329.8170183;715.7660593;45.29820768;2.170191408;0.788694816;110;42.62370818;0;0;0;0;0;0;5;15.10774506;43.181106
CID=-1699886757;12;40;25.77927983;4;34;6.8;0.779675181;140.3492395;17.23186792;70.62727751;236.416863;220.2049785;24112.36311;1.056262031;0.015009075;6.12869034;25.77928358;157.9932462;12;40;4;34;329.8170183;766.5840786;47.77720333;2.324270841;0.807782784;110;48.48774947;0;0;0;0;0;0;5;17.65278107;50.15877612
CID=-1699886916;12;42.5;29.96880277;4;36.5;7.3;0.779675181;140.3492395;17.23186792;74.18281783;237.704723;220.2049785;25105.01449;1.14816219;0.016962056;5.594390419;29.96879218;167.6571239;12;42.5;4;36.5;329.8170183;820.0642337;50.35012271;2.486421829;0.826282255;110;55.10570845;0;0;0;0;0;0;5;20.68315056;57.82575939
CID=-1699886695;12;45;33.94869963;4;39;7.8;0.779675181;140.3492395;17.23186792;77.76431907;238.9672296;220.2049785;25974.14138;1.224289995;0.018941061;5.136829592;33.94869758;174.3886743;12;45;4;39;329.8170183;876.2965275;52.86129062;2.656917257;0.841023399;110;61.32969638;0;0;0;0;0;0;5;23.37279497;65.67641362
CID=-1699886598;12;47.5;38.10731934;4;41.5;8.3;0.779675181;140.3492395;17.23186792;81.37291687;240.2045483;220.2049785;26764.79054;1.300785633;0.021102376;4.739002959;38.10733035;180.5907513;12;47.5;4;41.5;329.8170183;935.3728936;55.33324825;2.836035868;0.853955391;110;67.79990986;0;0;0;0;0;0;5;26.16245427;73.94191455
CID=270773180;12;50;42.23108935;4;44;8.8;0.779675181;140.3492395;17.23186792;85.0098547;241.4168387;220.2049785;27493.45727;1.368299772;0.02337289;4.380362254;42.23108647;184.9874571;12;50;4;44;329.8170183;997.3873073;57.81870403;3.024062592;0.864686948;110;74.20430928;0;0;0;0;0;0;5;29.79516744;79.53885508
CID=270773277;12;52.5;46.80559614;4;46.5;9.3;0.779675181;140.3492395;17.23186792;88.67649042;242.6042546;220.2049785;28199.84014;1.443006626;0.025968916;4.054995933;46.80559069;189.7964799;12;52.5;4;46.5;329.8170183;1062.435878;60.3288241;3.221288833;0.874563978;110;81.31336256;0;0;0;0;0;0;5;33.09542549;87.93610806
CID=270773242;12;55;50.52666024;4;49;9.8;0.779675181;140.3492395;17.23186792;92.37429956;243.7669449;220.2049785;28795.96772;1.483795503;0.028349271;3.753949919;50.52666941;189.6745866;12;55;4;49;329.8170183;1130.616924;62.88038981;3.428012689;0.881282224;110;87.10868098;0;0;0;0;0;0;5;37.32469834;90.13254595
CID=270773083;12;57.5;53.36462165;4;51.5;10.3;0.779675181;140.3492395;17.23186792;96.10487649;244.9050538;220.2049785;29289.323;1.495983633;0.030482148;3.47892923;53.36461575;185.6517216;12;57.5;4;51.5;329.8170183;1202.031033;65.44456877;3.644539142;0.88573011;110;91.53933526;0;0;0;0;0;0;5;41.10867293;90.1324678
CID=270773304;12;60;56.98735859;4;54;10.8;0.779675181;140.3492395;17.23186792;99.86993597;246.0187234;220.2049785;29838.52971;1.526401684;0.033122722;3.223163791;56.98736507;183.6796116;12;60;4;54;329.8170183;1276.78113;68.07033319;3.871180258;0.890673577;109.4676309;97.21108363;0;0;0;0;0;0;7.646272569;45.93897598;90.13250642
CID=270773401;12;62.5;60.67029676;4;56.5;11.3;0.779675181;140.3492395;17.23186792;103.6713191;247.1080949;220.2049785;30387.6848;1.557016251;0.035974862;2.99066973;60.67029056;181.4448015;12;62.5;4;56.5;329.8170183;1354.972569;70.69178044;4.10825547;0.894968798;108.8147573;102.9968532;0;0;0;0;0;0;10;50.84957037;90.13247591
CID=270773366;12;65;64.28818635;4;59;11.8;0.779675181;140.3492395;17.23186792;107.5110087;248.1733126;220.2049785;30895.08859;1.584652436;0.03900098;2.777816798;64.28817549;178.5807738;12;65;4;59;329.8170183;1436.71329;73.31125612;4.356092046;0.898575094;108.7887412;108.7007397;0;0;0;0;0;0;10;55.67340421;90.13253278
CID=270773207;12;67.5;69.18189213;4;61.5;12.3;0.779675181;140.3492395;17.23186792;111.3911589;249.2145265;220.2049785;31449.28751;1.644076431;0.042914786;2.585911495;69.18188681;178.8982363;12;67.5;4;61.5;329.8170183;1522.114066;75.89255058;4.615025854;0.902640768;108.991598;116.4483218;0;0;0;0;0;0;10;62.19833535;90.13256249
CID=270773428;12;69.99;74.13671724;4;63.99;12.798;0.779675181;140.3492395;17.23186792;115.2983636;250.227874;220.2049785;31988.17016;1.694514124;0.047163826;2.397809465;74.13672495;177.7657408;12;69.99;4;63.99;329.8170183;1610.92452;78.60134974;4.884297748;0.905971844;108.4001576;124.3295816;0;0;0;0;0;0;10;68.80477574;90.13254176
CID=270773525;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695893;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695796;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695831;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695990;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695769;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695672;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695707;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695866;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695645;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569695548;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376897658;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376897561;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1376897596;15;27.5;9.080740244;4;21.5;4.3;0.780060817;140.1792291;18.96680657;53.20545296;229.7082629;222.2160485;18440.36818;0.675446538;0.00807567;12.57139993;9.080740583;114.1576216;15;27.5;4;21.5;364.160422;537.3761508;34.62656607;1.475657755;0.689909255;70.51135389;19.99793138;0;0;0;0;0;0;10;8.592453815;10.54559953
CID=-1376897755;15;30;12.06288312;4;24;4.8;0.780060817;140.1792291;18.96680657;56.64520143;231.126469;222.2160485;18648.78158;0.782824897;0.009107431;10.74477799;12.06288129;129.6129814;15;30;4;24;364.160422;578.4112193;37.5354883;1.588341798;0.717600853;109.0461052;25.54017588;0;0;0;0;0;0;5.713789539;8.695779013;22.16419546
CID=-1376897534;15;32.5;14.32551056;4;26.5;5.3;0.780060817;140.1792291;18.96680657;60.10646826;232.5184075;222.2160485;19703.07818;0.837525797;0.010019949;9.477563578;14.3255125;135.7709555;15;32.5;4;26.5;364.160422;621.7653459;40.07311238;1.707394072;0.736365278;110;29.55783648;0;0;0;0;0;0;5;9.943786744;27.47068202
CID=-1376897437;15;35;17.17748744;4;29;5.8;0.780060817;140.1792291;18.96680657;63.59001651;233.8842726;222.2160485;20806.70339;0.911743572;0.011193668;8.419523986;17.17748715;144.6262651;15;35;4;29;364.160422;667.521983;42.66909435;1.833043743;0.757559193;110;34.45076226;0;0;0;0;0;0;5;11.85857593;33.13422198
CID=-1376897472;15;37.5;20.27125343;4;31.5;6.3;0.780060817;140.1792291;18.96680657;67.09666069;235.224253;222.2160485;21864.85652;0.988542501;0.01252517;7.564511747;20.27124984;153.3421075;15;37.5;4;31.5;364.160422;715.7660593;45.20132429;1.965524027;0.777793266;110;39.59789719;0;0;0;0;0;0;5;13.90167048;39.38000228
CID=-1376897631;15;40;23.26640833;4;34;6.8;0.780060817;140.1792291;18.96680657;70.62727751;236.5385321;222.2160485;22800.81499;1.055272659;0.013897459;6.875468435;23.26641259;159.9674854;15;40;4;34;364.160422;766.5840786;47.61800423;2.105072469;0.794977981;110;44.46620866;0;0;0;0;0;0;5;15.8898134;45.39619311
CID=-1376897410;15;42.5;26.56370592;4;36.5;7.3;0.780060817;140.1792291;18.96680657;74.18281783;237.8272874;222.2160485;23689.07325;1.126415957;0.015458205;6.277247677;26.56371099;166.7469931;15;42.5;4;36.5;364.160422;820.0642337;50.04299918;2.251931248;0.811504788;110;49.73400528;0;0;0;0;0;0;5;18.23725132;51.54306974
CID=-1376897313;15;45;30.62563077;4;39;7.8;0.780060817;140.1792291;18.96680657;77.76431907;239.0906911;222.2160485;24629.92454;1.215384462;0.017398759;5.732597681;30.62562511;175.5643875;15;45;4;39;364.160422;876.2965275;52.56138347;2.406347517;0.828892171;110;56.13615987;0;0;0;0;0;0;5;21.00937191;59.47440736
CID=-1505800252;15;47.5;34.75454247;4;41.5;8.3;0.780060817;140.1792291;18.96680657;81.37291687;240.3289094;222.2160485;25493.19334;1.295874696;0.019474388;5.251544187;34.75454913;182.5150504;15;47.5;4;41.5;364.160422;935.3728936;55.09059328;2.56857373;0.843713194;110;62.58533688;0;0;0;0;0;0;5;23.77750085;67.68566732
CID=-1505800221;15;50;39.72267517;4;44;8.8;0.780060817;140.1792291;18.96680657;85.0098547;241.5421029;222.2160485;26379.62285;1.396640642;0.022009358;4.824139802;39.72267688;191.6277466;15;50;4;44;364.160422;997.3873073;57.64399744;2.738867947;0.858387146;110;70.30902537;0;0;0;0;0;0;5;27.45296849;76.53179523
CID=-1505800190;15;52.5;43.51629531;4;46.5;9.3;0.780060817;140.1792291;18.96680657;88.67649042;242.7304266;222.2160485;27053.63832;1.453780704;0.024200473;4.461252382;43.516308;194.1372328;15;52.5;4;46.5;364.160422;1062.435878;60.08679062;2.917494087;0.867660865;110;76.20049782;0;0;0;0;0;0;5;30.55099902;82.41218421
CID=-1505800159;15;55;48.01163854;4;49;9.8;0.780060817;140.1792291;18.96680657;92.37429956;243.8940306;222.2160485;27729.56048;1.53076828;0.026825977;4.139779838;48.01164277;198.7576307;15;55;4;49;364.160422;1130.616924;62.51075786;3.104722137;0.876860244;110;83.19016045;0;0;0;0;0;0;5;33.97134244;90.13252683
CID=-1505800128;15;57.5;51.28406074;4;51.5;10.3;0.780060817;140.1792291;18.96680657;96.10487649;245.0330604;222.2160485;28271.41735;1.557560407;0.029072082;3.830152272;51.28406246;196.4257684;15;57.5;4;51.5;364.160422;1202.031033;65.04549395;3.300828317;0.882522868;110;88.29014473;0;0;0;0;0;0;5;38.33457497;90.13251804
CID=-1505800097;15;60;54.18034302;4;54;10.8;0.780060817;140.1792291;18.96680657;99.86993597;246.1476591;222.2160485;28777.88572;1.568196155;0.03129265;3.541186676;54.18034145;191.8627033;15;60;4;54;364.160422;1276.78113;67.64659839;3.506095262;0.88691133;110;92.81481661;0;0;0;0;0;0;5;42.19628316;90.13252262
CID=-1505800066;15;62.5;57.55385574;4;56.5;11.3;0.780060817;140.1792291;18.96680657;103.6713191;247.2379693;222.2160485;29301.6959;1.590490491;0.033890789;3.27596246;57.5538539;188.5442648;15;62.5;4;56.5;364.160422;1354.972569;70.28332858;3.720812278;0.89137931;108.9409699;98.09969043;0;0;0;0;0;0;10;46.6942995;90.13252447
CID=-1505800035;15;65;61.48060219;4;59;11.8;0.780060817;140.1792291;18.96680657;107.5110087;248.3041364;222.2160485;29846.01344;1.627399633;0.036944483;3.036257586;61.48060051;186.6709397;15;65;4;59;364.160422;1436.71329;72.91178324;3.945275772;0.895825949;108.1136322;104.2726086;0;0;0;0;0;0;10;51.9299621;90.13252244
CID=-1505800004;15;67.5;64.92108137;4;61.5;12.3;0.780060817;140.1792291;18.96680657;111.3911589;249.3463111;222.2160485;30364.54126;1.647281796;0.039979066;2.812027277;64.92107127;182.5598233;15;67.5;4;61.5;364.160422;1522.114066;75.58540718;4.179789934;0.8991503;106.2411092;109.7006397;0;0;0;0;0;0;10;56.51726869;90.13251942
CID=-1505799973;15;69.99;69.23985477;4;63.99;12.798;0.780060817;140.1792291;18.96680657;115.2983636;250.3606277;222.2160485;30889.83714;1.681929141;0.04370628;2.597174457;69.23985006;179.82797;15;69.99;4;63.99;364.160422;1610.92452;78.36426662;4.423667215;0.90268398;107.8841151;116.5403075;0;0;0;0;0;0;10;62.27562491;90.13254435
CID=-1313002017;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001986;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001955;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001924;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001893;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001862;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001831;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001800;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001769;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1313001738;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667940722;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667940691;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667940660;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667940629;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667940598;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1667940567;18;32.5;12.8598055;4;26.5;5.3;0.780519383;139.9561534;20.83871101;60.10646826;232.6599524;224.2112458;18482.87074;0.867635744;0.009435536;11.07195407;12.85980504;142.3831708;18;32.5;4;26.5;401.1621053;621.7653459;39.98034533;1.549910467;0.72441912;108.2568768;26.97119917;0;0;0;0;0;0;7.063297038;9.487552264;22.97656519
CID=-1667940536;18;35;14.27874203;4;29;5.8;0.780519383;139.9561534;20.83871101;63.59001651;234.0268819;224.2112458;19189.47757;0.876400048;0.010097567;9.858604074;14.27874089;140.7684531;18;35;4;29;401.1621053;667.521983;42.26322994;1.663970685;0.735995584;109.9181775;29.47613116;0;0;0;0;0;0;5.20455637;9.698549733;28.01931892
CID=-1667940505;18;37.5;17.3676147;4;31.5;6.3;0.780519383;139.9561534;20.83871101;67.09666069;235.3679259;224.2112458;20340.54465;0.964108014;0.011366296;8.721719623;17.36761065;151.4754306;18;37.5;4;31.5;401.1621053;715.7660593;44.87278861;1.784231486;0.758881783;110;34.7713636;0;0;0;0;0;0;5;11.85918316;33.8929093
CID=-1667940474;18;40;20.52850978;4;34;6.8;0.780519383;139.9561534;20.83871101;70.62727751;236.6832684;224.2112458;21389.27722;1.043136912;0.012741612;7.804225211;20.52850886;160.2091064;18;40;4;34;401.1621053;766.5840786;47.42050659;1.910908504;0.779357707;110;40.01993196;0;0;0;0;0;0;5;13.90602846;40.39595374
CID=-1667940443;18;42.5;23.91512553;4;36.5;7.3;0.780519383;139.9561534;20.83871101;74.18281783;237.9730882;224.2112458;22382.94755;1.124183747;0.014279573;7.052422641;23.9151181;168.6595203;18;42.5;4;36.5;401.1621053;820.0642337;49.91152105;2.044221582;0.798417197;110;45.5091185;0;0;0;0;0;0;5;16.06560617;47.46368361
CID=302719401;18;45;27.10008243;4;39;7.8;0.780519383;139.9561534;20.83871101;77.76431907;239.2375581;224.2112458;23233.77893;1.189493829;0.015828041;6.427941165;27.10007935;174.1977157;18;45;4;39;401.1621053;876.2965275;52.33005864;2.184395076;0.813978468;110;50.58402947;0;0;0;0;0;0;5;18.4960016;52.91232491
CID=302719432;18;47.5;31.41711546;4;41.5;8.3;0.780519383;139.9561534;20.83871101;81.37291687;240.4768457;224.2112458;24177.02949;1.291361733;0.01790294;5.871195366;31.41710341;184.4559519;18;47.5;4;41.5;401.1621053;935.3728936;54.81537037;2.331658153;0.831940725;110;57.37590296;0;0;0;0;0;0;5;21.55960305;60.9896527
CID=302719463;18;50;36.01192678;4;44;8.8;0.780519383;139.9561534;20.83871101;85.0098547;241.6911127;224.2112458;25083.07373;1.388634643;0.020207183;5.36766364;36.01192009;193.2998741;18;50;4;44;401.1621053;997.3873073;57.36083086;2.486245072;0.847728269;110;64.54244123;0;0;0;0;0;0;5;24.76647241;69.74828989
CID=302719494;18;52.5;40.58074422;4;46.5;9.3;0.780519383;139.9561534;20.83871101;88.67649042;242.8805155;224.2112458;25908.61759;1.477222838;0.022634221;4.933744865;40.58074372;200.215036;18;52.5;4;46.5;401.1621053;1062.435878;59.86256278;2.648395409;0.86061904;110;71.64152602;0;0;0;0;0;0;5;27.87811626;78.68862811
CID=302719525;18;55;45.34719581;4;49;9.8;0.780519383;139.9561534;20.83871101;92.37429956;244.0452054;224.2112458;26660.21573;1.565808083;0.025289421;4.552241984;45.34718425;206.431356;18;55;4;49;401.1621053;1130.616924;62.34499545;2.818354248;0.871623377;110;79.04551473;0;0;0;0;0;0;5;31.09483646;88.10427386
CID=302719556;18;57.5;48.78813239;4;51.5;10.3;0.780519383;139.9561534;20.83871101;96.10487649;245.1853296;224.2112458;27242.06556;1.602076984;0.02752858;4.206684637;48.78812736;205.2362658;18;57.5;4;51.5;401.1621053;1202.031033;64.83493857;2.996372332;0.87827685;110;84.39923098;0;0;0;0;0;0;5;35.00667671;90.13249941
CID=302719587;18;60;51.79767153;4;54;10.8;0.780519383;139.9561534;20.83871101;99.86993597;246.3010325;224.2112458;27739.16801;1.626746531;0.0297172;3.905036477;51.79767094;202.2717944;18;60;4;54;401.1621053;1276.78113;67.26550355;3.182706226;0.883341484;110;89.09172789;0;0;0;0;0;0;5;39.01939498;90.13250119
CID=302719618;18;62.5;54.99194649;4;56.5;11.3;0.780519383;139.9561534;20.83871101;103.6713191;247.3924583;224.2112458;28278.5951;1.642132956;0.032138776;3.599482818;54.99195195;197.9425862;18;62.5;4;56.5;401.1621053;1354.972569;69.92057036;3.377618553;0.888046182;109.6355893;94.08477703;0;0;0;0;0;0;8.644107257;43.27842471;90.13251185
CID=302719649;18;65;58.58253507;4;59;11.8;0.780519383;139.9561534;20.83871101;107.5110087;248.4597534;224.2112458;28808.16082;1.670583411;0.034920535;3.327911896;58.58252451;194.9574802;18;65;4;59;401.1621053;1436.71329;72.54940751;3.581378378;0.892617693;109.1752344;99.71451191;0;0;0;0;0;0;10;48.06586009;90.13256002
CID=302719680;18;67.5;62.29726274;4;61.5;12.3;0.780519383;139.9561534;20.83871101;111.3911589;249.5030698;224.2112458;29328.289;1.700513371;0.037967652;3.079623502;62.29724712;191.8520664;18;67.5;4;61.5;401.1621053;1522.114066;75.19203635;3.794261837;0.896660108;108.2992925;105.5593684;0;0;0;0;0;0;10;53.01883849;90.13253546
CID=-1537749672;18;69.99;66.50684815;4;63.99;12.798;0.780519383;139.9561534;20.83871101;115.2983636;250.5185376;224.2112458;29864.19162;1.74157784;0.041497699;2.85204061;66.50685883;189.6802622;18;69.99;4;63.99;401.1621053;1610.92452;77.84282339;4.015644794;0.900524628;107.7755366;112.2087224;0;0;0;0;0;0;10;58.63162295;90.13252375
CID=-1537749641;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749610;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749579;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749548;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749517;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749486;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749455;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749424;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1537749393;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951437;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951406;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951375;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951344;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951313;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951282;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951251;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1344951220;21;35;12.67993667;4;29;5.8;0.781042786;139.6784314;22.85627621;63.59001651;234.1897331;226.1891704;18375.0039;0.903773002;0.009466358;11.58939091;12.67993517;146.9527254;21;35;4;29;440.9531259;667.521983;42.16519671;1.513816195;0.722900554;93.66623952;26.64981827;0;0;0;0;0;0;10;9.915241695;20.9740216
CID=-1344951189;21;37.5;14.50680229;4;31.5;6.3;0.781042786;139.6784314;22.85627621;67.09666069;235.5319905;226.1891704;18773.04871;0.930043516;0.010269647;10.19955666;14.50680279;147.9629571;21;37.5;4;31.5;440.9531259;715.7660593;44.57765757;1.623224822;0.737791234;108.5017089;29.87404237;0;0;0;0;0;0;6.821490167;9.834244775;28.52447482
CID=-1344951158;21;40;17.81825147;4;34;6.8;0.781042786;139.6784314;22.85627621;70.62727751;236.8485465;226.1891704;19954.4404;1.029197116;0.011635511;8.985387688;17.81824637;160.1038515;21;40;4;34;440.9531259;766.5840786;47.2002925;1.738470676;0.761973771;109.5787501;35.52881423;0;0;0;0;0;0;5.421249945;12.21509614;34.62771744
CID=-1699890142;21;42.5;21.23744165;4;36.5;7.3;0.781042786;139.6784314;22.85627621;74.18281783;238.1395807;226.1891704;21025.2198;1.121125505;0.013128265;8.024422289;21.23744148;170.4181988;21;42.5;4;36.5;440.9531259;820.0642337;49.7394017;1.85975376;0.783580372;110;41.17886977;0;0;0;0;0;0;5;14.5416688;41.3247602
CID=-1699890111;21;45;24.71446363;4;39;7.8;0.781042786;139.6784314;22.85627621;77.76431907;239.4052672;226.1891704;21995.34233;1.204599212;0.014730202;7.234323796;24.7144673;178.7924589;21;45;4;39;440.9531259;876.2965275;52.23053141;1.987278185;0.802525237;110;46.78949214;0;0;0;0;0;0;5;16.75199013;48.60188412
CID=-1699890080;21;47.5;27.86809248;4;41.5;8.3;0.781042786;139.6784314;22.85627621;81.37291687;240.6457747;226.1891704;22822.72154;1.26629802;0.016299596;6.580304638;27.86809201;183.3805351;21;47.5;4;41.5;440.9531259;935.3728936;54.65215318;2.121252439;0.817422597;110;51.79840326;0;0;0;0;0;0;5;19.08054049;54.23074845
CID=-1699890049;21;50;32.05690595;4;44;8.8;0.781042786;139.6784314;22.85627621;85.0098547;241.8612664;226.1891704;23720.30183;1.365026331;0.018365095;6.011606337;32.05690334;192.7134833;21;50;4;44;440.9531259;997.3873073;57.09897237;2.26188964;0.834330337;110;58.37666877;0;0;0;0;0;0;5;21.90768032;62.50458285
CID=-1699890018;21;52.5;36.83790047;4;46.5;9.3;0.781042786;139.6784314;22.85627621;88.67649042;243.0519002;226.1891704;24628.79476;1.471072091;0.02079009;5.491384739;36.83789705;202.2910657;21;52.5;4;46.5;440.9531259;1062.435878;59.63245724;2.409407748;0.850250096;110;65.82697775;0;0;0;0;0;0;5;25.25007115;71.60138845
CID=-1699889987;21;55;41.51056387;4;49;9.8;0.781042786;139.6784314;22.85627621;92.37429956;244.217829;226.1891704;25439.65854;1.561965819;0.023313181;5.035206635;41.51056143;209.0142543;21;55;4;49;440.9531259;1130.616924;62.15956124;2.564029729;0.862946383;110;73.08539029;0;0;0;0;0;0;5;28.37988578;80.90259812
CID=-1699889956;21;57.5;46.92494619;4;51.5;10.3;0.781042786;139.6784314;22.85627621;96.10487649;245.3592015;226.1891704;26255.70192;1.669075167;0.02630855;4.626973653;46.92494077;217.1204646;21;57.5;4;51.5;440.9531259;1202.031033;64.71569338;2.725983699;0.874796561;110;81.49903041;0;0;0;0;0;0;5;32.52243677;90.13247442
CID=-1699889925;21;60;49.57127971;4;54;10.8;0.781042786;139.6784314;22.85627621;99.86993597;246.476164;226.1891704;26745.29189;1.68188929;0.028265063;4.285848568;49.57127257;212.4549675;21;60;4;54;440.9531259;1276.78113;67.12635554;2.895503071;0.879658493;110;85.61931405;0;0;0;0;0;0;5;36.05085352;90.13255828
CID=-1699889894;21;62.5;52.38694591;4;56.5;11.3;0.781042786;139.6784314;22.85627621;103.6713191;247.568862;226.1891704;27239.17615;1.693198444;0.030428853;3.959898686;52.38695522;207.4470351;21;62.5;4;56.5;440.9531259;1354.972569;69.64916406;3.07282677;0.884258712;109.9972048;90.01182895;0;0;0;0;0;0;5.027952113;39.80507615;90.13255517
CID=-1699889863;21;65;55.82222752;4;59;11.8;0.781042786;139.6784314;22.85627621;107.5110087;248.6374436;226.1891704;27787.50946;1.721470486;0.033034964;3.659849423;55.82222902;204.3009527;21;65;4;59;440.9531259;1436.71329;72.21971432;3.258199581;0.88916687;109.468742;95.38491074;0;0;0;0;0;0;8.501263912;44.38545164;90.13255516
CID=270769981;21;67.5;59.46518972;4;61.5;12.3;0.781042786;139.6784314;22.85627621;111.3911589;249.6820617;226.1891704;28316.78657;1.749913171;0.035930203;3.378221734;59.46517671;200.8865524;21;67.5;4;61.5;440.9531259;1522.114066;74.86532973;3.451872721;0.893637488;108.7621029;101.1013864;0;0;0;0;0;0;10;49.24273165;90.13256392
CID=270770012;21;69.99;62.76527096;4;63.99;12.798;0.781042786;139.6784314;22.85627621;115.2983636;250.6988422;226.1891704;28818.94347;1.763467774;0.03886491;3.115613952;62.76527427;195.5523642;21;69.99;4;63.99;440.9531259;1610.92452;77.56315505;3.653278377;0.897125132;107.0106818;106.2972878;0;0;0;0;0;0;10;53.64284454;90.1325502
CID=270770043;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270770074;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270770105;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270770136;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270770167;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270770198;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270770229;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=270770260;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569699092;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569699061;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569699030;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569698999;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569698968;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569698937;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569698906;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569698875;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569698844;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1569698813;24;37.5;11.97872707;4;31.5;6.3;0.781623052;139.3443508;25.02880806;67.09666069;235.713976;228.1483536;18330.64235;0.906858997;0.009336684;12.19254805;11.97872473;146.0511768;24;37.5;4;31.5;483.6670893;715.7660593;44.290136;1.479873399;0.716867098;75.23920169;25.38795459;0;0;0;0;0;0;10;10.73175159;15.71965349
CID=-1376900857;24;40;15.38331194;4;34;6.8;0.781623052;139.3443508;25.02880806;70.62727751;237.0318767;228.1483536;18557.62324;1.024810761;0.010665186;10.49379106;15.38331505;161.4292938;24;40;4;34;483.6670893;766.5840786;47.02162905;1.584941576;0.74453088;108.7066285;31.3922898;0;0;0;0;0;0;6.033268804;10.88802589;28.86917008
CID=-1376900826;24;42.5;18.28099459;4;36.5;7.3;0.781623052;139.3443508;25.02880806;74.18281783;238.3242567;228.1483536;19580.57087;1.099196332;0.011918174;9.257612422;18.28099346;169.2383522;24;42.5;4;36.5;483.6670893;820.0642337;49.54718335;1.695513819;0.765087119;110;36.30318083;0;0;0;0;0;0;5;12.59769385;35.33089683
CID=-1376900795;24;45;21.6844261;4;39;7.8;0.781623052;139.3443508;25.02880806;77.76431907;239.5912912;228.1483536;20597.79482;1.187668828;0.013432325;8.236619635;21.68443342;178.6064301;24;45;4;39;483.6670893;876.2965275;52.0957518;1.811776213;0.786177408;110;41.90668383;0;0;0;0;0;0;5;14.84919438;42.19012126
CID=-1376900764;24;47.5;25.374953;4;41.5;8.3;0.781623052;139.3443508;25.02880806;81.37291687;240.8331506;228.1483536;21583.1542;1.279939339;0.015143698;7.403506501;25.37495652;187.8636556;24;47.5;4;41.5;483.6670893;935.3728936;54.60498177;1.933918834;0.805814709;110;47.84382489;0;0;0;0;0;0;5;17.25863913;49.72389459
CID=-1376900733;24;50;29.32937564;4;44;8.8;0.781623052;139.3443508;25.02880806;85.0098547;242.0499994;228.1483536;22521.26554;1.377031575;0.017056073;6.720436455;29.32937971;197.1062326;24;50;4;44;483.6670893;997.3873073;57.05165023;2.06213598;0.82366976;110;54.10102989;0;0;0;0;0;0;5;19.80186909;57.91189529
CID=-1376900702;24;52.5;32.94226582;4;46.5;9.3;0.781623052;139.3443508;25.02880806;88.67649042;243.2419971;228.1483536;23309.11059;1.450454422;0.018942817;6.140972617;32.94227045;202.2975808;24;52.5;4;46.5;483.6670893;1062.435878;59.45683767;2.19662636;0.837530545;110;59.75973319;0;0;0;0;0;0;5;22.57272347;64.05089287
CID=-1376900671;24;55;37.85869484;4;49;9.8;0.781623052;139.3443508;25.02880806;92.37429956;244.4092985;228.1483536;24197.14528;1.564239661;0.021475526;5.609889677;37.85870533;212.3831602;24;55;4;49;483.6670893;1130.616924;61.96374525;2.337593251;0.853245528;110;67.41359899;0;0;0;0;0;0;5;26.04608573;73.29652216
CID=-1376900640;24;57.5;42.81891335;4;51.5;10.3;0.781623052;139.3443508;25.02880806;96.10487649;245.552054;228.1483536;25020.99341;1.665158764;0.0241795;5.134959321;42.81890848;219.8733532;24;57.5;4;51.5;483.6670893;1202.031033;64.50396347;2.485244623;0.866067538;110;75.1172374;0;0;0;0;0;0;5;29.35994221;83.19582676
CID=-1376900609;24;60;47.22575461;4;54;10.8;0.781623052;139.3443508;25.02880806;99.86993597;246.6704118;228.1483536;25733.09616;1.739844123;0.026810108;4.725906206;47.22574704;223.1844511;24;60;4;54;483.6670893;1276.78113;66.99436679;2.639793276;0.875377488;110;81.96703755;0;0;0;0;0;0;5;32.92350175;90.13251317
CID=-1376900578;24;62.5;49.97929242;4;56.5;11.3;0.781623052;139.3443508;25.02880806;103.6713191;247.7645192;228.1483536;26234.80305;1.748181903;0.028866864;4.353973539;49.97928837;217.6084991;24;62.5;4;56.5;483.6670893;1354.972569;69.50769573;2.801457034;0.880360099;110;86.25524115;0;0;0;0;0;0;5;36.59487151;90.13255517
CID=-1887345594;24;65;53.10227925;4;59;11.8;0.781623052;139.3443508;25.02880806;107.5110087;248.8345256;228.1483536;26771.61144;1.766614914;0.031235292;4.013382386;53.1022744;213.1197327;24;65;4;59;483.6670893;1436.71329;72.06962839;2.970459065;0.885341333;109.8297775;91.12932602;0;0;0;0;0;0;5.851112322;40.75885251;90.13255948
CID=-301058677;24;67.5;56.68210035;4;61.5;12.3;0.781623052;139.3443508;25.02880806;111.3911589;249.8805854;228.1483536;27302.74664;1.803166175;0.033991195;3.714269152;56.68211311;210.5326242;24;67.5;4;61.5;483.6670893;1522.114066;74.59372554;3.147028401;0.890286106;109.5588298;96.73245561;0;0;0;0;0;0;9.411701639;45.53195044;90.13255011
CID=1285228240;24;69.99;60.14817031;4;63.99;12.798;0.781623052;139.3443508;25.02880806;115.2983636;250.8988194;228.1483536;27825.59932;1.825510768;0.036889745;3.425023454;60.14816387;206.008872;24;69.99;4;63.99;483.6670893;1610.92452;77.2362556;3.330647372;0.894400455;108.0989373;102.1753511;0;0;0;0;0;0;10;50.15338381;90.13252979
CID=1385984789;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966465230;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619821687;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088858692;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988102143;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45584866;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540702051;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887344569;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301057652;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285229265;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1385985814;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966464205;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619822712;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088857667;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988101118;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45583841;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540703076;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887343548;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301056631;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285230286;27;42.5;16.38012073;4;36.5;7.3;0.782252292;138.9520303;27.36630069;74.18281783;238.5246326;230.0872507;18375.40319;1.131400638;0.011115482;10.76856204;16.38012337;176.3903748;27;42.5;4;36.5;529.4401792;820.0642337;49.50723177;1.548927086;0.751893062;109.3849312;33.09915197;0;0;0;0;0;0;5.72804361;12.05820595;29.3458651
CID=1385986835;27;45;18.20256934;4;39;7.8;0.782252292;138.9520303;27.36630069;77.76431907;239.7931283;230.0872507;19084.79213;1.14752338;0.012018913;9.602717862;18.20256805;174.7941254;27;45;4;39;529.4401792;876.2965275;51.80338123;1.65513794;0.764563826;109.8191093;36.17218082;0;0;0;0;0;0;5.452226759;12.29224897;35.93353048
CID=-966463184;27;47.5;21.90148908;4;41.5;8.3;0.782252292;138.9520303;27.36630069;81.37291687;241.0364528;230.0872507;20153.03214;1.254139628;0.013662976;8.515792236;21.9014901;186.5085394;27;47.5;4;41.5;529.4401792;935.3728936;54.36066715;1.766720643;0.787420622;110;42.25933466;0;0;0;0;0;0;5;14.85967979;43.02691697
CID=619823733;27;50;25.78484574;4;44;8.8;0.782252292;138.9520303;27.36630069;85.0098547;242.2547723;230.0872507;21152.58794;1.355358499;0.015476773;7.625869105;25.78484877;196.6318816;27;50;4;44;529.4401792;997.3873073;56.89135946;1.883852693;0.807809635;110;48.49660491;0;0;0;0;0;0;5;17.43815364;50.82492203
CID=-2088856646;27;52.5;29.79316774;4;46.5;9.3;0.782252292;138.9520303;27.36630069;88.67649042;243.4482482;230.0872507;22072.75607;1.451126026;0.017446306;6.88764754;29.79316718;205.2048346;27;52.5;4;46.5;529.4401792;1062.435878;59.38992254;2.006715621;0.825571831;110;54.82991637;0;0;0;0;0;0;5;19.98211232;59.22633403
CID=-1988100097;27;55;33.3905681;4;49;9.8;0.782252292;138.9520303;27.36630069;92.37429956;244.617037;230.0872507;22849.32497;1.522055328;0.019365817;6.277422792;33.39057093;209.606731;27;55;4;49;529.4401792;1130.616924;61.81809716;2.135495129;0.839105077;110;60.45932195;0;0;0;0;0;0;5;22.68233777;65.51525911
CID=-45582820;27;57.5;38.27644871;4;51.5;10.3;0.782252292;138.9520303;27.36630069;96.10487649;245.7612912;230.0872507;23709.04033;1.639982052;0.021936619;5.74057028;38.27645658;219.7286891;27;57.5;4;51.5;529.4401792;1202.031033;64.28270935;2.270381207;0.854433953;110;68.06267357;0;0;0;0;0;0;5;26.05353182;74.9451994
CID=1540704097;27;60;43.89136771;4;54;10.8;0.782252292;138.9520303;27.36630069;99.86993597;246.8811609;230.0872507;24589.7761;1.767406935;0.024978893;5.243559634;43.89136411;230.1469851;27;60;4;54;529.4401792;1276.78113;66.84641189;2.411568257;0.86849819;110;76.78315215;0;0;0;0;0;0;5;30.10433811;85.25245654
CID=-1887342523;27;62.5;47.69746373;4;56.5;11.3;0.782252292;138.9520303;27.36630069;103.6713191;247.9767951;230.0872507;25223.12947;1.816819204;0.02741388;4.815243716;47.6974595;229.6748922;27;62.5;4;56.5;529.4401792;1354.972569;69.35659275;2.559255271;0.876273477;110;82.70111358;0;0;0;0;0;0;5;33.55244917;90.1325074
CID=-301055606;27;65;51.14977083;4;59;11.8;0.782252292;138.9520303;27.36630069;107.5110087;249.048345;230.0872507;25801.70215;1.845651153;0.029849133;4.422952186;51.14976896;226.2329824;27;65;4;59;529.4401792;1436.71329;71.9214259;2.713646124;0.882305826;109.9939007;88.08060836;0;0;0;0;0;0;5.060992876;38.15550587;90.1325657
CID=1285231311;27;67.5;53.98893641;4;61.5;12.3;0.782252292;138.9520303;27.36630069;111.3911589;250.0959663;230.0872507;26299.35136;1.852998026;0.03216459;4.073864756;53.98893607;219.9436239;27;67.5;4;61.5;529.4401792;1522.114066;74.48049676;2.874950044;0.886637872;109.9225623;92.51545036;0;0;0;0;0;0;8.871886709;41.94106023;90.13256495
CID=1385987860;27;69.99;57.30866874;4;63.99;12.798;0.782252292;138.9520303;27.36630069;115.2983636;251.1157744;230.0872507;26814.68983;1.875940092;0.034879963;3.757495732;57.30866802;215.3370755;27;69.99;4;63.99;529.4401792;1610.92452;77.05811635;3.04269412;0.891075966;108.5002108;97.715028;0;0;0;0;0;0;10;46.36738097;90.13253207
CID=-966462159;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619824758;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088855621;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988099072;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45581795;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540705122;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887341494;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301054577;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285232340;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1385988889;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966461130;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619825787;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088854592;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988098043;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45580766;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540706151;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887340469;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301053552;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285233365;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1385989914;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966460105;30;45;16.66234184;4;39;7.8;0.78292264;138.4994009;29.87952932;77.76431907;240.0082807;232.0042239;18220.0506;1.205657075;0.011333145;11.1605209;16.66234347;185.9604325;30;45;4;39;578.4112193;876.2965275;51.85260513;1.515006103;0.753920789;100.8165709;33.57887483;0;0;0;0;0;0;10;12.21529424;30.00348466
CID=619826812;30;47.5;18.5942318;4;41.5;8.3;0.78292264;138.4994009;29.87952932;81.37291687;241.2531651;232.0042239;18710.46316;1.221656751;0.01229431;9.896605219;18.59422994;184.0197531;30;47.5;4;41.5;578.4112193;935.3728936;54.18833358;1.617141685;0.767159678;109.5486765;36.8254621;0;0;0;0;0;0;5.607175137;12.63051783;36.48537373
CID=-2088853567;30;50;22.42992656;4;44;8.8;0.78292264;138.4994009;29.87952932;85.0098547;242.4730505;232.0042239;19776.74507;1.334056069;0.014019693;8.742727977;22.42992471;196.0987303;30;50;4;44;578.4112193;997.3873073;56.75986089;1.724356779;0.790399213;109.5925468;43.11586392;0;0;0;0;0;0;5.40745322;15.29790445;43.82599287
CID=-1988097018;30;52.5;26.57609812;4;46.5;9.3;0.78292264;138.4994009;29.87952932;88.67649042;243.6681001;232.0042239;20783.79966;1.447211753;0.015970478;7.804967347;26.57609843;207.4255805;30;52.5;4;46.5;578.4112193;1062.435878;59.30807797;1.836817549;0.811562563;110;49.75365546;0;0;0;0;0;0;5;18.1600017;51.82438737
CID=-45579741;30;55;30.7585318;4;49;9.8;0.78292264;138.4994009;29.87952932;92.37429956;244.8384723;232.0042239;21697.53726;1.5501877;0.01805242;7.037156267;30.75853129;216.4525912;30;55;4;49;578.4112193;1130.616924;61.81019246;1.954693972;0.829411364;110;56.34448174;0;0;0;0;0;0;5;20.85958866;60.45536121
CID=1540707176;30;57.5;34.89212209;4;51.5;10.3;0.78292264;138.4994009;29.87952932;96.10487649;245.9843218;232.0042239;22526.18607;1.643599675;0.020239198;6.401563547;34.89211996;223.3641233;30;57.5;4;51.5;578.4112193;1202.031033;64.25818035;2.078159954;0.84416314;110;62.7995813;0;0;0;0;0;0;5;23.67695994;68.53760856
CID=-1887339448;30;60;39.33929014;4;54;10.8;0.78292264;138.4994009;29.87952932;99.86993597;247.1058007;232.0042239;23310.07863;1.741818239;0.022692235;5.850484185;39.33929319;230.1539126;30;60;4;54;578.4112193;1276.78113;66.70931753;2.207393438;0.857363009;110;69.71361227;0;0;0;0;0;0;5;26.90579203;76.63978449
CID=-301052531;30;62.5;44.92163943;4;56.5;11.3;0.78292264;138.4994009;29.87952932;103.6713191;248.2030599;232.0042239;24152.33765;1.871007231;0.025794512;5.345124295;44.92164813;240.1117928;30;62.5;4;56.5;578.4112193;1354.972569;69.24813541;2.342576569;0.870730031;110;78.38409247;0;0;0;0;0;0;5;30.85115422;87.13309505
CID=1285234386;30;65;48.38526609;4;59;11.8;0.78292264;138.4994009;29.87952932;107.5110087;249.2762522;232.0042239;24744.35047;1.9069792;0.02814643;4.906576584;48.38525758;237.4059718;30;65;4;59;578.4112193;1436.71329;71.74705786;2.483895958;0.877547766;110;83.77184268;0;0;0;0;0;0;5;34.46951858;90.13250864
CID=1385990935;30;67.5;51.41660337;4;61.5;12.3;0.78292264;138.4994009;29.87952932;111.3911589;250.325535;232.0042239;25291.03834;1.917404129;0.030458861;4.497845824;51.41661094;231.2639888;30;67.5;4;61.5;578.4112193;1522.114066;74.33024538;2.631543123;0.882735865;110;88.4969802;0;0;0;0;0;0;5;38.51130385;90.13250192
CID=-966459084;30;69.99;54.52018234;4;63.99;12.798;0.78292264;138.4994009;29.87952932;115.2983636;251.3470178;232.0042239;25808.31505;1.929300328;0.032968123;4.129859233;54.52017657;225.1606546;30;69.99;4;63.99;578.4112193;1610.92452;76.93511334;2.785085189;0.887391336;109.305765;93.34645847;0;0;0;0;0;0;10;42.64940171;90.13252422
CID=619827833;-17.9;-5;6.019171867;4;-11;0;0.781715935;139.4471244;5.856289337;10.1532702;209.2355701;199.5595704;20493.80956;0.303371732;0.006628964;9.546250595;6.019171278;57.46051739;-17.9;-5;4;-11;106.0713003;179.358072;6.277925117;1.690919895;0.657534078;110;13.90830518;0;0;0;0;0;0;5;3.648327369;8.390016365
CID=-2088852546;-17.9;-2.5;7.475602794;4;-8.5;0;0.781715935;139.4471244;5.856289337;13.37041384;211.0191737;199.5595704;22007.32976;0.344830322;0.006975753;8.588425366;7.47560398;64.20366685;-17.9;-2.5;4;-8.5;106.0713003;197.2508032;9.231930055;1.859605782;0.673467299;110;16.8649691;0;0;0;0;0;0;5;4.363299912;10.58790568
CID=-1988095997;-17.9;0;9.100647726;4;-6;0;0.781715935;139.4471244;5.856289337;16.6012903;212.7735806;199.5595704;23410.27168;0.3856769;0.007464878;7.753599911;9.100647833;70.56278223;-17.9;0;4;-6;106.0713003;216.4944088;12.10088902;2.041027198;0.690106132;110;20.03605424;0;0;0;0;0;0;5;5.083673483;13.11762197
CID=-45578720;-17.9;2.5;10.64087091;4;-3.5;0;0.781715935;139.4471244;5.856289337;19.8464382;214.4990243;199.5595704;24549.21801;0.418407332;0.007999531;7.066458135;10.64087423;75.19329225;-17.9;2.5;4;-3.5;106.0713003;237.1557572;14.73829921;2.235814557;0.70483869;110;22.93735576;0;0;0;0;0;0;5;5.901534229;15.38020759
CID=1540708197;-17.9;5;12.7966549;4;-1;0;0.781715935;139.4471244;5.856289337;23.10639872;216.19574;199.5595704;25837.30131;0.464355069;0.008756912;6.40299607;12.79665391;81.93692471;-17.9;5;4;-1;106.0713003;259.3030423;17.69840235;2.444610763;0.723887299;110;26.85846842;0;0;0;0;0;0;5;7.040191375;18.55311842
CID=-1887338423;-17.9;7.5;15.14045616;4;1.5;0.3;0.781715935;139.4471244;5.856289337;26.38171718;217.8639631;199.5595704;27077.42605;0.5085434;0.009626859;5.81676201;15.14046029;88.06845425;-17.9;7.5;4;1.5;106.0713003;283.0057566;20.68054258;2.668070966;0.742688899;110;30.97333162;0;0;0;0;0;0;5;8.305695415;21.97521691
CID=-301051506;-17.9;10;17.47696694;4;4;0.8;0.781715935;139.4471244;5.856289337;29.67294474;219.5039284;199.5595704;28130.0399;0.54785072;0.010546357;5.32543927;17.47696394;93.07251011;-17.9;10;4;4;106.0713003;308.3346683;23.51958561;2.906862341;0.759637614;110;34.95548284;0;0;0;0;0;0;5;9.529205169;25.4247287
CID=1285235411;-17.9;12.5;19.8109604;4;6.5;1.3;0.781715935;139.4471244;5.856289337;32.98064018;221.1158693;199.5595704;29041.54579;0.583315143;0.011513229;4.904760483;19.81095974;97.16801249;-17.9;12.5;4;6.5;106.0713003;335.3618017;26.25719193;3.161663907;0.774950604;110;38.84071988;0;0;0;0;0;0;5;11.09399131;28.52792948
CID=1385991960;-17.9;15;22.54319805;4;9;1.8;0.781715935;139.4471244;5.856289337;36.30537198;222.7000175;199.5595704;29994.84862;0.621490415;0.012661383;4.500732491;22.54320153;101.4609196;-17.9;15;4;9;106.0713003;364.160422;29.22853476;3.43316638;0.791028951;110;43.29911212;0;0;0;0;0;0;5;12.861462;32.2249341
CID=-966458059;-17.9;17.5;25.09230134;4;11.5;2.3;0.781715935;139.4471244;5.856289337;39.64772049;224.2566015;199.5595704;30791.66798;0.655306343;0.013802244;4.176231381;25.09229975;104.7912496;-17.9;17.5;4;11.5;106.0713003;394.8050249;31.89154877;3.722072077;0.804418405;110;47.39300475;0;0;0;0;0;0;5;14.70454043;35.48006226
CID=619828858;-17.9;20;26.3988217;4;14;2.8;0.781715935;139.4471244;5.856289337;43.0082804;225.7858469;199.5595704;31264.52485;0.664988163;0.014558938;3.943538978;26.39881472;104.1047548;-17.9;20;4;14;106.0713003;427.3713314;33.91494568;4.029094866;0.810732764;110;49.47234304;0;0;0;0;0;0;5;17.09677612;35.70086728
CID=-2088851521;-17.9;22.5;27.43650212;4;16.5;3.3;0.781715935;139.4471244;5.856289337;46.38766355;227.2879752;199.5595704;31719.23564;0.66219071;0.015254559;3.696864406;27.43649824;101.4290138;-17.9;22.5;4;16.5;106.0713003;461.9362892;36.23146624;4.354960183;0.815501137;110;51.11635601;0;0;0;0;0;0;5;19.3280269;35.54497734
CID=-1988094972;-17.9;25;28.91886039;4;19;3.8;0.781715935;139.4471244;5.856289337;49.78650222;228.7632038;199.5595704;32279.23878;0.667707498;0.016148631;3.458110385;28.91885726;100.0046006;-17.9;25;4;19;106.0713003;498.5780826;38.70847971;4.700405117;0.821954196;110;53.45511728;0;0;0;0;0;0;5;22.56568075;35.27204003
CID=-45577695;-17.9;27.5;30.69812989;4;21.5;4.3;0.781715935;139.4471244;5.856289337;53.20545296;230.2117453;199.5595704;32857.7907;0.676975386;0.017200097;3.227497905;30.69812531;99.07813513;-17.9;27.5;4;21.5;106.0713003;537.3761508;41.34374697;5.066178593;0.829175758;109.8380462;56.24980665;0;0;0;0;0;0;6.349614764;25.79274282;35.60351695
