PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1540709222;-17.9;30;33.0029334;4;24;4.8;0.781715935;139.4471244;5.856289337;56.64520143;231.6338074;199.5595704;33485.80014;0.696236821;0.01851013;3.01495136;33.00293571;99.50224589;-17.9;30;4;24;106.0713003;578.4112193;44.02097911;5.45304166;0.837745394;109.1752543;59.85443015;0;0;0;0;0;0;10;30.3203841;35.6854827
CID=-1887353794;-17.9;32.5;34.2531986;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301066877;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285220040;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1385976589;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966473430;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619813487;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088866892;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988110343;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45593066;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540693851;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887352769;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301065852;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285221065;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1385977614;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966472405;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619814512;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088865867;-15;-5;4.074838837;4;-10;0;0.780912623;139.7222318;6.578452783;11.43851413;209.0164354;201.5939393;18380.41637;0.23895616;0.006793149;11.15106723;4.074839585;45.43881017;-15;-5;4;-10;120.0066092;179.358072;3.98708463;1.494568284;0.634646856;76.74963061;9.75515467;0;0;0;0;0;0;10;3.819395102;4.330282572
CID=-1988109318;-15;-2.5;6.251984238;4;-8.5;0;0.780912623;139.7222318;6.578452783;13.37041384;210.797989;201.5939393;20105.08087;0.330783108;0.006697785;9.958625165;6.251983763;62.26116283;-15;-2.5;4;-8.5;120.0066092;197.2508032;8.403734097;1.643666167;0.6601485;110;14.38904521;0;0;0;0;0;0;5;3.809247077;8.6947214
CID=-45592041;-15;0;7.731797598;4;-6;0;0.780912623;139.7222318;6.578452783;16.6012903;212.5503676;201.5939393;21567.3881;0.37163697;0.007072999;8.891862738;7.731800359;68.75010751;-15;0;4;-6;120.0066092;216.4944088;11.34083337;1.804020714;0.676168308;110;17.37327109;0;0;0;0;0;0;5;4.430698345;11.03289685
CID=1540694876;-15;2.5;9.495837949;4;-3.5;0;0.780912623;139.7222318;6.578452783;19.8464382;214.2738034;201.5939393;22994.50305;0.418500502;0.007612918;8.009975246;9.495837132;76.06142037;-15;2.5;4;-3.5;120.0066092;237.1557572;14.17125224;1.976189135;0.693979745;110;20.78941355;0;0;0;0;0;0;5;5.286730382;13.70494552
CID=436961579;-15;5;11.18894584;4;-1;0;0.780912623;139.7222318;6.578452783;23.10639872;215.9685303;201.5939393;24161.75479;0.456496284;0.008204319;7.282089809;11.18894454;81.47889898;-15;5;4;-1;120.0066092;259.3030423;16.79615845;2.16073968;0.709850117;110;23.94849568;0;0;0;0;0;0;5;6.182272166;16.19561952
CID=1740923494;-15;7.5;13.30261438;4;1.5;0.3;0.780912623;139.7222318;6.578452783;26.38171718;217.6347823;201.5939393;25372.51363;0.500992405;0.008967271;6.59870234;13.30261437;87.77999255;-15;7.5;4;1.5;120.0066092;283.0057566;19.63233077;2.358251421;0.728107907;110;27.75856622;0;0;0;0;0;0;5;7.229856844;19.37537193
CID=-685431883;-15;10;15.83041606;4;4;0.8;0.780912623;139.7222318;6.578452783;29.67294474;219.2727928;201.5939393;26623.59711;0.551021638;0.009909739;5.984187187;15.83041856;94.73218794;-15;10;4;4;120.0066092;308.3346683;22.57997441;2.56931406;0.747872132;110;32.16035423;0;0;0;0;0;0;5;8.574741856;23.08609027
CID=618530032;-15;12.5;18.58277539;4;6.5;1.3;0.780912623;139.7222318;6.578452783;32.98064018;220.8827942;201.5939393;27789.34464;0.600723685;0.010979495;5.45074629;18.58277692;101.2900023;-15;12.5;4;6.5;120.0066092;335.3618017;25.51505654;2.794527768;0.767084389;110;36.80639182;0;0;0;0;0;0;5;10.09212807;27.07342272
CID=1357841943;-15;15;20.83271872;4;9;1.8;0.780912623;139.7222318;6.578452783;36.30537198;222.4650164;201.5939393;28622.5114;0.634346308;0.011939672;5.032957094;20.8327213;104.8501925;-15;15;4;9;120.0066092;364.160422;28.09170327;3.034503054;0.781185487;110;40.51796393;0;0;0;0;0;0;5;11.56755525;30.09788218
CID=-1633163438;-15;17.5;23.81710785;4;11.5;2.3;0.780912623;139.7222318;6.578452783;39.64772049;224.019687;201.5939393;29585.13411;0.679430483;0.013195453;4.619838408;23.81710959;110.0311976;-15;17.5;4;11.5;120.0066092;394.8050249;30.98256401;3.289860681;0.797903721;110;45.35178035;0;0;0;0;0;0;5;13.35752046;34.27669524
CID=235448481;-15;20;26.79065575;4;14;2.8;0.780912623;139.7222318;6.578452783;43.0082804;225.54703;201.5939393;30452.45366;0.720076119;0.014508668;4.262445867;26.79066183;114.1937458;-15;20;4;14;120.0066092;427.3713314;33.78923717;3.561231622;0.812558431;110;50.09387386;0;0;0;0;0;0;5;15.33913918;38.24217233
CID=1539410396;-15;22.5;28.79536104;4;16.5;3.3;0.780912623;139.7222318;6.578452783;46.38766355;227.0472657;201.5939393;31037.12376;0.74143655;0.01553924;3.996325414;28.79535416;115.0756056;-15;22.5;4;16.5;120.0066092;461.9362892;36.0641136;3.849257074;0.821432126;110;53.26065664;0;0;0;0;0;0;5;17.6717747;39.91894737
CID=-2016244989;-15;25;30.03649343;4;19;3.8;0.780912623;139.7222318;6.578452783;49.78650222;228.5206102;201.5939393;31477.70742;0.74451694;0.016340378;3.76286399;30.03648517;113.0232084;-15;25;4;19;120.0066092;498.5780826;38.1988062;4.154588536;0.826554652;110;55.21197878;0;0;0;0;0;0;5;19.94105279;40.13193408
CID=-712283074;-15;27.5;31.50582292;4;21.5;4.3;0.780912623;139.7222318;6.578452783;53.20545296;229.9672748;201.5939393;31981.78348;0.748486671;0.01726653;3.525277785;31.50583044;111.0668041;-15;27.5;4;21.5;120.0066092;537.3761508;40.57234036;4.477887964;0.832276054;110;57.51475949;0;0;0;0;0;0;5;22.9326881;40.07895773
CID=436962604;-15;30;33.31904395;4;24;4.8;0.780912623;139.7222318;6.578452783;56.64520143;231.3874659;201.5939393;32554.14744;0.756873296;0.018371631;3.292647038;33.31903714;109.7078289;-15;30;4;24;120.0066092;578.4112193;43.12630937;4.819828036;0.838855865;110;60.34772093;0;0;0;0;0;0;5;26.54271331;40.09537459
CID=1740924519;-15;32.5;35.27710701;4;26.5;5.3;0.780912623;139.7222318;6.578452783;60.10646826;232.7813845;201.5939393;33105.69477;0.766174797;0.01959137;3.072931606;35.2771061;108.4041343;-15;32.5;4;26.5;120.0066092;621.7653459;45.76944737;5.181092527;0.845408239;109.472096;63.39897715;0;0;0;0;0;0;9.387301468;30.1228472;40.43136683
CID=-685430858;-15;35;37.81085093;4;29;5.8;0.780912623;139.7222318;6.578452783;63.59001651;234.1492266;201.5939393;33589.22822;0.600114462;0.020316086;2.310299579;35.84736399;82.81814993;-15;35;4;29;120.0066092;667.521983;58.287267;5.562376837;0.847215067;95.89065553;64.28643324;0;0;0;0;0;0;10;35.70977966;39.91192219
CID=618531057;-15;37.5;39.40873681;4;31.5;6.3;0.780912623;139.7222318;6.578452783;67.09666069;235.4911823;201.5939393;34087.7014;0.791471492;0.021981617;2.758691192;38.58741494;106.4507617;-15;37.5;4;31.5;120.0066092;715.7660593;49.91492896;5.964388664;0.855304815;109.6049912;68.54575182;0;0;0;0;0;0;10;40.23005887;38.58741475
CID=1357842968;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633162413;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235449506;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539411421;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016243964;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712282049;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436963625;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740925540;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685429837;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618532078;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1357843989;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633161392;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235450527;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539412442;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016242943;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712281028;-12;0;6.533757427;4;-6;0;0.780245257;139.9677654;7.397259801;16.6012903;212.3650831;203.6939115;19733.44333;0.362964829;0.006777299;10.39341155;6.533758525;67.90804129;-12;0;4;-6;135.8927511;216.4944088;10.6469337;1.593126985;0.663277945;110;14.96660508;0;0;0;0;0;0;5;4.199268281;8.868246574
CID=436964650;-12;2.5;8.015365246;4;-3.5;0;0.780245257;139.9677654;7.397259801;19.8464382;214.0868508;203.6939115;21126.73294;0.404316896;0.00717767;9.273771203;8.015362687;74.33263967;-12;2.5;4;-3.5;135.8927511;237.1557572;13.43211604;1.745168563;0.679123339;110;17.93206476;0;0;0;0;0;0;5;4.623798246;11.40693225
CID=1740926565;-12;5;9.844530069;4;-1;0;0.780245257;139.9677654;7.397259801;23.10639872;215.7799253;203.6939115;22514.89338;0.452593994;0.007751112;8.302358163;9.844531178;81.73282378;-12;5;4;-1;135.8927511;259.3030423;16.26587835;1.90814477;0.697343377;110;21.44885603;0;0;0;0;0;0;5;5.480198279;14.20886186
CID=-685428812;-12;7.5;11.86607598;4;1.5;0.3;0.780245257;139.9677654;7.397259801;26.38171718;217.4445396;203.6939115;23817.23504;0.50190498;0.008448551;7.499858116;11.86607426;88.99387333;-12;7.5;4;1.5;135.8927511;283.0057566;18.99019205;2.082566982;0.715880741;110;25.18385202;0;0;0;0;0;0;5;6.344501125;17.38765084
CID=618533103;-12;10;13.85415465;4;4;0.8;0.780245257;139.9677654;7.397259801;29.67294474;219.080926;203.6939115;24907.63121;0.543119355;0.00919282;6.822080497;13.85415421;94.51415523;-12;10;4;4;135.8927511;308.3346683;21.61158023;2.268955966;0.732605319;110;28.73199128;0;0;0;0;0;0;5;7.566253943;20.14205535
CID=1357845014;-12;12.5;16.49489144;4;6.5;1.3;0.780245257;139.9677654;7.397259801;32.98064018;220.6893158;203.6939115;26114.36883;0.597601866;0.010187126;6.184859828;16.49488789;102.0185695;-12;12.5;4;6.5;135.8927511;335.3618017;24.47290416;2.467841728;0.752720605;110;33.29441124;0;0;0;0;0;0;5;8.935106641;24.05467625
CID=-1633160367;-12;15;19.31734703;4;9;1.8;0.780245257;139.9677654;7.397259801;36.30537198;222.2699377;203.6939115;27267.85778;0.649655498;0.01129745;5.629388475;19.31735311;108.744885;-12;15;4;9;135.8927511;364.160422;27.33359873;2.67976341;0.771839013;110;38.0256519;0;0;0;0;0;0;5;10.42394756;28.2107465
CID=235451552;-12;17.5;22.10122725;4;11.5;2.3;0.780245257;139.9677654;7.397259801;39.64772049;223.8230183;203.6939115;28245.02407;0.695644987;0.012452668;5.163418915;22.10123029;114.1179105;-12;17.5;4;11.5;135.8927511;394.8050249;30.06514784;2.905269205;0.788554448;110;42.58342022;0;0;0;0;0;0;5;11.95902616;32.24342834
CID=1539413467;-12;20;24.90794579;4;14;2.8;0.780245257;139.9677654;7.397259801;43.0082804;225.3487805;203.6939115;29106.78287;0.737996161;0.013672567;4.760945078;24.90794937;118.585379;-12;20;4;14;135.8927511;427.3713314;32.72461672;3.144916325;0.803498541;110;47.09867155;0;0;0;0;0;0;5;13.80483016;36.01106142
CID=-2016241918;-12;22.5;28.17862183;4;16.5;3.3;0.780245257;139.9677654;7.397259801;46.38766355;226.8474436;203.6939115;30013.20187;0.783270193;0.015114678;4.372581552;28.17861572;123.2132953;-12;22.5;4;16.5;135.8927511;461.9362892;35.61374166;3.39927101;0.81878316;110;52.28854154;0;0;0;0;0;0;5;15.87450858;40.48273508
CID=-712280003;-12;25;31.47725028;4;19;3.8;0.780245257;139.9677654;7.397259801;49.78650222;228.3192224;203.6939115;30817.63278;0.828597247;0.016637062;4.051409694;31.4772549;127.5272556;-12;25;4;19;135.8927511;498.5780826;38.29517673;3.668908596;0.832168197;110;57.47004176;0;0;0;0;0;0;5;18.07052028;44.88398029
CID=436965679;-12;27.5;32.98133037;4;21.5;4.3;0.780245257;139.9677654;7.397259801;53.20545296;229.7643272;203.6939115;31245.78265;0.839678265;0.017570531;3.83131563;32.98133071;126.3618879;-12;27.5;4;21.5;135.8927511;537.3761508;40.26065536;3.954413657;0.837668943;110;59.82070626;0;0;0;0;0;0;5;20.83175719;45.13090354
CID=1740927594;-12;30;34.17972027;4;24;4.8;0.780245257;139.9677654;7.397259801;56.64520143;231.1829632;203.6939115;31663.52393;0.836338057;0.018434942;3.598111063;34.17972107;122.9824325;-12;30;4;24;135.8927511;578.4112193;42.49826577;4.256380232;0.841804069;110;61.68978683;0;0;0;0;0;0;5;23.41460046;44.94484008
CID=-685427783;-12;32.5;35.99760902;4;26.5;5.3;0.780245257;139.9677654;7.397259801;60.10646826;232.5753305;203.6939115;32193.40951;0.844637954;0.019584379;3.369095612;35.99761427;121.2794043;-12;32.5;4;26.5;135.8927511;621.7653459;44.91039215;4.575412161;0.847683798;110;64.52018631;0;0;0;0;0;0;5;27.06399804;44.93121999
CID=618534132;-12;35;38.00844232;4;29;5.8;0.780245257;139.9677654;7.397259801;63.59001651;233.9416238;203.6939115;32739.11161;0.853606123;0.020871442;3.146500056;38.00843491;119.5935426;-12;35;4;29;135.8927511;667.521983;47.47301991;4.912123551;0.853673938;110;67.64625215;0;0;0;0;0;0;5;30.87775799;45.13912666
CID=1357846043;-12;37.5;40.25858644;4;31.5;6.3;0.780245257;139.9677654;7.397259801;67.09666069;235.282032;203.6939115;33281.11996;0.865163693;0.022326486;2.935497582;40.25858606;118.178982;-12;37.5;4;31.5;135.8927511;715.7660593;50.1317684;5.26713937;0.859790725;109.327058;71.1412576;0;0;0;0;0;0;9.725032013;35.0703674;45.44680548
CID=-1633159338;-12;40;43.31063403;4;34;6.8;0.780245257;139.9677654;7.397259801;70.62727751;236.5967388;203.6939115;33790.8619;0.675483012;0.023397125;2.171209482;41.39823981;89.88425081;-12;40;4;34;135.8927511;766.5840786;63.41302757;5.641096177;0.862670157;95.37181322;72.91097023;0;0;0;0;0;0;10;41.39203528;45.22923278
CID=235452581;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539414496;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016240889;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712278974;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436966704;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740928619;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685426758;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618535157;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1357847068;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633158313;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235453606;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539415521;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016239864;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712277949;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436967725;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740929640;-9;2.5;6.669164989;4;-3.5;0;0.779733503;140.1723329;8.293999083;19.8464382;213.9435853;205.7882949;19236.50031;0.390958896;0.006840109;10.90025849;6.669165049;72.69562295;-9;2.5;4;-3.5;153.3765154;237.1557572;12.7549963;1.546232528;0.664768361;110;15.24252444;0;0;0;0;0;0;5;4.361195355;8.977134622
CID=-685425737;-9;5;8.165441472;4;-1;0;0.779733503;140.1723329;8.293999083;23.10639872;215.6353927;205.7882949;20599.54581;0.432591222;0.007256723;9.678175756;8.165442194;79.02658469;-9;5;4;-1;153.3765154;259.3030423;15.49569594;1.690630678;0.680672812;110;18.22623983;0;0;0;0;0;0;5;4.580343199;11.75053975
CID=618536178;-9;7.5;10.16183111;4;1.5;0.3;0.779733503;140.1723329;8.293999083;26.38171718;217.2987511;205.7882949;22033.06259;0.488530864;0.007885344;8.624987455;10.16182933;87.64565049;-9;7.5;4;1.5;153.3765154;283.0057566;18.33545647;1.845170076;0.700360634;110;22.04478895;0;0;0;0;0;0;5;5.639828292;14.68383393
CID=1357848089;-9;10;12.36011585;4;4;0.8;0.779733503;140.1723329;8.293999083;29.67294474;218.933892;205.7882949;23366.90159;0.543610119;0.008647462;7.745727425;12.36011562;95.73808652;-9;10;4;4;153.3765154;308.3346683;21.10414851;2.010312122;0.720171271;110;26.07609273;0;0;0;0;0;0;5;6.707032722;18.01319898
CID=-1633157292;-9;12.5;14.30007146;4;6.5;1.3;0.779733503;140.1723329;8.293999083;32.98064018;220.5410457;205.7882949;24400.37584;0.584236715;0.009391939;7.06014567;14.30006989;100.9605765;-9;12.5;4;6.5;153.3765154;335.3618017;23.58646083;2.18652641;0.736164265;110;29.51339727;0;0;0;0;0;0;5;7.703901749;20.89624117
CID=235454627;-9;15;17.07813697;4;9;1.8;0.779733503;140.1723329;8.293999083;36.30537198;222.1204404;205.7882949;25609.70638;0.643328549;0.010445181;6.384375172;17.07813215;109.0332029;-9;15;4;9;153.3765154;364.160422;26.42573839;2.374290621;0.756863718;110;34.28297159;0;0;0;0;0;0;5;9.210693279;24.94558066
CID=1539416542;-9;17.5;20.06249094;4;11.5;2.3;0.779733503;140.1723329;8.293999083;39.64772049;223.6723016;205.7882949;26766.23125;0.700828491;0.01162592;5.803667331;20.06249522;116.4360481;-9;17.5;4;11.5;153.3765154;394.8050249;29.24174904;2.574090459;0.776511008;110;39.25483043;0;0;0;0;0;0;5;10.71254302;29.41243885
CID=-2016238843;-9;20;23.39736927;4;14;2.8;0.779733503;140.1723329;8.293999083;43.0082804;225.1968514;205.7882949;27874.09117;0.760406673;0.012986177;5.290295769;23.39737032;123.7790092;-9;20;4;14;153.3765154;427.3713314;32.10064113;2.786419617;0.795680024;110;44.67703774;0;0;0;0;0;0;5;12.58109937;34.21363918
CID=-712276928;-9;22.5;26.02246641;4;16.5;3.3;0.779733503;140.1723329;8.293999083;46.38766355;226.6943082;205.7882949;28644.78378;0.799032883;0.014168342;4.894475824;26.02246912;127.366346;-9;22.5;4;16.5;153.3765154;461.9362892;34.58467524;3.011779789;0.808950123;110;48.87452308;0;0;0;0;0;0;5;14.28654567;37.75838716
CID=436968750;-9;25;29.54253979;4;19;3.8;0.779733503;140.1723329;8.293999083;49.78650222;228.164886;205.7882949;29549.81849;0.85250754;0.015725446;4.50173563;29.54253989;132.9927044;-9;25;4;19;153.3765154;498.5780826;37.36057143;3.250680727;0.824548678;110;54.43613809;0;0;0;0;0;0;5;16.36499818;42.7200814
CID=1740930665;-9;27.5;33.13010556;4;21.5;4.3;0.779733503;140.1723329;8.293999083;53.20545296;229.6087944;205.7882949;30391.22542;0.901160454;0.017383581;4.150352497;33.13010717;137.501623;-9;27.5;4;21.5;153.3765154;537.3761508;40.14535247;3.503640367;0.838193966;110;60.05291413;0;0;0;0;0;0;5;18.80566802;47.4545431
CID=-685424712;-9;30;36.03621994;4;24;4.8;0.779733503;140.1723329;8.293999083;56.64520143;231.0262377;205.7882949;31033.62966;0.936034136;0.018869272;3.873964951;36.03621314;139.6030267;-9;30;4;24;153.3765154;578.4112193;42.56807716;3.771185033;0.847803725;110;64.58023226;0;0;0;0;0;0;5;21.40488044;50.66755944
CID=618537203;-9;32.5;37.77651702;4;26.5;5.3;0.779733503;140.1723329;8.293999083;60.10646826;232.417415;205.7882949;31473.95654;0.948164392;0.01998352;3.656512634;37.77651945;138.1303206;-9;32.5;4;26.5;153.3765154;621.7653459;44.62091681;4.053849732;0.853009201;110;67.28589009;0;0;0;0;0;0;5;24.4890755;51.06395854
CID=1357849114;-9;35;39.06480588;4;29;5.8;0.779733503;140.1723329;8.293999083;63.59001651;233.7825201;205.7882949;31877.10402;0.943443541;0.02097849;3.434190894;39.06481946;134.1560473;-9;35;4;29;153.3765154;667.521983;46.8727524;4.352178566;0.856619365;110;69.28731146;0;0;0;0;0;0;5;27.36298289;50.76662886
CID=-1633156267;-9;37.5;40.87744606;4;31.5;6.3;0.779733503;140.1723329;8.293999083;67.09666069;235.1217412;205.7882949;32369.04479;0.948477374;0.022238483;3.218055037;40.87744785;131.545877;-9;37.5;4;31.5;153.3765154;715.7660593;49.26160116;4.666725263;0.861371826;110;72.10226145;0;0;0;0;0;0;5;31.54266057;50.21223154
CID=235455652;-9;40;43.33551048;4;34;6.8;0.779733503;140.1723329;8.293999083;70.62727751;236.435261;205.7882949;32918.12701;0.963892791;0.023835392;3.006326889;43.33551708;130.2807303;-9;40;4;34;153.3765154;766.5840786;51.82122577;4.998053819;0.867252394;110;75.91965947;0;0;0;0;0;0;5;35.66217519;51.00884578
CID=1539417567;-9;42.5;45.77695901;4;36.5;7.3;0.779733503;140.1723329;8.293999083;74.18281783;237.7232563;205.7882949;33436.27244;0.975416966;0.02551653;2.804253999;45.77695714;128.3702151;-9;42.5;4;36.5;153.3765154;820.0642337;54.4805288;5.346739241;0.872509179;109.2260509;79.71364953;0;0;0;0;0;0;10;40.63871321;50.91520482
CID=-2016237818;-9;45;48.71272458;4;39;7.8;0.779733503;140.1723329;8.293999083;77.76431907;238.9858987;205.7882949;33977.03985;1.004323659;0.027513331;2.639505884;48.71271878;128.5775078;-9;45;4;39;153.3765154;876.2965275;56.82687195;5.713368341;0.87814134;108.9729581;84.28178455;0;0;0;0;0;0;10;47.15824656;50.2672026
CID=-712275903;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436953379;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740915294;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685440083;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618521832;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1357833743;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633171638;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235440281;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539402196;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016253189;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712291274;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436954404;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740916319;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685439058;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618522857;-6;5;5.625879069;4;-1;0;0.779366885;140.3346683;9.273942472;23.10639872;215.5319003;207.8760924;18461.25911;0.362142131;0.006761531;11.89376405;5.625880109;66.9128906;-6;5;4;-1;172.5645029;259.3030423;13.73367297;1.502644159;0.653057635;88.31439819;13.08864647;0;0;0;0;0;0;10;4.773203376;6.478554762
CID=1357834768;-6;7.5;8.419672858;4;1.5;0.3;0.779366885;140.3346683;9.273942472;26.38171718;217.1943589;207.8760924;20165.1234;0.467871276;0.007362286;10.08542785;8.419673042;84.91600499;-6;7.5;4;1.5;172.5645029;283.0057566;17.65069565;1.639999837;0.683274871;110;18.72214285;0;0;0;0;0;0;5;4.778981909;12.06036381
CID=-1633170613;-6;10;10.44043703;4;4;0.8;0.779366885;140.3346683;9.273942472;29.67294474;218.8286075;207.8760924;21560.17121;0.523312833;0.008013151;8.93219238;10.44043725;93.25599407;-6;10;4;4;172.5645029;308.3346683;20.48441771;1.786779222;0.702976245;110;22.56492081;0;0;0;0;0;0;5;5.72568955;15.15518452
CID=235441306;-6;12.5;12.72675311;4;6.5;1.3;0.779366885;140.3346683;9.273942472;32.98064018;220.4348757;207.8760924;22878.6268;0.583014093;0.008814478;8.011981263;12.72675386;101.9665135;-6;12.5;4;6.5;172.5645029;335.3618017;23.19226884;1.943399692;0.723296956;110;26.73355924;0;0;0;0;0;0;5;6.80455219;18.64895404
CID=1539403221;-6;15;15.34554502;4;9;1.8;0.779366885;140.3346683;9.273942472;36.30537198;222.013391;207.8760924;24143.06895;0.646225342;0.009780188;7.225115243;15.34554727;110.8733475;-6;15;4;9;172.5645029;364.160422;25.90361435;2.110285812;0.744245685;110;31.32721822;0;0;0;0;0;0;5;8.140877565;22.55021247
CID=-2016252164;-6;17.5;17.65230183;4;11.5;2.3;0.779366885;140.3346683;9.273942472;39.64772049;223.5643785;207.8760924;25127.66546;0.691340019;0.010706349;6.588546639;17.65230061;116.3030058;-6;17.5;4;11.5;172.5645029;394.8050249;28.42003292;2.28786928;0.760842116;110;35.25027796;0;0;0;0;0;0;5;9.461719931;25.84288372
CID=-712290249;-6;20;20.90612125;4;14;2.8;0.779366885;140.3346683;9.273942472;43.0082804;225.0880596;207.8760924;26287.58213;0.757745685;0.011994429;5.975658736;20.90612576;124.927873;-6;20;4;14;172.5645029;427.3713314;31.22590681;2.476588894;0.781622949;110;40.63797252;0;0;0;0;0;0;5;11.23316865;30.57907384
CID=-1160555120;-6;22.5;24.24805138;4;16.5;3.3;0.779366885;140.3346683;9.273942472;46.38766355;226.5846521;207.8760924;27361.62287;0.818653873;0.013379622;5.452112833;24.24805422;132.2031276;-6;22.5;4;16.5;172.5645029;461.9362892;33.97820569;2.676890563;0.800145407;110;46.04301496;0;0;0;0;0;0;5;12.95019256;35.5459102
CID=425731797;-6;25;27.62700552;4;19;3.8;0.779366885;140.3346683;9.273942472;49.78650222;228.0543695;207.8760924;28299.19525;0.874480981;0.014846691;5.004029455;27.62700361;138.2463398;-6;25;4;19;172.5645029;498.5780826;36.65996148;2.889227357;0.816353667;110;51.41753031;0;0;0;0;0;0;5;14.75193083;40.50208022
CID=1447368710;-6;27.5;30.82966527;4;21.5;4.3;0.779366885;140.3346683;9.273942472;53.20545296;229.4974206;207.8760924;29088.67896;0.921888815;0.016322467;4.6250634;30.82966009;142.5891325;-6;27.5;4;21.5;172.5645029;537.3761508;39.21285599;3.114059623;0.82968801;110;56.45594724;0;0;0;0;0;0;5;16.93835604;44.72097451
CID=1548125259;-6;30;34.79936097;4;24;4.8;0.779366885;140.3346683;9.273942472;56.64520143;230.9140092;207.8760924;29965.39743;0.977995559;0.018153229;4.250168075;34.79936253;147.9031396;-6;30;4;24;172.5645029;578.4112193;42.04308593;3.35185516;0.843860055;110;62.65512991;0;0;0;0;0;0;5;19.47222901;50.12649292
CID=-239674756;-6;32.5;38.70396051;4;26.5;5.3;0.779366885;140.3346683;9.273942472;60.10646826;232.3043338;207.8760924;30735.23574;1.031620764;0.020051281;3.938671695;38.70396527;152.4422125;-6;32.5;4;26.5;172.5645029;621.7653459;44.68064556;3.603089485;0.855628235;110;68.72680109;0;0;0;0;0;0;5;22.14802516;55.25989586
CID=1346612161;-6;35;40.85909942;4;29;5.8;0.779366885;140.3346683;9.273942472;63.59001651;233.6685875;207.8760924;31199.26692;1.050548429;0.021369122;3.709810531;40.85909754;151.5795104;-6;35;4;29;172.5645029;667.521983;46.79088001;3.868246203;0.861325547;110;72.07376637;0;0;0;0;0;0;5;25.08221822;56.63598062
CID=-1926718222;-6;37.5;42.50453066;4;31.5;6.3;0.779366885;140.3346683;9.273942472;67.09666069;235.0069579;207.8760924;31605.99504;1.054929359;0.022554277;3.494036374;42.50452479;148.5123557;-6;37.5;4;31.5;172.5645029;715.7660593;48.92808157;4.147817467;0.865333502;110;74.62896574;0;0;0;0;0;0;5;28.06392682;56.94513451
CID=-1825961673;-6;40;44.24660756;4;34;6.8;0.779366885;140.3346683;9.273942472;70.62727751;236.3196269;207.8760924;32040.26361;1.056905388;0.023843872;3.278421044;44.24660835;145.0590119;-6;40;4;34;172.5645029;766.5840786;51.23515355;4.442304563;0.869278927;110;77.33509269;0;0;0;0;0;0;5;31.70523193;56.7879832
CID=681205608;-6;42.5;46.49496839;4;36.5;7.3;0.779366885;140.3346683;9.273942472;74.18281783;237.6067708;207.8760924;32553.06118;1.066868985;0.025418454;3.067712261;46.49497606;142.6332081;-6;42.5;4;36.5;172.5645029;820.0642337;53.68860883;4.752218562;0.873953045;110;80.83020957;0;0;0;0;0;0;5;36.41677302;56.57316377
CID=-2027474771;-6;45;48.9012727;4;39;7.8;0.779366885;140.3346683;9.273942472;77.76431907;238.8685601;207.8760924;33045.17882;1.078029646;0.027152954;2.868316897;48.90127345;140.2643489;-6;45;4;39;172.5645029;876.2965275;56.21106213;5.078081024;0.878479351;109.8406154;84.57546358;0;0;0;0;0;0;6.328204873;40.9139687;56.8885767
CID=-1160554095;-6;47.5;52.0545667;4;41.5;8.3;0.779366885;140.3346683;9.273942472;81.37291687;240.1051594;207.8760924;33587.51851;1.102299937;0.029323075;2.678813023;52.05456344;139.4444424;-6;47.5;4;41.5;172.5645029;935.3728936;58.82375343;5.420424699;0.883744199;109.2283414;89.4927819;0;0;0;0;0;0;10;46.82833663;57.28079676
CID=425732822;-6;50;54.95719799;4;44;8.8;0.779366885;140.3346683;9.273942472;85.0098547;241.3167276;207.8760924;34051.88892;0.882874104;0.030801417;2.031623162;53.39347448;108.4754194;-6;50;4;44;172.5645029;997.3873073;70.54655271;5.779794168;0.88577261;95.34978496;91.58444377;0;0;0;0;0;0;10;53.39344305;56.52095292
CID=1447369735;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548126284;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239673731;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346613186;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926717197;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825960648;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681206633;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027473746;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160553074;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=425733843;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1447370756;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548127305;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239672710;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346614207;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926716176;-3;10;8.808751397;4;4;0.8;0.779135335;140.4534952;10.34262266;29.67294474;218.7621332;209.9562815;19821.80268;0.510996978;0.00750421;10.45826338;8.80875121;92.12424023;-3;10;4;4;193.5663032;308.3346683;19.94115025;1.592915002;0.687202421;110;19.47535753;0;0;0;0;0;0;5;5.339135486;12.27836731
CID=-1825959627;-3;12.5;10.79774374;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.98064018;220.3678421;209.9562815;21136.49062;0.565623353;0.00816624;9.270601057;10.7977417;100.1015556;-3;12.5;4;6.5;193.5663032;335.3618017;22.63573986;1.732542267;0.706285134;110;23.22783033;0;0;0;0;0;0;5;5.979755247;15.61573224
CID=681207654;-3;15;13.21458637;4;9;1.8;0.779135335;140.4534952;10.34262266;36.30537198;221.9458021;209.9562815;22441.96407;0.629613653;0.009021766;8.273657245;13.21458941;109.3329834;-3;15;4;9;193.5663032;364.160422;25.35667741;1.881321366;0.727380205;110;27.60247162;0;0;0;0;0;0;5;7.181270212;19.24790252
CID=-2027472725;-3;17.5;15.82269358;4;11.5;2.3;0.779135335;140.4534952;10.34262266;39.64772049;223.4962377;209.9562815;23659.54295;0.692569851;0.010001152;7.454519654;15.82269283;117.9505747;-3;17.5;4;11.5;193.5663032;394.8050249;27.99803108;2.03963716;0.74781494;110;32.14711735;0;0;0;0;0;0;5;8.322785625;23.32260153
CID=-1160552049;-3;20;18.19009542;4;14;2.8;0.779135335;140.4534952;10.34262266;43.0082804;225.0193701;209.9562815;24632.97701;0.741240201;0.010961995;6.803074402;18.19009503;123.7485699;-3;20;4;14;193.5663032;427.3713314;30.43369795;2.207880836;0.764480437;110;36.15133734;0;0;0;0;0;0;5;9.629105424;26.75108541
CID=425734868;-3;22.5;21.63205535;4;16.5;3.3;0.779135335;140.4534952;10.34262266;46.38766355;226.5154167;209.9562815;25793.94582;0.814334205;0.01233209;6.157507249;21.63205258;133.1995205;-3;22.5;4;16.5;193.5663032;461.9362892;33.21739207;2.386449922;0.78587565;110;41.82150654;0;0;0;0;0;0;5;11.62370001;31.64041068
CID=1447371781;-3;25;25.10329948;4;19;3.8;0.779135335;140.4534952;10.34262266;49.78650222;227.9845905;209.9562815;26865.44906;0.879440661;0.013783802;5.611207761;25.10329728;140.8598165;-3;25;4;19;193.5663032;498.5780826;35.93240241;2.575748332;0.80447305;110;47.41055567;0;0;0;0;0;0;5;13.26547576;36.94112319
CID=1548128330;-3;27.5;29.08582174;4;21.5;4.3;0.779135335;140.4534952;10.34262266;53.20545296;229.4271001;209.9562815;27918.93995;0.950114492;0.015488794;5.120408024;29.08581368;148.9312338;-3;27.5;4;21.5;193.5663032;537.3761508;38.72665505;2.776186464;0.822655559;110;53.71789144;0;0;0;0;0;0;5;15.53110266;42.64054083
CID=-239671685;-3;30;32.11068575;4;24;4.8;0.779135335;140.4534952;10.34262266;56.64520143;230.8431487;209.9562815;28633.68724;0.994031531;0.016931329;4.74596079;32.11068411;152.3960477;-3;30;4;24;193.5663032;578.4112193;41.14052316;2.988181361;0.834528225;110;58.46073945;0;0;0;0;0;0;5;17.48263629;46.73873521
CID=1346615232;-3;32.5;36.2984575;4;26.5;5.3;0.779135335;140.4534952;10.34262266;60.10646826;232.2329347;209.9562815;29499.71556;1.058363181;0.018877805;4.369206751;36.29847112;158.5955251;-3;32.5;4;26.5;193.5663032;621.7653459;43.85459407;3.212156949;0.848613316;110;64.98816391;0;0;0;0;0;0;5;20.046195;52.55072
CID=-1926715151;-3;35;40.51123768;4;29;5.8;0.779135335;140.4534952;10.34262266;63.59001651;233.5966506;209.9562815;30304.19274;1.114860204;0.020932708;4.027967727;40.51122926;163.1779241;-3;35;4;29;193.5663032;667.521983;46.60398802;3.448544359;0.860441277;110;71.53358011;0;0;0;0;0;0;5;22.91142575;58.11104961
CID=-1825958602;-3;37.5;44.46750444;4;31.5;6.3;0.779135335;140.4534952;10.34262266;67.09666069;234.9344836;209.9562815;30989.93659;1.16625688;0.022993851;3.746803579;44.46750734;166.6110157;-3;37.5;4;31.5;193.5663032;715.7660593;49.12963668;3.697782349;0.869758428;110;77.67833632;0;0;0;0;0;0;5;25.59986068;63.33514819
CID=681208679;-3;40;46.32524304;4;34;6.8;0.779135335;140.4534952;10.34262266;70.62727751;236.2466152;209.9562815;31369.04925;1.179381069;0.024322158;3.547137054;46.32524406;164.3219897;-3;40;4;34;193.5663032;766.5840786;51.07986795;3.960317813;0.873615743;110;80.56622978;0;0;0;0;0;0;5;29.19608078;63.4544053
CID=-2027471700;-3;42.5;47.72083586;4;36.5;7.3;0.779135335;140.4534952;10.34262266;74.18281783;237.5332212;209.9562815;31730.79594;1.172126365;0.025534149;3.334887449;47.72084783;159.1436565;-3;42.5;4;36.5;193.5663032;820.0642337;53.28631159;4.236606373;0.87631743;110;82.73751578;0;0;0;0;0;0;5;32.39224041;63.04943132
CID=-1160551020;-3;45;49.92449147;4;39;7.8;0.779135335;140.4534952;10.34262266;77.76431907;238.7944716;209.9562815;32191.0141;1.180665668;0.027158949;3.126210517;49.92450471;156.0745117;-3;45;4;39;193.5663032;876.2965275;55.64155058;4.527112999;0.880266609;110;86.16984522;0;0;0;0;0;0;5;36.82194537;63.02703756
CID=425735897;-3;47.5;52.62228242;4;41.5;8.3;0.779135335;140.4534952;10.34262266;81.37291687;240.0305305;209.9562815;32710.31763;1.19550041;0.029095971;2.921223809;52.62228271;153.7214652;-3;47.5;4;41.5;193.5663032;935.3728936;58.15268332;4.83231264;0.884618557;110;90.37939167;0;0;0;0;0;0;5;41.75070801;63.49385683
CID=1447372810;-3;50;55.21693359;4;44;8.8;0.779135335;140.4534952;10.34262266;85.0098547;241.241556;209.9562815;33176.86251;1.207290241;0.031106222;2.731890532;55.21692758;150.8466017;-3;50;4;44;193.5663032;997.3873073;60.6658798;5.152690788;0.888353811;109.7428888;94.43696991;0;0;0;0;0;0;7.060830024;46.63773398;63.7961332
CID=1548129359;-3;52.5;58.5850282;4;46.5;9.3;0.779135335;140.4534952;10.34262266;88.67649042;242.4277005;209.9562815;33690.8979;1.233672395;0.033603087;2.553886521;58.58503466;149.6195304;-3;52.5;4;46.5;193.5663032;1062.435878;63.22986844;5.488743962;0.892620649;109.1715495;99.71845434;0;0;0;0;0;0;10;53.55737642;63.61267997
CID=-239670656;-3;55;60.75196566;4;49;9.8;0.779135335;140.4534952;10.34262266;92.37429956;243.589111;209.9562815;34145.46339;0.994063285;0.035397277;1.943800204;60.13165909;116.8839312;-3;55;4;49;193.5663032;1130.616924;74.57570915;5.840980093;0.894382281;97.08727167;102.1493897;0;0;0;0;0;0;10;60.13162729;61.37230404
CID=1346616261;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926714122;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825957573;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681209708;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027470671;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160549995;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=425736922;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1447373835;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548130384;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239669631;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346617286;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926713097;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825956548;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681210733;0;12.5;9.428790332;4;6.5;1.3;0.77902916;140.5275241;11.50585387;32.98064018;220.33711;212.0278103;19616.82323;0.56627389;0.007710623;10.7532098;9.428788178;101.3897375;0;12.5;4;6.5;216.4944088;335.3618017;22.41463118;1.549055255;0.693327164;110;20.66205148;0;0;0;0;0;0;5;5.670152235;13.18742843
CID=-2027469646;0;15;10.95719904;4;9;1.8;0.77902916;140.5275241;11.50585387;36.30537198;221.9148153;212.0278103;20621.07216;0.601196875;0.008268715;9.641494718;10.95719947;105.6437809;0;15;4;9;216.4944088;364.160422;24.74855188;1.682077722;0.707745497;110;23.52221575;0;0;0;0;0;0;5;5.883035248;16.03136284
CID=-1160548974;0;17.5;13.54227917;4;11.5;2.3;0.77902916;140.5275241;11.50585387;39.64772049;223.4649978;212.0278103;21959.54912;0.673242781;0.009186449;8.569728226;13.54227905;116.0536511;0;17.5;4;11.5;216.4944088;394.8050249;27.47090092;1.823626888;0.730075311;110;28.18252315;0;0;0;0;0;0;5;7.269157959;19.81540038
CID=425737943;0;20;16.4027487;4;14;2.8;0.77902916;140.5275241;11.50585387;43.0082804;224.9878786;212.0278103;23227.00306;0.745442669;0.010260116;7.68129589;16.40274913;125.9943695;0;20;4;14;216.4944088;427.3713314;30.1553275;1.974052511;0.752056535;110;33.13766699;0;0;0;0;0;0;5;8.735311449;24.07018596
CID=1447374856;0;22.5;19.10925621;4;16.5;3.3;0.77902916;140.5275241;11.50585387;46.38766355;226.4836748;212.0278103;24268.7522;0.805210166;0.011348594;6.979607918;19.10925822;133.37513;0;22.5;4;16.5;216.4944088;461.9362892;32.64427044;2.13371002;0.770507307;110;37.68103675;0;0;0;0;0;0;5;10.11986213;28.0986503
CID=1548131405;0;25;22.20927514;4;19;3.8;0.77902916;140.5275241;11.50585387;49.78650222;227.9525994;212.0278103;25298.4136;0.868200646;0.012627664;6.342306609;22.20927136;140.8580085;0;25;4;19;216.4944088;498.5780826;35.24596177;2.302960549;0.789163697;110;42.75855184;0;0;0;0;0;0;5;11.73849864;32.68005164
CID=-239668610;0;27.5;26.14896863;4;21.5;4.3;0.77902916;140.5275241;11.50585387;53.20545296;229.3948607;212.0278103;26412.42652;0.948210997;0.014263894;5.759198657;26.14896876;150.5971058;0;27.5;4;21.5;216.4944088;537.3761508;37.99817916;2.482171035;0.809552537;110;49.07556454;0;0;0;0;0;0;5;13.9765216;38.32141566
CID=1346618307;0;30;30.05337995;4;24;4.8;0.77902916;140.5275241;11.50585387;56.64520143;230.8106617;212.0278103;27413.85962;1.018732545;0.015970434;5.267073383;30.05337294;158.2933207;0;30;4;24;216.4944088;578.4112193;40.66448735;2.671714353;0.826622485;110;55.238488;0;0;0;0;0;0;5;15.93093678;44.17582312
CID=-1926712076;0;32.5;34.11518842;4;26.5;5.3;0.77902916;140.5275241;11.50585387;60.10646826;232.2002007;212.0278103;28317.05278;1.086137366;0.017820031;4.836772834;34.11519456;165.0074462;0;32.5;4;26.5;216.4944088;621.7653459;43.31258361;2.871969532;0.841586802;110;61.58922116;0;0;0;0;0;0;5;18.00181894;50.22855791
CID=-1825955527;0;35;37.76070305;4;29;5.8;0.77902916;140.5275241;11.50585387;63.59001651;233.5636699;212.0278103;29049.75355;1.13896608;0.019606556;4.477289084;37.76070944;169.0656122;0;35;4;29;216.4944088;667.521983;45.80302891;3.083322044;0.852963643;110;67.26132232;0;0;0;0;0;0;5;20.69071823;54.83068788
CID=681211754;0;37.5;42.44375085;4;31.5;6.3;0.77902916;140.5275241;11.50585387;67.09666069;234.9012565;212.0278103;29881.06916;1.206985094;0.021884751;4.121449339;42.44374317;174.9297372;0;37.5;4;31.5;216.4944088;715.7660593;48.54889125;3.306164179;0.865190438;110;74.53456871;0;0;0;0;0;0;5;23.62520765;61.26229405
CID=-2027468625;0;40;46.82598499;4;34;6.8;0.77902916;140.5275241;11.50585387;70.62727751;236.2131416;212.0278103;30601.04651;1.265476521;0.024163931;3.821363062;46.82597583;178.9390544;0;40;4;34;216.4944088;766.5840786;51.13841165;3.540895504;0.874603788;110;81.34507398;0;0;0;0;0;0;5;26.46819004;67.18377994
CID=-1160547949;0;42.5;50.18868945;4;36.5;7.3;0.77902916;140.5275241;11.50585387;74.18281783;237.499501;212.0278103;31141.54351;1.302990566;0.02615245;3.578709401;50.18868667;179.6107248;0;42.5;4;36.5;216.4944088;820.0642337;53.44638939;3.787923385;0.880715419;110;86.58167978;0;0;0;0;0;0;5;29.92017848;70.45720042
CID=425738968;0;45;52.40382431;4;39;7.8;0.77902916;140.5275241;11.50585387;77.76431907;238.7605043;212.0278103;31541.91439;1.318383919;0.027773907;3.3778236;52.40381048;177.0108278;0;45;4;39;216.4944088;876.2965275;55.51811343;4.047663551;0.884284607;110;90.03815312;0;0;0;0;0;0;5;33.79015672;71.01749189
CID=1447375881;0;47.5;53.95724692;4;41.5;8.3;0.77902916;140.5275241;11.50585387;81.37291687;239.9963153;212.0278103;31899.58485;1.310796572;0.029206984;3.174031715;53.95723855;171.2619864;0;47.5;4;41.5;216.4944088;935.3728936;57.75918982;4.32054065;0.886592369;110;92.46587896;0;0;0;0;0;0;5;37.32825373;70.5862401
CID=1548132430;0;50;56.35582986;4;44;8.8;0.77902916;140.5275241;11.50585387;85.0098547;241.2070919;212.0278103;32353.00179;1.31993031;0.031101358;2.974933684;56.35582752;167.6548496;0;50;4;44;216.4944088;997.3873073;60.12900219;4.606988757;0.889866273;110;96.22099873;0;0;0;0;0;0;5;42.43423056;70.27742916
CID=-239667585;0;52.5;59.26772398;4;46.5;9.3;0.77902916;140.5275241;11.50585387;88.67649042;242.3929863;212.0278103;32840.68727;1.335264798;0.033349032;2.779027515;59.2677382;164.7066752;0;52.5;4;46.5;216.4944088;1062.435878;62.65114323;4.907451809;0.893412721;110;100.7910566;0;0;0;0;0;0;5;47.56357811;70.97186984
CID=1346619332;0;55;62.04887892;4;49;9.8;0.77902916;140.5275241;11.50585387;92.37429956;243.554145;212.0278103;33286.80574;1.346194308;0.035682906;2.595967981;62.04886822;161.0768751;0;55;4;49;216.4944088;1130.616924;65.19976244;5.22238394;0.896409495;109.5007116;105.1678976;0;0;0;0;0;0;9.128947253;52.83695772;71.26080011
CID=-1926711051;0;57.5;65.93487886;4;51.5;10.3;0.77902916;140.5275241;11.50585387;96.10487649;244.6907104;212.0278103;33793.31164;1.382588644;0.038711456;2.430788674;65.93486862;160.2737319;0;57.5;4;51.5;216.4944088;1202.031033;67.69216422;5.552249777;0.900039681;109.1805849;111.3036136;0;0;0;0;0;0;10;60.81486276;71.05489497
CID=-1825954502;0;60;67.91279885;4;54;10.8;0.77902916;140.5275241;11.50585387;99.86993597;245.8028223;212.0278103;34214.82191;1.111669481;0.040731088;1.850588207;67.37451662;124.6824859;0;60;4;54;216.4944088;1276.78113;78.77178159;5.897524732;0.901237853;97.08727537;113.5826545;0;0;0;0;0;0;10;67.37448184;68.45111587
CID=681212779;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027467600;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160563320;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=425723597;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1447360510;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548117059;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239682956;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346603961;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926726422;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825969873;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681197408;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027482971;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160562295;3;15;7.912129695;4;9;1.8;0.779038997;140.5554499;12.76975577;36.30537198;221.9176862;214.0895926;18683.61087;0.527378554;0.007399344;11.85010574;7.912130679;93.75958515;3;15;4;9;241.4641341;364.160422;23.47708846;1.508134628;0.678051717;89.95205202;17.72908849;0;0;0;0;0;0;10;6.068627211;9.755632178
CID=425724622;3;17.5;11.26200513;4;11.5;2.3;0.779038997;140.5554499;12.76975577;39.64772049;223.4678922;214.0895926;20197.58366;0.645990858;0.008415239;10.00602187;11.26200364;112.6878547;3;17.5;4;11.5;241.4641341;394.8050249;26.94974613;1.635046242;0.710509276;110;24.08250656;0;0;0;0;0;0;5;6.115913297;16.40809697
CID=1447361535;3;20;13.91430117;4;14;2.8;0.779038997;140.5554499;12.76975577;43.0082804;224.9907963;214.0895926;21519.8504;0.719164169;0.009369068;8.842380208;13.91430212;123.0355497;3;20;4;14;241.4641341;427.3713314;29.68703505;1.769916402;0.733089363;110;28.83767792;0;0;0;0;0;0;5;7.444439967;20.38416237
CID=1548118084;3;22.5;16.85189388;4;16.5;3.3;0.779038997;140.5554499;12.76975577;46.38766355;226.4866157;214.0895926;22754.88742;0.795485811;0.010483851;7.916289926;16.85189732;133.404505;3;22.5;4;16.5;241.4641341;461.9362892;32.3238052;1.913063781;0.755268968;110;33.90025297;0;0;0;0;0;0;5;8.881326152;24.8224616
CID=-239681931;3;25;20.01926391;4;19;3.8;0.779038997;140.5554499;12.76975577;49.78650222;227.9555634;214.0895926;23906.86865;0.871762048;0.011741627;7.154769248;20.01926178;143.2331986;3;25;4;19;241.4641341;498.5780826;34.88779677;2.06481217;0.776244008;110;39.18371183;0;0;0;0;0;0;5;10.30394562;29.73458219
CID=1346604986;3;27.5;22.95177466;4;21.5;4.3;0.779038997;140.5554499;12.76975577;53.20545296;229.3978477;214.0895926;24842.59656;0.931345455;0.012987168;6.528415634;22.95177277;149.8387122;3;27.5;4;21.5;241.4641341;537.3761508;37.33078239;2.225490559;0.793274999;110;43.95904453;0;0;0;0;0;0;5;12.15097658;33.75257273
CID=-1926725397;3;30;26.93989973;4;24;4.8;0.779038997;140.5554499;12.76975577;56.64520143;230.8136717;214.0895926;25910.34758;1.014473031;0.014666219;5.928867665;26.93989777;159.7230888;3;30;4;24;241.4641341;578.4112193;40.01282107;2.395433266;0.813245691;110;50.33034974;0;0;0;0;0;0;5;14.31393612;39.56586334
CID=-1825968848;3;32.5;31.01856099;4;26.5;5.3;0.779038997;140.5554499;12.76975577;60.10646826;232.2032335;214.0895926;26921.74;1.090201237;0.016463454;5.412004124;31.01856333;167.8725927;3;32.5;4;26.5;241.4641341;621.7653459;42.66924383;2.574980124;0.830418628;110;56.75189559;0;0;0;0;0;0;5;16.26500084;45.77212114
CID=681198433;3;35;35.71270212;4;29;5.8;0.779038997;140.5554499;12.76975577;63.59001651;233.5667256;214.0895926;27924.49531;1.173302562;0.01857944;4.944500859;35.71271261;176.5815382;3;35;4;29;241.4641341;667.521983;45.4102371;2.764476744;0.846792419;110;64.07692372;0;0;0;0;0;0;5;18.97526138;52.45014287
