PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-2027481946;3;37.5;39.20410319;4;31.5;6.3;0.779038997;140.5554499;12.76975577;67.09666069;234.904335;214.0895926;28595.90892;1.223720479;0.020347086;4.588250858;39.20410338;179.878261;3;37.5;4;31.5;241.4641341;715.7660593;47.78678849;2.964274848;0.85699783;110;69.50364478;0;0;0;0;0;0;5;21.27823191;57.12997446
CID=1163752053;3;40;44.07224047;4;34;6.8;0.779038997;140.5554499;12.76975577;70.62727751;236.216243;214.0895926;29417.87074;1.299018692;0.022743222;4.228517664;44.07223611;186.3602289;3;40;4;34;241.4641341;766.5840786;50.44610357;3.174732685;0.868897191;110;77.06416352;0;0;0;0;0;0;5;24.29450943;63.84997152
CID=-1827253328;3;42.5;48.87126272;4;36.5;7.3;0.779038997;140.5554499;12.76975577;74.18281783;237.5026252;214.0895926;30175.62672;1.362464573;0.025239947;3.900410929;48.87126707;190.6180242;3;42.5;4;36.5;241.4641341;820.0642337;53.14965595;3.396215496;0.878425744;110;84.52872532;0;0;0;0;0;0;5;27.2940588;70.44846663
CID=-523291413;3;45;53.81767713;4;39;7.8;0.779038997;140.5554499;12.76975577;77.76431907;238.7636514;214.0895926;30867.51486;1.429992136;0.027934789;3.622304809;53.81768771;194.944069;3;45;4;39;241.4641341;876.2965275;55.71012076;3.629096018;0.886391297;110;92.2476533;0;0;0;0;0;0;5;30.62799847;77.0073558
CID=780670502;3;47.5;56.24432163;4;41.5;8.3;0.779038997;140.5554499;12.76975577;81.37291687;239.9994854;214.0895926;31256.49231;1.448619993;0.029718809;3.418230584;56.24431269;192.2560298;3;47.5;4;41.5;241.4641341;935.3728936;57.77832328;3.873754988;0.889721431;110;96.04623349;0;0;0;0;0;0;5;34.46457545;78.02406782
CID=2084632417;3;50;58.35716676;4;44;8.8;0.779038997;140.5554499;12.76975577;85.0098547;241.2102851;214.0895926;31628.17247;1.45534463;0.031473588;3.219064431;58.35717406;187.8555033;3;50;4;44;241.4641341;997.3873073;59.93737294;4.130581592;0.892351067;110;99.36061748;0;0;0;0;0;0;5;38.31977526;78.39455825
CID=-906372964;3;52.5;60.41606826;4;46.5;9.3;0.779038997;140.5554499;12.76975577;88.67649042;242.3962026;214.0895926;32010.21563;1.455189237;0.033314122;3.020716895;60.41605445;182.4997964;3;52.5;4;46.5;241.4641341;1062.435878;62.24085719;4.39997386;0.894693652;110;102.5967916;0;0;0;0;0;0;5;42.57645461;78.2556819
CID=397588951;3;55;62.90803947;4;49;9.8;0.779038997;140.5554499;12.76975577;92.37429956;243.5573847;214.0895926;32445.71759;1.46247588;0.035474324;2.829617465;62.90803701;178.0056802;3;55;4;49;241.4641341;1130.616924;64.63459995;4.682338966;0.897265126;110;106.5224438;0;0;0;0;0;0;5;48.36914131;77.44693763
CID=1701550866;3;57.5;66.13522564;4;51.5;10.3;0.779038997;140.5554499;12.76975577;96.10487649;244.6939736;214.0895926;32919.14887;1.480765957;0.038130233;2.641675123;66.13521455;174.7077511;3;57.5;4;51.5;241.4641341;1202.031033;67.17468283;4.978093486;0.900210898;110;111.6205805;0;0;0;0;0;0;5;53.8458883;78.42456298
CID=-1289454515;3;60;69.16140305;4;54;10.8;0.779038997;140.5554499;12.76975577;99.86993597;245.8061092;214.0895926;33353.50733;1.491414752;0.040873634;2.463062762;69.16140484;170.3488808;3;60;4;54;241.4641341;1276.78113;69.77802335;5.287663674;0.902625472;109.3285433;116.4158188;0;0;0;0;0;0;10;59.70046405;78.62234204
CID=14507400;3;62.5;73.193975;4;56.5;11.3;0.779038997;140.5554499;12.76975577;103.6713191;246.893931;214.0895926;33681.89348;1.196215662;0.042236903;1.912182497;69.0750325;132.0840681;3;62.5;4;56.5;241.4641341;1354.972569;79.59469209;5.611485841;0.902560823;98.27632931;116.278761;0;0;0;0;0;0;10;68.57541787;77.81253214
CID=1163753078;3;65;75.58733858;4;59;11.8;0.779038997;140.5554499;12.76975577;107.5110087;247.9575812;214.0895926;34259.89977;1.237724632;0.046940237;1.756125677;75.11702626;131.9149386;3;65;4;59;241.4641341;1436.71329;83.03613237;5.950007009;0.906550883;97.08728354;125.8931145;0;0;0;0;0;0;10;75.11698817;76.057689
CID=-1827252303;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523290388;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780671527;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2084633442;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-906371939;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397589976;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701551891;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1289453490;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=14508425;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1163754099;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1827251282;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523289367;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780672548;6;20;11.75532317;4;14;2.8;0.779155782;140.5359484;14.1407808;43.0082804;225.025435;216.140503;19866.62827;0.7017411;0.008620488;10.33522955;11.75532635;121.4939963;6;20;4;14;268.5935418;427.3713314;29.26983519;1.591145225;0.714906374;110;24.98281068;0;0;0;0;0;0;5;6.840301313;16.67034503
CID=2084634463;6;22.5;14.33855302;4;16.5;3.3;0.779155782;140.5359484;14.1407808;46.38766355;226.5215298;216.140503;21105.9685;0.77238267;0.009572812;9.144168889;14.33855311;131.1141513;6;22.5;4;16.5;268.5935418;461.9362892;31.89303585;1.71983394;0.736468221;110;29.58060782;0;0;0;0;0;0;5;7.745595928;20.93151012
CID=-906370918;6;25;17.43204419;4;19;3.8;0.779155782;140.5359484;14.1407808;49.78650222;227.9907516;216.140503;22331.66622;0.855144919;0.010755805;8.160650695;17.43203866;142.2567784;6;25;4;19;268.5935418;498.5780826;34.52127913;1.856254917;0.759327528;110;34.8798663;0;0;0;0;0;0;5;9.34783036;25.51625802
CID=397590997;6;27.5;20.72765335;4;21.5;4.3;0.779155782;140.5359484;14.1407808;53.20545296;229.433309;216.140503;23476.36864;0.935034758;0.012076969;7.350081837;20.72765153;152.3499351;6;27.5;4;21.5;268.5935418;537.3761508;37.09466324;2.000703916;0.780556904;110;40.34607628;0;0;0;0;0;0;5;10.83911533;30.61619137
CID=1701552912;6;30;23.60601518;4;24;4.8;0.779155782;140.5359484;14.1407808;56.64520143;230.8494054;216.140503;24374.12404;0.994386814;0.013325483;6.718628117;23.6060133;158.6000247;6;30;4;24;268.5935418;578.4112193;39.44688328;2.153481485;0.796790391;110;45.01262451;0;0;0;0;0;0;5;12.42363858;34.78839178
CID=-1289452469;6;32.5;27.58926507;4;26.5;5.3;0.779155782;140.5359484;14.1407808;60.10646826;232.2392389;216.140503;25418.83694;1.077626456;0.015028898;6.094632161;27.58926207;168.1464039;6;32.5;4;26.5;268.5935418;621.7653459;42.09204448;2.314893135;0.816185324;110;51.35787894;0;0;0;0;0;0;5;14.42573539;40.75279474
CID=14509446;6;35;32.23550414;4;29;5.8;0.779155782;140.5359484;14.1407808;63.59001651;233.6030023;216.140503;26481.52959;1.17090627;0.017061222;5.541166406;32.23550927;178.622321;6;35;4;29;268.5935418;667.521983;44.80144451;2.485249565;0.834985765;110;58.65583755;0;0;0;0;0;0;5;17.09700442;47.37400386
CID=1163755124;6;37.5;36.79484047;4;31.5;6.3;0.779155782;140.5359484;14.1407808;67.09666069;234.9408827;216.140503;27425.36076;1.253411815;0.019165507;5.077160831;36.79483851;186.8133128;6;37.5;4;31.5;268.5935418;715.7660593;47.41049649;2.664866975;0.850120833;110;65.76003232;0;0;0;0;0;0;5;19.39666526;54.19301568
CID=-1827250257;6;40;41.58052298;4;34;6.8;0.779155782;140.5359484;14.1407808;70.62727751;236.2530618;216.140503;28291.71521;1.333039908;0.021465801;4.665043658;41.58051905;193.9749367;6;40;4;34;268.5935418;766.5840786;50.0324242;2.854067427;0.863117752;110;73.19402552;0;0;0;0;0;0;5;21.79008133;61.37096463
CID=-523288342;6;42.5;45.7113828;4;36.5;7.3;0.779155782;140.5359484;14.1407808;74.18281783;237.5397153;216.140503;28974.45428;1.392245709;0.023629917;4.323647974;45.71139444;197.6399779;6;42.5;4;36.5;268.5935418;820.0642337;52.4815634;3.053179269;0.872375104;110;79.61171559;0;0;0;0;0;0;5;25.00778414;66.41498146
CID=780673573;6;45;50.92950744;4;39;7.8;0.779155782;140.5359484;14.1407808;77.76431907;238.8010133;216.140503;29737.09115;1.469003135;0.026351808;3.99130044;50.9295281;203.2750479;6;45;4;39;268.5935418;876.2965275;55.12002908;3.262537593;0.881947153;110;87.73701721;0;0;0;0;0;0;5;28.05131067;73.80770422
CID=2084635488;6;47.5;56.1148638;4;41.5;8.3;0.779155782;140.5359484;14.1407808;81.37291687;240.03712;216.140503;30444.28271;1.538011712;0.02921271;3.693748321;56.11484808;207.2741258;6;47.5;4;41.5;268.5935418;935.3728936;57.74735174;3.482484677;0.889552401;110;95.84336021;0;0;0;0;0;0;5;31.58340011;80.64632749
CID=-906369893;6;50;60.79423327;4;44;8.8;0.779155782;140.5359484;14.1407808;85.0098547;241.2481934;216.140503;31037.68737;1.596316293;0.032023266;3.443188455;60.79422983;209.3259903;6;50;4;44;268.5935418;997.3873073;60.20178843;3.713370398;0.895101844;110;103.1919181;0;0;0;0;0;0;5;35.1296815;86.45878503
CID=397592022;6;52.5;63.05526573;4;46.5;9.3;0.779155782;140.5359484;14.1407808;88.67649042;242.434386;216.140503;31376.56289;1.611756108;0.033939191;3.258107969;63.05527709;205.4409007;6;52.5;4;46.5;268.5935418;1062.435878;62.201187;3.955552583;0.897408614;110;106.7546942;0;0;0;0;0;0;5;39.54904383;86.56148763
CID=1701553937;6;55;64.65529877;4;49;9.8;0.779155782;140.5359484;14.1407808;92.37429956;243.595845;216.140503;31689.07262;1.60044812;0.035678298;3.063652961;64.65529553;198.0813876;6;55;4;49;268.5935418;1130.616924;64.41789366;4.209397278;0.898910656;110;109.2806699;0;0;0;0;0;0;5;43.42531354;85.885284
CID=-1289451444;6;57.5;67.53070836;4;51.5;10.3;0.779155782;140.5359484;14.1407808;96.10487649;244.7327131;216.140503;32116.62459;1.61406917;0.03813097;2.869003438;67.53069772;193.7458039;6;57.5;4;51.5;268.5935418;1202.031033;66.80249087;4.475278984;0.901363433;110;113.8300895;0;0;0;0;0;0;5;48.48632683;86.57508989
CID=14510471;6;60;70.37201614;4;54;10.8;0.779155782;140.5359484;14.1407808;99.86993597;245.8451304;216.140503;32550.23951;1.624407762;0.040736929;2.683890867;70.37201619;188.8708116;6;60;4;54;268.5935418;1276.78113;69.24381095;4.7535809;0.903506788;110;118.3380341;0;0;0;0;0;0;5;54.73435206;86.00968021
CID=1163756153;6;62.5;73.80950664;4;56.5;11.3;0.779155782;140.5359484;14.1407808;103.6713191;246.9332368;216.140503;32997.74916;1.644126673;0.04382917;2.505281085;73.80951628;184.9135851;6;62.5;4;56.5;268.5935418;1354.972569;71.77909742;5.044695269;0.905773073;110;123.8080061;0;0;0;0;0;0;5;60.59464504;87.02436824
CID=-1827249228;6;65;77.16837462;4;59;11.8;0.779155782;140.5359484;14.1407808;107.5110087;247.9971748;216.140503;33421.85582;1.656902919;0.047114103;2.332412783;77.16838435;179.9885261;6;65;4;59;268.5935418;1436.71329;74.4143693;5.349023958;0.907686391;109.3261611;129.169316;0;0;0;0;0;0;9.711832361;67.16237771;87.17437152
CID=-523287313;6;67.5;81.48926673;4;61.5;12.3;0.779155782;140.5359484;14.1407808;111.3911589;249.0370935;216.140503;33761.07863;1.292598249;0.048821755;1.756184169;77.09830276;135.3988187;6;67.5;4;61.5;268.5935418;1522.114066;85.27254754;5.666979393;0.907649228;95.97678617;129.0572929;0;0;0;0;0;0;10;76.74763406;86.2308994
CID=780674602;6;69.99;83.76099571;4;63.99;12.798;0.779155782;140.5359484;14.1407808;115.2983636;250.0491344;216.140503;34279.2281;1.371988878;0.05418297;1.66032493;83.32964899;138.3542936;6;69.99;4;63.99;268.5935418;1610.92452;87.36924433;5.997629389;0.910552306;97.08730007;139.0434163;0;0;0;0;0;0;10;83.32960721;84.19238422
CID=2084636517;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-906368864;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397593051;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701554966;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1289450415;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=14511500;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1163757178;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1827248203;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523286288;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780675627;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2084637542;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-906367839;9;22.5;12.48069361;4;16.5;3.3;0.779370705;140.4676715;15.62574577;46.38766355;226.5857944;218.1793716;19635.52646;0.76937755;0.008900738;10.59017376;12.48069074;132.1726835;9;22.5;4;16.5;298.0033783;461.9362892;31.74025942;1.550104203;0.721204648;110;26.29274208;0;0;0;0;0;0;5;7.364408064;17.59697916
CID=397594076;9;25;14.49730087;4;19;3.8;0.779370705;140.4676715;15.62574577;49.78650222;228.0555208;218.1793716;20601.6446;0.816537561;0.009699494;9.484464504;14.49729742;137.4991028;9;25;4;19;298.0033783;498.5780826;34.05478545;1.673061848;0.737716744;110;29.85748233;0;0;0;0;0;0;5;7.577924888;21.41667686
CID=1701555991;9;27.5;17.76150223;4;21.5;4.3;0.779370705;140.4676715;15.62574577;53.20545296;229.4985808;218.1793716;21854.41879;0.906726977;0.01095317;8.421940289;17.7615012;149.5863026;9;27.5;4;21.5;298.0033783;537.3761508;36.70791251;1.803255231;0.76158771;110;35.43361961;0;0;0;0;0;0;5;9.338640358;26.18436411
CID=-1289449390;9;30;21.27519273;4;24;4.8;0.779370705;140.4676715;15.62574577;56.64520143;230.9151783;218.1793716;23025.0261;0.995999908;0.01236668;7.562236602;21.27518975;160.8880186;9;30;4;24;298.0033783;578.4112193;39.28716948;1.940955242;0.783801626;110;41.24041798;0;0;0;0;0;0;5;11.04780512;31.50258034
CID=14512525;9;32.5;25.16526885;4;26.5;5.3;0.779370705;140.4676715;15.62574577;60.10646826;232.3055118;218.1793716;24128.71874;1.08869677;0.013988254;6.838530474;25.16526905;172.0934593;9;32.5;4;26.5;298.0033783;621.7653459;41.84665927;2.086437239;0.804780495;110;47.50944006;0;0;0;0;0;0;5;12.99171415;37.33882354
CID=1163758199;9;35;28.50753753;4;29;5.8;0.779370705;140.4676715;15.62574577;63.59001651;233.6697744;218.1793716;24984.75535;1.153905707;0.015498127;6.257347122;28.50753452;178.3815391;9;35;4;29;298.0033783;667.521983;44.23781725;2.239981261;0.820204646;110;52.80720848;0;0;0;0;0;0;5;15.02712436;41.9879507
CID=-1827247182;9;37.5;33.1231783;4;31.5;6.3;0.779370705;140.4676715;15.62574577;67.09666069;235.0081536;218.1793716;25980.55087;1.249159741;0.017553633;5.697716331;33.12317233;188.7264399;9;37.5;4;31.5;298.0033783;715.7660593;46.85434618;2.401872299;0.838169568;110;60.04209147;0;0;0;0;0;0;5;17.43023717;48.81611942
CID=-523285267;9;40;37.86646723;4;34;6.8;0.779370705;140.4676715;15.62574577;70.62727751;236.3208315;218.1793716;26936.42767;1.336780356;0.019764222;5.20895481;37.86647189;197.2447409;9;40;4;34;298.0033783;766.5840786;49.46905777;2.572400632;0.853267818;110;67.42566722;0;0;0;0;0;0;5;19.73901924;55.99391523
CID=780676648;9;42.5;43.33351439;4;36.5;7.3;0.779370705;140.4676715;15.62574577;74.18281783;237.6079843;218.1793716;27891.10519;1.433612971;0.022372091;4.763872142;43.33351547;206.4353272;9;42.5;4;36.5;298.0033783;820.0642337;52.17216785;2.751862205;0.867247854;110;75.91655028;0;0;0;0;0;0;5;22.94191591;63.72511287
CID=2084638563;9;45;47.31529183;4;39;7.8;0.779370705;140.4676715;15.62574577;77.76431907;238.8697825;218.1793716;28521.97901;1.490960744;0.024528478;4.424645185;47.31528121;209.3533312;9;45;4;39;298.0033783;876.2965275;54.52870752;2.940559038;0.875548953;110;82.10635427;0;0;0;0;0;0;5;25.62766276;69.00292089
CID=-906366818;9;47.5;52.77778298;4;41.5;8.3;0.779370705;140.4676715;15.62574577;81.37291687;240.1063907;218.1793716;29286.99025;1.575059944;0.027410749;4.082747432;52.77778516;215.4783668;9;47.5;4;41.5;298.0033783;935.3728936;57.13854658;3.138799631;0.88485435;110;90.62231383;0;0;0;0;0;0;5;28.87104254;76.68452341
CID=397595097;9;50;58.43556321;4;44;8.8;0.779370705;140.4676715;15.62574577;85.0098547;241.3179678;218.1793716;30023.17581;1.652062528;0.030540005;3.764904118;58.43558343;220.0043687;9;50;4;44;298.0033783;997.3873073;59.83221879;3.346899331;0.892444131;110;99.48374427;0;0;0;0;0;0;5;32.4252059;84.44592051
CID=1701557012;9;52.5;63.18502064;4;46.5;9.3;0.779370705;140.4676715;15.62574577;88.67649042;242.5046667;218.1793716;30601.83879;1.713291528;0.033461042;3.511532215;63.18500742;221.8761891;9;52.5;4;46.5;298.0033783;1062.435878;62.24108622;3.56518065;0.897534287;110;106.9593534;0;0;0;0;0;0;5;36.23757719;90.13246409
CID=-1289448369;9;55;65.28797116;4;49;9.8;0.779370705;140.4676715;15.62574577;92.37429956;243.6666353;218.1793716;30921.61874;1.719619769;0.035382167;3.313580088;65.2879614;216.3368889;9;55;4;49;298.0033783;1130.616924;64.31613963;3.793973512;0.89947665;110;110.2805671;0;0;0;0;0;0;5;40.44346823;90.13247408
CID=14513546;9;57.5;67.65210233;4;51.5;10.3;0.779370705;140.4676715;15.62574577;96.10487649;244.8040169;218.1793716;31255.64766;1.728337246;0.037549913;3.118689152;67.6521084;210.9858966;9;57.5;4;51.5;298.0033783;1202.031033;66.49750586;4.033615457;0.901460475;110;114.0224642;0;0;0;0;0;0;5;45.17165447;90.1325502
CID=1163759224;9;60;69.70512409;4;54;10.8;0.779370705;140.4676715;15.62574577;99.86993597;245.9169525;218.1793716;31587.45529;1.72123103;0.039718575;2.921419191;69.70511878;203.6378717;9;60;4;54;298.0033783;1276.78113;68.84590382;4.284451866;0.903026972;110;117.2788572;0;0;0;0;0;0;5;49.27769693;90.13255125
CID=-1827246157;9;62.5;72.61597008;4;56.5;11.3;0.779370705;140.4676715;15.62574577;103.6713191;247.0055825;218.1793716;32015.50803;1.731534942;0.042463741;2.730455574;72.61597512;198.274694;9;62.5;4;56.5;298.0033783;1354.972569;71.29302494;4.546836272;0.905023854;110;121.9067978;0;0;0;0;0;0;5;55.09940263;90.13253753
CID=-523284242;9;65;75.84209046;4;59;11.8;0.779370705;140.4676715;15.62574577;107.5110087;248.0700502;218.1793716;32457.03254;1.744813617;0.045573318;2.546023063;75.84207281;193.0956665;9;65;4;59;298.0033783;1436.71329;73.83334847;4.821130882;0.906963717;110;127.0504058;0;0;0;0;0;0;5;61.55164873;90.1325322
CID=780677673;9;67.5;78.9706971;4;61.5;12.3;0.779370705;140.4676715;15.62574577;111.3911589;249.110505;218.1793716;32870.46748;1.752349908;0.048874003;2.369617409;78.97068703;187.1303147;9;67.5;4;61.5;298.0033783;1522.114066;76.44405073;5.10770742;0.908604642;109.2655314;132.0525345;0;0;0;0;0;0;10;67.808871;90.1325232
CID=2084639588;9;69.99;82.59405886;4;63.99;12.798;0.779370705;140.4676715;15.62574577;115.2983636;250.1230868;218.1793716;33139.62061;1.497245755;0.05016817;1.976345266;77.94091206;154.0381525;9;69.99;4;63.99;298.0033783;1610.92452;82.84702485;5.405725698;0.908088713;102.5260366;130.4046211;0;0;0;0;0;0;10;75.05558606;90.13253166
CID=-906365793;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397596122;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701558037;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1289447344;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=14514571;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1163743853;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1827261528;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523299613;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780662302;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2084624217;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-906381164;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397580751;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701542666;12;25;11.17423346;4;19;3.8;0.779675181;140.3492395;17.23186792;49.78650222;228.1473021;220.2049785;18522.67608;0.752497395;0.008588531;11.47635443;11.1742331;128.2394595;12;25;4;19;329.8170183;498.5780826;33.25369384;1.511680887;0.709717136;109.8308446;23.92148912;0;0;0;0;0;0;5.101321819;7.90352735;14.44493957
CID=-1289462715;12;27.5;14.83271464;4;21.5;4.3;0.779675181;140.3492395;17.23186792;53.20545296;229.5910741;220.2049785;20180.90847;0.871773861;0.009885904;9.815182687;14.83271639;145.5858211;12;27.5;4;21.5;329.8170183;537.3761508;36.29479296;1.629316018;0.74032695;110;30.44057908;0;0;0;0;0;0;5;7.805996064;21.85943322
CID=14499200;12;30;18.22057846;4;24;4.8;0.779675181;140.3492395;17.23186792;56.64520143;231.0083814;220.2049785;21434.06666;0.966491704;0.011199135;8.675856355;18.2205838;158.0791678;12;30;4;24;329.8170183;578.4112193;38.95817636;1.753733699;0.764684192;110;36.20228239;0;0;0;0;0;0;5;9.600705858;26.84045107
CID=1163744878;12;32.5;21.89913605;4;26.5;5.3;0.779675181;140.3492395;17.23186792;60.10646826;232.3994231;220.2049785;22591.17157;1.062629907;0.012690635;7.768591968;21.89913767;170.125465;12;32.5;4;26.5;329.8170183;621.7653459;41.53502158;1.885182727;0.787407211;110;42.25551532;0;0;0;0;0;0;5;11.45086894;32.34740316
CID=-1827260503;12;35;25.80385219;4;29;5.8;0.779675181;140.3492395;17.23186792;63.59001651;233.7643928;220.2049785;23667.08655;1.157186669;0.014343323;7.023473977;25.803861;181.2327463;12;35;4;29;329.8170183;667.521983;44.04695656;2.023916129;0.807901316;110;48.52685597;0;0;0;0;0;0;5;13.22160966;38.38609472
CID=-523298588;12;37.5;29.14442553;4;31.5;6.3;0.779675181;140.3492395;17.23186792;67.09666069;235.1034786;220.2049785;24500.02528;1.224946724;0.015878493;6.435177483;29.14442265;187.5495324;12;37.5;4;31.5;329.8170183;715.7660593;46.36979027;2.170191408;0.822900576;110;53.8101083;0;0;0;0;0;0;5;15.10774506;43.181106
CID=780663327;12;40;33.90577859;4;34;6.8;0.779675181;140.3492395;17.23186792;70.62727751;236.416863;220.2049785;25500.47527;1.325001924;0.018021325;5.845339309;33.90577196;198.1907417;12;40;4;34;329.8170183;766.5840786;48.99109308;2.324270841;0.840877489;110;61.26277805;0;0;0;0;0;0;5;17.65278107;50.15877612
CID=2084625242;12;42.5;39.25445497;4;36.5;7.3;0.779675181;140.3492395;17.23186792;74.18281783;237.704723;220.2049785;26505.22478;1.430672206;0.020501599;5.321939533;39.25445706;208.9098468;12;42.5;4;36.5;329.8170183;820.0642337;51.66451383;2.486421829;0.857134095;110;69.5818514;0;0;0;0;0;0;5;20.68315056;57.82575939
CID=-906380139;12;45;44.5246043;4;39;7.8;0.779675181;140.3492395;17.23186792;77.76431907;238.9672296;220.2049785;27396.62626;1.526422524;0.023083892;4.883247328;44.52459939;217.424631;12;45;4;39;329.8170183;876.2965275;54.23889726;2.656917257;0.869881618;110;77.76705325;0;0;0;0;0;0;5;23.37279497;65.67641362
CID=397581776;12;47.5;50.05218441;4;41.5;8.3;0.779675181;140.3492395;17.23186792;81.37291687;240.2045483;220.2049785;28223.01557;1.618483857;0.025911467;4.489263722;50.05218329;224.6974507;12;47.5;4;41.5;329.8170183;935.3728936;56.84398533;2.836035868;0.880484155;110;86.36887397;0;0;0;0;0;0;5;26.16245427;73.94191455
CID=1701543691;12;50;54.66701126;4;44;8.8;0.779675181;140.3492395;17.23186792;85.0098547;241.4168387;220.2049785;28854.40774;1.684499167;0.028520255;4.165878024;54.66700469;227.7360735;12;50;4;44;329.8170183;997.3873073;59.26273488;3.024062592;0.887596566;110;93.57620785;0;0;0;0;0;0;5;29.79516744;79.53885508
CID=-1289461690;12;52.5;60.51576678;4;46.5;9.3;0.779675181;140.3492395;17.23186792;88.67649042;242.6042546;220.2049785;29566.50954;1.771886588;0.031807702;3.851120549;60.51578003;233.053564;12;52.5;4;46.5;329.8170183;1062.435878;61.84991089;3.221288833;0.894801938;110;102.7537062;0;0;0;0;0;0;5;33.09542549;87.93610806
CID=14500225;12;55;63.72862214;4;49;9.8;0.779675181;140.3492395;17.23186792;92.37429956;243.7669449;220.2049785;30008.75037;1.797988657;0.034137276;3.606512373;63.72863505;229.8381108;12;55;4;49;329.8170183;1130.616924;64.10608422;3.428012689;0.898053354;110;107.8172507;0;0;0;0;0;0;5;37.32469834;90.13254595
CID=-77534286;12;57.5;65.62057037;4;51.5;10.3;0.779675181;140.3492395;17.23186792;96.10487649;244.9050538;220.2049785;30309.49712;1.799117645;0.036018619;3.402449435;65.62057353;223.2706833;12;57.5;4;51.5;329.8170183;1202.031033;66.17726558;3.644539142;0.899768092;110;110.806493;0;0;0;0;0;0;5;41.10867293;90.1324678
CID=1508752631;12;60;68.0357412;4;54;10.8;0.779675181;140.3492395;17.23186792;99.86993597;246.0187234;220.2049785;30654.86846;1.802861641;0.038271574;3.188727129;68.03574703;216.9474323;12;60;4;54;329.8170183;1276.78113;68.46999631;3.871180258;0.901763802;110;114.6304864;0;0;0;0;0;0;5;45.93897598;90.13250642
CID=-1199927748;12;62.5;70.49102314;4;56.5;11.3;0.779675181;140.3492395;17.23186792;103.6713191;247.1080949;220.2049785;31003.0067;1.801692125;0.040702262;2.978504275;70.49101062;209.9577765;12;62.5;4;56.5;329.8170183;1354.972569;70.88733994;4.10825547;0.903590964;110;118.5270932;0;0;0;0;0;0;5;50.84957037;90.13247591
CID=-1099171199;12;65;72.90296849;4;59;11.8;0.779675181;140.3492395;17.23186792;107.5110087;248.1733126;220.2049785;31343.43474;1.801007527;0.043290243;2.784010466;72.90299027;202.9626879;12;65;4;59;329.8170183;1436.71329;73.30782629;4.356092046;0.905207548;110;122.3637989;0;0;0;0;0;0;5;55.67340421;90.13253278
CID=-998414650;12;67.5;76.16544892;4;61.5;12.3;0.779675181;140.3492395;17.23186792;111.3911589;249.2145265;220.2049785;31819.17811;1.813171287;0.046516868;2.590388188;76.16545441;197.2980934;12;67.5;4;61.5;329.8170183;1522.114066;75.88710115;4.615025854;0.907143737;110;127.5668134;0;0;0;0;0;0;5;62.19833535;90.13256249
CID=587872267;12;69.99;79.46865875;4;63.99;12.798;0.779675181;140.3492395;17.23186792;115.2983636;250.227874;220.2049785;32257.30233;1.821759124;0.050017126;2.404904589;79.46867572;191.114583;12;69.99;4;63.99;329.8170183;1610.92452;78.54370753;4.884297748;0.908846063;109.3193002;132.8499581;0;0;0;0;0;0;10;68.80477574;90.13254176
CID=-2120808112;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020051563;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764226442;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944453937;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77533261;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508753656;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199926723;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099170174;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998413625;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=587873292;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2120807087;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020050538;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764227467;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944452912;15;27.5;9.569026674;4;21.5;4.3;0.780060817;140.1792291;18.96680657;53.20545296;229.7082629;222.2160485;18440.56092;0.706766637;0.00820651;12.48309494;9.569025215;119.4510502;15;27.5;4;21.5;364.160422;537.3761508;34.78357105;1.475657755;0.694689932;77.87645942;20.92822859;0;0;0;0;0;0;10;8.592453815;10.54559953
CID=-77532240;15;30;15.42998724;4;24;4.8;0.780060817;140.1792291;18.96680657;56.64520143;231.126469;222.2160485;19856.31733;0.942417479;0.010161579;10.1125728;15.42998635;156.0368603;15;30;4;24;364.160422;578.4112193;38.63851306;1.588341798;0.74488267;110;31.47265981;0;0;0;0;0;0;5;8.695779013;22.16419546
CID=1508754677;15;32.5;18.70723438;4;26.5;5.3;0.780060817;140.1792291;18.96680657;60.10646826;232.5184075;222.2160485;21027.38815;1.032420178;0.011461495;8.94655122;18.70723115;167.3652017;15;32.5;4;26.5;364.160422;621.7653459;41.21489051;1.707394072;0.767900536;110;37.01351398;0;0;0;0;0;0;5;9.943786744;27.47068202
CID=-1199925702;15;35;22.49639896;4;29;5.8;0.780060817;140.1792291;18.96680657;63.59001651;233.8842726;222.2160485;22161.7563;1.13398495;0.013014626;7.995927586;22.49639345;179.879533;15;35;4;29;364.160422;667.521983;43.76936485;1.833043743;0.790769104;110;43.22340562;0;0;0;0;0;0;5;11.85857593;33.13422198
CID=-1099169153;15;37.5;26.64083638;4;31.5;6.3;0.780060817;140.1792291;18.96680657;67.09666069;235.224253;222.2160485;23257.82889;1.236978262;0.014779509;7.20245191;26.64083191;191.8793107;15;37.5;4;31.5;364.160422;715.7660593;46.30564006;1.965524027;0.811863984;110;49.85632733;0;0;0;0;0;0;5;13.90167048;39.38000228
CID=-998412604;15;40;30.64300325;4;34;6.8;0.780060817;140.1792291;18.96680657;70.62727751;236.5385321;222.2160485;24190.30935;1.32593932;0.016585961;6.559328157;30.64300293;200.9975119;15;40;4;34;364.160422;766.5840786;48.72764955;2.105072469;0.828960226;110;56.16340187;0;0;0;0;0;0;5;15.8898134;45.39619311
CID=587874313;15;42.5;34.89016053;4;36.5;7.3;0.780060817;140.1792291;18.96680657;74.18281783;237.8272874;222.2160485;25065.4838;1.411780644;0.018579506;5.989955201;34.89015238;208.9904497;15;42.5;4;36.5;364.160422;820.0642337;51.18593503;2.251931248;0.844156723;110;62.79651732;0;0;0;0;0;0;5;18.23725132;51.54306974
CID=-2120806066;15;45;40.24188964;4;39;7.8;0.780060817;140.1792291;18.96680657;77.76431907;239.0906911;222.2160485;26006.73121;1.522482755;0.021106045;5.465082496;40.24189336;219.925267;15;45;4;39;364.160422;876.2965275;53.76598752;2.406347517;0.859747492;110;71.11533569;0;0;0;0;0;0;5;21.00937191;59.47440736
CID=-2020049517;15;47.5;45.73158408;4;41.5;8.3;0.780060817;140.1792291;18.96680657;81.37291687;240.3289094;222.2160485;26915.25757;1.62367464;0.023824925;5.000558638;45.73157474;228.6834211;15;47.5;4;41.5;364.160422;935.3728936;56.36616023;2.56857373;0.872416412;110;79.64309067;0;0;0;0;0;0;5;23.77750085;67.68566732
CID=1764228488;15;50;51.99238186;4;44;8.8;0.780060817;140.1792291;18.96680657;85.0098547;241.5421029;222.2160485;27818.84806;1.734900768;0.02701029;4.578347315;51.99237074;238.039131;15;50;4;44;364.160422;997.3873073;59.03954592;2.738867947;0.883647111;110;89.39568054;0;0;0;0;0;0;5;27.45296849;76.53179523
CID=-944451891;15;52.5;56.48159161;4;46.5;9.3;0.780060817;140.1792291;18.96680657;88.67649042;242.7304266;222.2160485;28411.76071;1.79944864;0.029635252;4.254441114;56.48158471;240.2975762;15;52.5;4;46.5;364.160422;1062.435878;61.39656165;2.917494087;0.890028783;110;96.41810628;0;0;0;0;0;0;5;30.55099902;82.41218421
CID=-77531215;15;55;62.05193464;4;49;9.8;0.780060817;140.1792291;18.96680657;92.37429956;243.8940306;222.2160485;29077.03961;1.882438197;0.032884316;3.938943422;62.05193666;244.4190677;15;55;4;49;364.160422;1130.616924;63.90875447;3.104722137;0.896412608;110;105.1727332;0;0;0;0;0;0;5;33.97134244;90.13252683
CID=1508755702;15;57.5;64.23354651;4;51.5;10.3;0.780060817;140.1792291;18.96680657;96.10487649;245.0330604;222.2160485;29413.85866;1.887727578;0.034827293;3.706218469;64.23354136;238.0635373;15;57.5;4;51.5;364.160422;1202.031033;66.01586576;3.300828317;0.898524702;110;108.6144535;0;0;0;0;0;0;5;38.33457497;90.13251804
CID=-1199924677;15;60;66.16440289;4;54;10.8;0.780060817;140.1792291;18.96680657;99.86993597;246.1476591;222.2160485;29731.61349;1.885339637;0.036784351;3.486224472;66.16440717;230.6639754;15;60;4;54;364.160422;1276.78113;68.1616457;3.506095262;0.900235723;110;111.6667712;0;0;0;0;0;0;5;42.19628316;90.13252262
CID=-1099168128;15;62.5;68.41341199;4;56.5;11.3;0.780060817;140.1792291;18.96680657;103.6713191;247.2379693;222.2160485;30062.48609;1.881028572;0.03902832;3.259390641;68.41340841;222.9860231;15;62.5;4;56.5;364.160422;1354.972569;70.50503787;3.720812278;0.902057556;110;115.2292553;0;0;0;0;0;0;5;46.6942995;90.13252447
CID=-998411579;15;65;71.03124227;4;59;11.8;0.780060817;140.1792291;18.96680657;107.5110087;248.3041364;222.2160485;30431.44176;1.881578134;0.041615431;3.038473585;71.03122299;215.8264948;15;65;4;59;364.160422;1436.71329;72.95993742;3.945275772;0.903967739;110;119.3856524;0;0;0;0;0;0;5;51.9299621;90.13252244
CID=587875338;15;67.5;73.32489406;4;61.5;12.3;0.780060817;140.1792291;18.96680657;111.3911589;249.3463111;222.2160485;30786.49339;1.869237687;0.044234018;2.825207492;73.32490125;207.1580603;15;67.5;4;61.5;364.160422;1522.114066;75.51015417;4.179789934;0.905473496;109.9993135;123.0358065;0;0;0;0;0;0;5.003432492;56.51726869;90.13251942
CID=-2120805041;15;69.99;76.20408463;4;63.99;12.798;0.780060817;140.1792291;18.96680657;115.2983636;250.3606277;222.2160485;31194.92943;1.874813849;0.047362102;2.630446568;76.20407836;200.4507564;15;69.99;4;63.99;364.160422;1610.92452;78.04178545;4.423667215;0.907165071;109.9014593;127.6285017;0;0;0;0;0;0;7.463517338;62.27562491;90.13254435
CID=-2020048492;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764229513;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944450866;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77530186;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508756731;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199923648;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099167099;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998410550;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=587876367;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2120804012;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020047463;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764230542;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944449837;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77529161;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508757756;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199922623;18;32.5;16.23205873;4;26.5;5.3;0.780519383;139.9561534;20.83871101;60.10646826;232.6599524;224.2112458;19596.13478;1.023110573;0.010511938;10.34356248;16.2320606;167.897333;18;32.5;4;26.5;401.1621053;621.7653459;41.10552771;1.549910467;0.750819361;110;32.84686823;0;0;0;0;0;0;5;9.487552264;22.97656519
CID=-1099166074;18;35;18.85893433;4;29;5.8;0.780519383;139.9561534;20.83871101;63.59001651;234.0268819;224.2112458;20534.93982;1.086885806;0.011618801;9.256990007;18.85893084;174.5769343;18;35;4;29;401.1621053;667.521983;43.42788776;1.663970685;0.768889465;110;37.26566998;0;0;0;0;0;0;5;9.698549733;28.01931892
CID=-998409525;18;37.5;22.87604623;4;31.5;6.3;0.780519383;139.9561534;20.83871101;67.09666069;235.3679259;224.2112458;21704.78797;1.197724699;0.013272317;8.226074623;22.87604086;188.1800192;18;37.5;4;31.5;401.1621053;715.7660593;46.02742487;1.784231486;0.79286165;110;43.8368387;0;0;0;0;0;0;5;11.85918316;33.8929093
CID=587877392;18;40;27.1509911;4;34;6.8;0.780519383;139.9561534;20.83871101;70.62727751;236.6832684;224.2112458;22792.82245;1.308004586;0.015110835;7.398941687;27.15098231;200.8885349;18;40;4;34;401.1621053;766.5840786;48.54559337;1.910908504;0.814210277;110;50.66461457;0;0;0;0;0;0;5;13.90602846;40.39595374
CID=-2120802987;18;42.5;31.76464489;4;36.5;7.3;0.780519383;139.9561534;20.83871101;74.18281783;237.9730882;224.2112458;23814.41365;1.419535455;0.017173626;6.704644935;31.76464597;212.9706727;18;42.5;4;36.5;401.1621053;820.0642337;51.03614778;2.044221582;0.833246927;110;57.91966944;0;0;0;0;0;0;5;16.06560617;47.46368361
CID=-2020046438;18;45;35.70416326;4;39;7.8;0.780519383;139.9561534;20.83871101;77.76431907;239.2375581;224.2112458;24603.15823;1.498097435;0.019090341;6.144710296;35.70416744;219.3917653;18;45;4;39;401.1621053;876.2965275;53.3836882;2.184395076;0.846765515;110;64.06362713;0;0;0;0;0;0;5;18.4960016;52.91232491
CID=1764231567;18;47.5;41.27462787;4;41.5;8.3;0.780519383;139.9561534;20.83871101;81.37291687;240.4768457;224.2112458;25551.93876;1.615388102;0.021748171;5.59034407;41.27462177;230.7393371;18;47.5;4;41.5;401.1621053;935.3728936;55.98607789;2.331658153;0.862364605;110;72.71900961;0;0;0;0;0;0;5;21.55960305;60.9896527
CID=-944448812;18;50;47.25738115;4;44;8.8;0.780519383;139.9561534;20.83871101;85.0098547;241.6911127;224.2112458;26485.85026;1.731595214;0.024719061;5.100589486;47.25737353;241.0404626;18;50;4;44;401.1621053;997.3873073;58.61842336;2.486245072;0.87543813;110;82.01624808;0;0;0;0;0;0;5;24.76647241;69.74828989
CID=-77528140;18;52.5;53.28337218;4;46.5;9.3;0.780519383;139.9561534;20.83871101;88.67649042;242.8805155;224.2112458;27327.85536;1.841741813;0.02787688;4.684764951;53.28336187;249.6200262;18;52.5;4;46.5;401.1621053;1062.435878;61.17902727;2.648395409;0.885610164;110;91.41233496;0;0;0;0;0;0;5;27.87811626;78.68862811
CID=1508758777;18;55;59.59955516;4;49;9.8;0.780519383;139.9561534;20.83871101;92.37429956;244.0452054;224.2112458;28115.66638;1.947345151;0.03134363;4.307618023;59.59953658;256.7320379;18;55;4;49;401.1621053;1130.616924;63.78400731;2.818354248;0.893789357;110;101.3126044;0;0;0;0;0;0;5;31.09483646;88.10427386
CID=-1199921602;18;57.5;62.56958806;4;51.5;10.3;0.780519383;139.9561534;20.83871101;96.10487649;245.1853296;224.2112458;28510.81444;1.97364497;0.03355639;4.040884103;62.5695974;252.8364914;18;57.5;4;51.5;401.1621053;1202.031033;65.92874918;2.996372332;0.896931849;110;105.9887307;0;0;0;0;0;0;5;35.00667671;90.13249941
CID=-1099165053;18;60;64.57594808;4;54;10.8;0.780519383;139.9561534;20.83871101;99.86993597;246.3010325;224.2112458;28836.0893;1.973225953;0.035477483;3.799456445;64.5759474;245.3534995;18;60;4;54;401.1621053;1276.78113;68.04679298;3.182706226;0.898838576;110;109.155308;0;0;0;0;0;0;5;39.01939498;90.13250119
CID=-998408504;18;62.5;66.70546828;4;56.5;11.3;0.780519383;139.9561534;20.83871101;103.6713191;247.3924583;224.2112458;29158.44481;1.971652956;0.037587352;3.562869551;66.70547415;237.6629028;18;62.5;4;56.5;401.1621053;1354.972569;70.26786677;3.377618553;0.900690248;110;112.5231265;0;0;0;0;0;0;5;43.27842471;90.13251185
CID=587878413;18;65;69.09921005;4;59;11.8;0.780519383;139.9561534;20.83871101;107.5110087;248.4597534;224.2112458;29505.5641;1.973842631;0.039974913;3.333582962;69.09919617;230.347903;18;65;4;59;401.1621053;1436.71329;72.57941935;3.581378378;0.902578934;110;116.3171034;0;0;0;0;0;0;5;48.06586009;90.13256002
CID=-2120801966;18;67.5;71.57568698;4;61.5;12.3;0.780519383;139.9561534;20.83871101;111.3911589;249.5030698;224.2112458;29865.46072;1.959870642;0.042581573;3.089215257;71.57571026;221.1127761;18;67.5;4;61.5;401.1621053;1522.114066;75.17147042;3.794261837;0.904338741;110;120.2514457;0;0;0;0;0;0;5;53.01883849;90.13253546
CID=-2020045417;18;69.99;74.38207335;4;63.99;12.798;0.780519383;139.9561534;20.83871101;115.2983636;250.5185376;224.2112458;30264.49066;1.958173224;0.045555388;2.867227289;74.38206609;213.2702897;18;69.99;4;63.99;401.1621053;1610.92452;77.74885881;4.015644794;0.906119059;109.9879247;124.7207599;0;0;0;0;0;0;5.150941647;58.63162295;90.13252375
CID=1764232588;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944447791;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77527115;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508759802;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199920577;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099164028;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998407479;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=587879438;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2120800941;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020044392;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764233613;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944446766;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77542486;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508744431;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199935948;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099179399;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998422850;21;35;15.44463165;4;29;5.8;0.781042786;139.6784314;22.85627621;63.59001651;234.1897331;226.1891704;18830.64127;1.041574253;0.010352061;10.96556265;15.44463314;169.3590923;21;35;4;29;440.9531259;667.521983;43.02811869;1.513816195;0.744992927;110;31.49787272;0;0;0;0;0;0;5;9.915241695;20.9740216
CID=587864067;21;37.5;19.1793598;4;31.5;6.3;0.781042786;139.6784314;22.85627621;67.09666069;235.5319905;226.1891704;20107.32041;1.15271199;0.011839537;9.561729869;19.17935833;183.3878434;21;37.5;4;31.5;440.9531259;715.7660593;45.70019188;1.623224822;0.770957245;110;37.79719359;0;0;0;0;0;0;5;9.834244775;28.52447482
CID=-2120816312;21;40;23.42140679;4;34;6.8;0.781042786;139.6784314;22.85627621;70.62727751;236.8485465;226.1891704;21298.19896;1.273760323;0.013597228;8.460146506;23.42141082;198.1485669;21;40;4;34;440.9531259;766.5840786;48.31794054;1.738470676;0.795808472;110;44.71572427;0;0;0;0;0;0;5;12.21509614;34.62771744
CID=-2020059763;21;42.5;27.9332145;4;36.5;7.3;0.781042786;139.6784314;22.85627621;74.18281783;238.1395807;226.1891704;22382.57396;1.393756754;0.015552312;7.584515363;27.93321266;211.8598805;21;42.5;4;36.5;440.9531259;820.0642337;50.85197955;1.85975376;0.817709432;110;51.90123077;0;0;0;0;0;0;5;14.5416688;41.3247602
CID=1764218242;21;45;32.67693713;4;39;7.8;0.781042786;139.6784314;22.85627621;77.76431907;239.4052672;226.1891704;23392.88444;1.510601237;0.017700784;6.861438152;32.67693435;224.2107641;21;45;4;39;440.9531259;876.2965275;53.33670222;1.987278185;0.836584225;110;59.34544771;0;0;0;0;0;0;5;16.75199013;48.60188412
CID=-944462137;21;47.5;36.65564447;4;41.5;8.3;0.781042786;139.6784314;22.85627621;81.37291687;240.6457747;226.1891704;24172.11188;1.592784523;0.019671422;6.29264978;36.65563718;230.6610872;21;47.5;4;41.5;440.9531259;935.3728936;55.6451466;2.121252439;0.849701306;110;65.54359576;0;0;0;0;0;0;5;19.08054049;54.23074845
CID=-77541461;21;50;42.20613159;4;44;8.8;0.781042786;139.6784314;22.85627621;85.0098547;241.8612664;226.1891704;25099.89825;1.710679659;0.0223723;5.72221693;42.20612161;241.5125836;21;50;4;44;440.9531259;997.3873073;58.21908598;2.26188964;0.864627538;110;74.16553916;0;0;0;0;0;0;5;21.90768032;62.50458285
CID=1508745456;21;52.5;48.4257298;4;46.5;9.3;0.781042786;139.6784314;22.85627621;88.67649042;243.0519002;226.1891704;26001.79299;1.840169782;0.025498053;5.225457195;48.42574895;253.0466783;21;52.5;4;46.5;440.9531259;1062.435878;60.79845424;2.409407748;0.877621616;110;83.83489227;0;0;0;0;0;0;5;25.25007115;71.60138845
CID=-1199934923;21;55;54.64124195;4;49;9.8;0.781042786;139.6784314;22.85627621;92.37429956;244.217829;226.1891704;26854.47918;1.954836018;0.028803644;4.787338666;54.6412417;261.5861292;21;55;4;49;440.9531259;1130.616924;63.38426419;2.564029729;0.887560649;110;93.53589302;0;0;0;0;0;0;5;28.37988578;80.90259812
CID=-1099178374;21;57.5;61.3274556;4;51.5;10.3;0.781042786;139.6784314;22.85627621;96.10487649;245.3592015;226.1891704;27672.03292;2.072226401;0.032510693;4.395488674;61.32744917;269.5641082;21;57.5;4;51.5;440.9531259;1202.031033;65.99459858;2.725983699;0.895666225;110;104.0314088;0;0;0;0;0;0;5;32.52243677;90.13247442
CID=-998421825;21;60;63.0917059;4;54;10.8;0.781042786;139.6784314;22.85627621;99.86993597;246.476164;226.1891704;27969.90739;2.068602989;0.034262936;4.141660019;63.09169385;261.3043459;21;60;4;54;440.9531259;1276.78113;68.02150775;2.895503071;0.897443962;110;106.8121417;0;0;0;0;0;0;5;36.05085352;90.13255828
CID=587865092;21;62.5;64.96881566;4;56.5;11.3;0.781042786;139.6784314;22.85627621;103.6713191;247.568862;226.1891704;28270.08191;2.061755673;0.036185378;3.88804697;64.96883316;252.6018749;21;62.5;4;56.5;440.9531259;1354.972569;70.1738433;3.07282677;0.899193077;110;109.776123;0;0;0;0;0;0;5;39.80507615;90.13255517
CID=-2120815287;21;65;67.2590034;4;59;11.8;0.781042786;139.6784314;22.85627621;107.5110087;248.6374436;226.1891704;28603.42136;2.061269588;0.038438678;3.63709925;67.25900742;244.6276854;21;65;4;59;440.9531259;1436.71329;72.44893883;3.258199581;0.901144431;110;113.3996794;0;0;0;0;0;0;5;44.38545164;90.13255516
CID=-2020058738;21;67.5;69.68764779;4;61.5;12.3;0.781042786;139.6784314;22.85627621;111.3911589;249.6820617;226.1891704;28956.74727;2.05377712;0.040924935;3.383233316;69.6876353;235.7695294;21;67.5;4;61.5;440.9531259;1522.114066;74.89543359;3.451872721;0.903014207;110;117.2510987;0;0;0;0;0;0;5;49.24273165;90.13256392
CID=1764219267;21;69.99;71.88769737;4;63.99;12.798;0.781042786;139.6784314;22.85627621;115.2983636;250.6988422;226.1891704;29296.27568;2.039143432;0.043480305;3.145493284;71.88769453;226.1222604;21;69.99;4;63.99;440.9531259;1610.92452;77.38074661;3.653278377;0.904547439;110;120.7477324;0;0;0;0;0;0;5;53.64284454;90.1325502
CID=-944461112;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048194409;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744232494;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124379425;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866625956;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325892523;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665112858;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203499061;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507460976;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206433681;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097528234;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048193384;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744231469;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124380450;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866624931;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325893548;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665111833;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203500086;24;37.5;13.22570254;4;31.5;6.3;0.781623052;139.3443508;25.02880806;67.09666069;235.713976;228.1483536;18331.0051;0.983667361;0.009731103;11.97828502;13.22570747;158.4212937;24;37.5;4;31.5;483.6670893;715.7660593;44.58254272;1.479873399;0.72747227;89.3425836;27.62219872;0;0;0;0;0;0;10;10.73175159;15.71965349
CID=1507462001;24;40;19.87859799;4;34;6.8;0.781623052;139.3443508;25.02880806;70.62727751;237.0318767;228.1483536;19785.90365;1.241143843;0.012198607;9.835012803;19.87860288;195.5063138;24;40;4;34;483.6670893;766.5840786;48.06586726;1.584941576;0.775371889;110;38.95216327;0;0;0;0;0;0;5;10.88802589;28.86917008
