PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-206432656;24;42.5;23.96429534;4;36.5;7.3;0.781623052;139.3443508;25.02880806;74.18281783;238.3242567;228.1483536;20897.03985;1.354686939;0.01393199;8.703575495;23.96430071;208.5751004;24;42.5;4;36.5;483.6670893;820.0642337;50.62407994;1.695513819;0.798674055;110;45.58804415;0;0;0;0;0;0;5;12.59769385;35.33089683
CID=1097529259;24;45;28.51965782;4;39;7.8;0.781623052;139.3443508;25.02880806;77.76431907;239.5912912;228.1483536;21948.93082;1.47798896;0.015935978;7.793430674;28.51965356;222.2659429;24;45;4;39;483.6670893;876.2965275;53.13450511;1.811776213;0.820256637;110;52.82630913;0;0;0;0;0;0;5;14.84919438;42.19012126
CID=-2048192363;24;47.5;33.49126686;4;41.5;8.3;0.781623052;139.3443508;25.02880806;81.37291687;240.8331506;228.1483536;22975.80458;1.603493828;0.018208262;7.027309527;33.49126804;235.353507;24;47.5;4;41.5;483.6670893;935.3728936;55.64242128;1.933918834;0.839454593;110;60.61640243;0;0;0;0;0;0;5;17.25863913;49.72389459
CID=-744230448;24;50;38.85688219;4;44;8.8;0.781623052;139.3443508;25.02880806;85.0098547;242.0499994;228.1483536;23934.80695;1.731121687;0.020759631;6.376995119;38.856884;247.7901596;24;50;4;44;483.6670893;997.3873073;58.13901917;2.06213598;0.856050123;110;68.96433502;0;0;0;0;0;0;5;19.80186909;57.91189529
CID=1124381471;24;52.5;43.31180817;4;46.5;9.3;0.781623052;139.3443508;25.02880806;88.67649042;243.2419971;228.1483536;24668.29286;1.817848311;0.023089175;5.853801929;43.31179872;253.5386909;24;52.5;4;46.5;483.6670893;1062.435878;60.49347353;2.19662636;0.86719857;110;75.88281669;0;0;0;0;0;0;5;22.57272347;64.05089287
CID=-1866623910;24;55;49.67130394;4;49;9.8;0.781623052;139.3443508;25.02880806;92.37429956;244.4092985;228.1483536;25556.13299;1.951983944;0.026338022;5.33565268;49.6712941;265.0287735;24;55;4;49;483.6670893;1130.616924;63.08038104;2.337593251;0.879831626;110;85.7751887;0;0;0;0;0;0;5;26.04608573;73.29652216
CID=1325894569;24;57.5;56.27788448;4;51.5;10.3;0.781623052;139.3443508;25.02880806;96.10487649;245.552054;228.1483536;26423.61351;2.077997543;0.029884565;4.875558422;56.27786549;274.3860211;24;57.5;4;51.5;483.6670893;1202.031033;65.69601422;2.485244623;0.889765084;110;96.09881529;0;0;0;0;0;0;5;29.35994221;83.19582676
CID=-1665110812;24;60;61.52800746;4;54;10.8;0.781623052;139.3443508;25.02880806;99.86993597;246.6704118;228.1483536;27076.20617;2.164323287;0.033056039;4.512351489;61.52800091;277.6359665;24;60;4;54;483.6670893;1276.78113;68.09480461;2.639793276;0.895875171;110;104.3472674;0;0;0;0;0;0;5;32.92350175;90.13251317
CID=203501107;24;62.5;63.36371334;4;56.5;11.3;0.781623052;139.3443508;25.02880806;103.6713191;247.7645192;228.1483536;27413.17648;2.1602546;0.034892572;4.243786939;63.36371033;268.9020863;24;62.5;4;56.5;483.6670893;1354.972569;70.16646571;2.801457034;0.897706257;110;107.2413133;0;0;0;0;0;0;5;36.59487151;90.13255517
CID=1507463022;24;65;65.445706;4;59;11.8;0.781623052;139.3443508;25.02880806;107.5110087;248.8345256;228.1483536;27724.37684;2.154880411;0.036971173;3.972133853;65.44569266;259.9590513;24;65;4;59;483.6670893;1436.71329;72.38543808;2.970459065;0.899615377;110;110.5299502;0;0;0;0;0;0;5;40.75885251;90.13255948
CID=-206431635;24;67.5;67.83225027;4;61.5;12.3;0.781623052;139.3443508;25.02880806;111.3911589;249.8805854;228.1483536;28063.93168;2.151077429;0.039346564;3.702571033;67.83226141;251.1537662;24;67.5;4;61.5;483.6670893;1522.114066;74.73696264;3.147028401;0.901603538;110;114.3079575;0;0;0;0;0;0;5;45.53195044;90.13255011
CID=1097530280;24;69.99;70.1429568;4;63.99;12.798;0.781623052;139.3443508;25.02880806;115.2983636;250.8988194;228.1483536;28401.52966;2.141953281;0.041857808;3.446095377;70.14298212;241.7194064;24;69.99;4;63.99;483.6670893;1610.92452;77.15389084;3.330647372;0.903343552;110;117.9742032;0;0;0;0;0;0;5;50.15338381;90.13252979
CID=-2048191338;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744229423;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124382496;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866622885;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325895594;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665109787;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203502132;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507464047;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206430610;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097531305;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048190309;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744228394;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124383525;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866621856;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325896623;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665108758;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203503161;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507465076;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206429581;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097532334;27;42.5;20.70203552;4;36.5;7.3;0.782252292;138.9520303;27.36630069;74.18281783;238.5246326;230.0872507;19492.23504;1.334738707;0.012612628;10.05175318;20.70202853;208.0916812;27;42.5;4;36.5;529.4401792;820.0642337;50.53146916;1.548927086;0.780403183;110;40.3041389;0;0;0;0;0;0;5;12.05820595;29.3458651
CID=-2048189284;27;45;24.11288972;4;39;7.8;0.782252292;138.9520303;27.36630069;77.76431907;239.7931283;230.0872507;20418.4761;1.422038331;0.014135879;8.983121379;24.11289331;216.6090474;27;45;4;39;529.4401792;876.2965275;52.89483931;1.65513794;0.799446793;110;45.82637829;0;0;0;0;0;0;5;12.29224897;35.93353048
CID=-744227369;27;47.5;28.94329838;4;41.5;8.3;0.782252292;138.9520303;27.36630069;81.37291687;241.0364528;230.0872507;21506.94012;1.556241921;0.016272701;7.996169707;28.94329273;231.4354806;27;47.5;4;41.5;529.4401792;935.3728936;55.45980621;1.766720643;0.822057161;110;53.49358401;0;0;0;0;0;0;5;14.85967979;43.02691697
CID=1124384550;27;50;34.13153783;4;44;8.8;0.782252292;138.9520303;27.36630069;85.0098547;242.2547723;230.0872507;22530.92626;1.693164429;0.018666954;7.196857942;34.13154578;245.6398863;27;50;4;44;529.4401792;997.3873073;57.96768535;1.883852693;0.841641915;110;61.61470555;0;0;0;0;0;0;5;17.43815364;50.82492203
CID=-1866620831;27;52.5;39.60422317;4;46.5;9.3;0.782252292;138.9520303;27.36630069;88.67649042;243.4482482;230.0872507;23483.19353;1.827689867;0.021308203;6.525943891;39.60423472;258.4550136;27;52.5;4;46.5;529.4401792;1062.435878;60.44932716;2.006715621;0.858072551;110;70.12508365;0;0;0;0;0;0;5;19.98211232;59.22633403
CID=1325897648;27;55;44.09879844;4;49;9.8;0.782252292;138.9520303;27.36630069;92.37429956;244.617037;230.0872507;24203.51944;1.91943726;0.023703507;5.994072588;44.09879356;264.3313697;27;55;4;49;529.4401792;1130.616924;62.77396226;2.135495129;0.868955516;110;77.10542586;0;0;0;0;0;0;5;22.68233777;65.51525911
CID=-1665107733;27;57.5;50.49936561;4;51.5;10.3;0.782252292;138.9520303;27.36630069;96.10487649;245.7612912;230.0872507;25086.34356;2.055828929;0.027036224;5.454422617;50.49935808;275.4448408;27;57.5;4;51.5;529.4401792;1202.031033;65.36347227;2.270381207;0.881236727;110;87.06609067;0;0;0;0;0;0;5;26.05353182;74.9451994
CID=203504186;27;60;57.67839732;4;54;10.8;0.782252292;138.9520303;27.36630069;99.86993597;246.8811609;230.0872507;25956.97699;2.206053969;0.030906452;4.980485312;57.67839999;287.266424;27;60;4;54;529.4401792;1276.78113;67.96897673;2.411568257;0.891532177;110;98.29512019;0;0;0;0;0;0;5;30.10433811;85.25245654
CID=1507466101;27;62.5;61.84247829;4;56.5;11.3;0.782252292;138.9520303;27.36630069;103.6713191;247.9767951;230.0872507;26504.83258;2.26313423;0.03368256;4.626207468;61.84249711;286.096222;27;62.5;4;56.5;529.4401792;1354.972569;70.27043806;2.559255271;0.896199223;110;104.8427082;0;0;0;0;0;0;5;33.55244917;90.1325074
CID=-206428556;27;65;64.14403579;4;59;11.8;0.782252292;138.9520303;27.36630069;107.5110087;249.048345;230.0872507;26872.01915;2.264911858;0.035790704;4.328140717;64.14402908;277.624384;27;65;4;59;529.4401792;1436.71329;72.45840764;2.713646124;0.898441884;110;108.4730926;0;0;0;0;0;0;5;38.15550587;90.1325657
CID=1097533359;27;67.5;66.03681259;4;61.5;12.3;0.782252292;138.9520303;27.36630069;111.3911589;250.0959663;230.0872507;27202.27379;2.253037059;0.037855202;4.049660698;66.03681484;267.4266937;27;67.5;4;61.5;529.4401792;1522.114066;74.68286891;2.874950044;0.900126989;110;111.4648947;0;0;0;0;0;0;5;41.94106023;90.13256495
CID=-2048188263;27;69.99;68.24995652;4;63.99;12.798;0.782252292;138.9520303;27.36630069;115.2983636;251.1157744;230.0872507;27521.04301;2.243559935;0.040225408;3.773420608;68.2499448;257.5357482;27;69.99;4;63.99;529.4401792;1610.92452;77.03161236;3.04269412;0.901930996;110;114.9700627;0;0;0;0;0;0;5;46.36738097;90.13253207
CID=-744226348;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124385571;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866619810;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325898669;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665106712;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203505207;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507467122;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206427535;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097534380;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048187238;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744225323;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124386596;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866618785;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325899694;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665105687;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203506232;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507468147;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206426510;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097535405;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048202609;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744240694;30;45;21.10938945;4;39;7.8;0.78292264;138.4994009;29.87952932;77.76431907;240.0082807;232.0042239;19104.78131;1.417755379;0.012892824;10.35910788;21.10939062;218.6744548;30;45;4;39;578.4112193;876.2965275;52.88710617;1.515006103;0.782827148;110;40.96996508;0;0;0;0;0;0;5;12.21529424;30.00348466
CID=1124371225;30;47.5;24.55794578;4;41.5;8.3;0.78292264;138.4994009;29.87952932;81.37291687;241.2531651;232.0042239;20018.60712;1.506891037;0.014457218;9.242832232;24.55794508;226.9849664;30;47.5;4;41.5;578.4112193;935.3728936;55.23966326;1.617141685;0.801731912;110;46.53916954;0;0;0;0;0;0;5;12.63051783;36.48537373
CID=-1866634156;30;50;29.56194866;4;44;8.8;0.78292264;138.4994009;29.87952932;85.0098547;242.4730505;232.0042239;21108.62924;1.650742033;0.01669638;8.208179979;29.56194729;242.6497839;30;50;4;44;578.4112193;997.3873073;57.80174226;1.724356779;0.8246283;110;54.46663927;0;0;0;0;0;0;5;15.29790445;43.82599287
CID=1325884323;30;52.5;34.99219454;4;46.5;9.3;0.78292264;138.4994009;29.87952932;88.67649042;243.6681001;232.0042239;22125.75949;1.798688538;0.019229124;7.367411753;34.99220078;257.8019513;30;52.5;4;46.5;578.4112193;1062.435878;60.32357446;1.836817549;0.8444888;110;62.95542198;0;0;0;0;0;0;5;18.1600017;51.82438737
CID=-1665121058;30;55;40.65747494;4;49;9.8;0.78292264;138.4994009;29.87952932;92.37429956;244.8384723;232.0042239;23077.65007;1.94109229;0.022001066;6.66629388;40.65745892;271.0345696;30;55;4;49;578.4112193;1130.616924;62.81666076;1.954693972;0.8608146;110;71.76065323;0;0;0;0;0;0;5;20.85958866;60.45536121
CID=203490861;30;57.5;46.10728425;4;51.5;10.3;0.78292264;138.4994009;29.87952932;96.10487649;245.9843218;232.0042239;23899.28049;2.064554313;0.024846256;6.085191204;46.10727491;280.5715837;30;57.5;4;51.5;578.4112193;1202.031033;65.24346297;2.078159954;0.873178954;110;80.22726206;0;0;0;0;0;0;5;23.67695994;68.53760856
CID=1507452776;30;60;51.77278826;4;54;10.8;0.78292264;138.4994009;29.87952932;99.86993597;247.1058007;232.0042239;24664.20714;2.181631125;0.027954007;5.567948121;51.77280193;288.2682752;30;60;4;54;578.4112193;1276.78113;67.70445531;2.207393438;0.883302261;110;89.05290747;0;0;0;0;0;0;5;26.90579203;76.63978449
CID=-206441881;30;62.5;58.99212463;4;56.5;11.3;0.78292264;138.4994009;29.87952932;103.6713191;248.2030599;232.0042239;25501.98688;2.33539999;0.031934101;5.080486209;58.99212244;299.7086645;30;62.5;4;56.5;578.4112193;1354.972569;70.29873066;2.342576569;0.893095748;110;100.3579488;0;0;0;0;0;0;5;30.85115422;87.13309505
CID=1097520034;30;65;62.30101361;4;59;11.8;0.78292264;138.4994009;29.87952932;107.5110087;249.2762522;232.0042239;25962.27059;2.36338516;0.034409302;4.722643091;62.30100636;294.2254173;30;65;4;59;578.4112193;1436.71329;72.5737056;2.483895958;0.896663881;110;105.5652941;0;0;0;0;0;0;5;34.46951858;90.13250864
CID=-2048201584;30;67.5;64.32190289;4;61.5;12.3;0.78292264;138.4994009;29.87952932;111.3911589;250.325535;232.0042239;26304.96183;2.358880902;0.036455977;4.423249845;64.32190483;284.5118556;30;67.5;4;61.5;578.4112193;1522.114066;74.73924724;2.631543123;0.898606145;110;108.7540124;0;0;0;0;0;0;5;38.51130385;90.13250192
CID=-744239669;30;69.99;66.39096296;4;63.99;12.798;0.78292264;138.4994009;29.87952932;115.2983636;251.3470178;232.0042239;26646.97018;2.344438817;0.038670999;4.121189578;66.39096404;273.6097491;30;69.99;4;63.99;578.4112193;1610.92452;77.04692302;2.785085189;0.900427331;110;112.0252914;0;0;0;0;0;0;5;42.64940171;90.13252422
CID=1124372250;-17.9;-5;7.204594116;4;-11;0;0.781715935;139.4471244;5.856289337;10.1532702;209.2355701;199.5595704;21601.06986;0.346699721;0.006806095;9.114614359;7.204595693;65.66711135;-17.9;-5;4;-11;106.0713003;179.358072;7.834406831;1.690919895;0.670577561;110;16.32361614;0;0;0;0;0;0;5;3.648327369;8.390016365
CID=-1866633131;-17.9;-2.5;9.031754234;4;-8.5;0;0.781715935;139.4471244;5.856289337;13.37041384;211.0191737;199.5595704;23175.13743;0.395344632;0.007318878;8.150010436;9.031753283;73.60888351;-17.9;-2.5;4;-8.5;106.0713003;197.2508032;10.91063747;1.859605782;0.689424069;110;19.90404754;0;0;0;0;0;0;5;4.363299912;10.58790568
CID=1325885348;-17.9;0;11.10913485;4;-6;0;0.781715935;139.4471244;5.856289337;16.6012903;212.7735806;199.5595704;24631.90235;0.444369038;0.007982385;7.318392834;11.1091324;81.30099492;-17.9;0;4;-6;106.0713003;216.4944088;13.95093578;2.041027198;0.70912766;110;23.80189268;0;0;0;0;0;0;5;5.083673483;13.11762197
CID=-1665120033;-17.9;2.5;13.01053925;4;-3.5;0;0.781715935;139.4471244;5.856289337;19.8464382;214.4990243;199.5595704;25788.82747;0.482040385;0.008659048;6.658369869;13.01054;86.62898751;-17.9;2.5;4;-3.5;106.0713003;237.1557572;16.68735518;2.235814557;0.725682699;110;27.23982602;0;0;0;0;0;0;5;5.901534229;15.38020759
CID=203491886;-17.9;5;15.67488666;4;-1;0;0.781715935;139.4471244;5.856289337;23.10639872;216.19574;199.5595704;27125.3931;0.53331564;0.009608425;6.003566786;15.67488788;94.10523624;-17.9;5;4;-1;106.0713003;259.3030423;19.8562815;2.444610763;0.746717114;110;31.89364193;0;0;0;0;0;0;5;7.040191375;18.55311842
CID=1507453801;-17.9;7.5;18.55783654;4;1.5;0.3;0.781715935;139.4471244;5.856289337;26.38171718;217.8639631;199.5595704;28349.27797;0.582219106;0.010682318;5.433146591;18.55783813;100.827455;-17.9;7.5;4;1.5;106.0713003;283.0057566;23.04822684;2.668070966;0.766920319;110;36.7648598;0;0;0;0;0;0;5;8.305695415;21.97521691
CID=-206440856;-17.9;10;21.45084782;4;4;0.8;0.781715935;139.4471244;5.856289337;29.67294474;219.5039284;199.5595704;29431.9326;0.625200115;0.011815162;4.951465921;21.45084701;106.213138;-17.9;10;4;4;106.0713003;308.3346683;26.13994873;2.906862341;0.784826492;110;41.52661841;0;0;0;0;0;0;5;9.529205169;25.4247287
CID=1097521059;-17.9;12.5;24.16944494;4;6.5;1.3;0.781715935;139.4471244;5.856289337;32.98064018;221.1158693;199.5595704;30313.89339;0.660717885;0.012944794;4.553750947;24.16945496;110.0616784;-17.9;12.5;4;6.5;106.0713003;335.3618017;29.02701543;3.161663907;0.799739641;110;45.91705331;0;0;0;0;0;0;5;11.09399131;28.52792948
CID=649256188;-17.9;15;27.38406607;4;9;1.8;0.781715935;139.4471244;5.856289337;36.30537198;222.7000175;199.5595704;31201.19664;0.704583862;0.014294698;4.200483825;27.38405345;115.0262736;-17.9;15;4;9;106.0713003;364.160422;31.93217067;3.43316638;0.815265213;110;51.03341117;0;0;0;0;0;0;5;12.861462;32.2249341
CID=-2059424191;-17.9;17.5;30.2861818;4;11.5;2.3;0.781715935;139.4471244;5.856289337;39.64772049;224.2566015;199.5595704;32098.63262;0.74135046;0.015598866;3.914350642;30.28617884;118.5507236;-17.9;17.5;4;11.5;106.0713003;394.8050249;34.52403517;3.722072077;0.827552591;110;55.60382343;0;0;0;0;0;0;5;14.70454043;35.48006226
CID=-1037787278;-17.9;20;31.04984449;4;14;2.8;0.781715935;139.4471244;5.856289337;43.0082804;225.7858469;199.5595704;32394.1017;0.744186029;0.016204477;3.752135558;31.04985974;116.5032828;-17.9;20;4;14;106.0713003;427.3713314;35.99623748;4.029094866;0.830539101;110;56.80091547;0;0;0;0;0;0;5;17.09677612;35.70086728
CID=-937030729;-17.9;22.5;31.49073973;4;16.5;3.3;0.781715935;139.4471244;5.856289337;46.38766355;227.2879752;199.5595704;32623.12745;0.738345464;0.016721837;3.591335516;31.49073155;113.0937826;-17.9;22.5;4;16.5;106.0713003;461.9362892;37.5309619;4.354960183;0.83221908;110;57.49113162;0;0;0;0;0;0;5;19.3280269;35.54497734
CID=-271624176;-17.9;25;32.09545021;4;19;3.8;0.781715935;139.4471244;5.856289337;49.78650222;228.7632038;199.5595704;32901.14465;0.730041794;0.017325638;3.406731482;32.0954557;109.3405993;-17.9;25;4;19;106.0713003;498.5780826;39.44386783;4.700405117;0.834472238;110;58.43693502;0;0;0;0;0;0;5;22.56568075;35.27204003
CID=1314662741;-17.9;27.5;33.15082342;4;21.5;4.3;0.781715935;139.4471244;5.856289337;53.20545296;230.2117453;199.5595704;33281.15662;0.72842309;0.018131285;3.215839617;33.15081942;106.6077184;-17.9;27.5;4;21.5;106.0713003;537.3761508;41.60070415;5.066178593;0.838266792;110;60.08523746;0;0;0;0;0;0;5;25.79274282;35.60351695
CID=-1958667642;-17.9;30;34.34420805;4;24;4.8;0.781715935;139.4471244;5.856289337;56.64520143;231.6338074;199.5595704;33687.87571;0.72669576;0.019032306;3.023952531;34.34421172;103.855266;-17.9;30;4;24;106.0713003;578.4112193;43.95501128;5.45304166;0.842355205;109.9653116;61.94611365;0;0;0;0;0;0;5.289070004;30.3203841;35.6854827
CID=-1857911093;-17.9;32.5;34.15389936;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1803950380;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-217663463;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=649257213;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2059423166;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037786253;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-937029704;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-271623151;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1314663766;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1958666617;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857910068;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1803949355;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-217662438;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=649258234;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2059422145;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037785232;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-937028683;-15;-5;4.202560704;4;-10;0;0.780912623;139.7222318;6.578452783;11.43851413;209.0164354;201.5939393;18380.57183;0.247764324;0.006730884;11.21072095;4.202560256;47.11373031;-15;-5;4;-10;120.0066092;179.358072;4.169037383;1.494568284;0.636209717;82.76730399;10.03620278;0;0;0;0;0;0;10;3.819395102;4.330282572
CID=-271622130;-15;-2.5;7.473352819;4;-8.5;0;0.780912623;139.7222318;6.578452783;13.37041384;210.797989;201.5939393;21182.39662;0.376857593;0.006899917;9.4915196;7.473351754;70.93346465;-15;-2.5;4;-8.5;120.0066092;197.2508032;9.87172873;1.643666167;0.673443422;110;16.86048584;0;0;0;0;0;0;5;3.809247077;8.6947214
CID=1314664787;-15;0;9.382347225;4;-6;0;0.780912623;139.7222318;6.578452783;16.6012903;212.5503676;201.5939393;22728.42111;0.427595738;0.00745138;8.430948487;9.382345099;79.10206821;-15;0;4;-6;120.0066092;216.4944088;12.94801417;1.804020714;0.692874034;110;20.57372321;0;0;0;0;0;0;5;4.430698345;11.03289685
CID=-1958665596;-15;2.5;11.60039173;4;-3.5;0;0.780912623;139.7222318;6.578452783;19.8464382;214.2738034;201.5939393;24194.73547;0.482571164;0.008169302;7.56061436;11.60039371;87.70610324;-15;2.5;4;-3.5;120.0066092;237.1557572;15.91743494;1.976189135;0.713535458;110;24.70090955;0;0;0;0;0;0;5;5.286730382;13.70494552
CID=-1857909047;-15;5;13.69228268;4;-1;0;0.780912623;139.7222318;6.578452783;23.10639872;215.9685303;201.5939393;25387.92675;0.525363994;0.008915667;6.848449916;13.69228488;93.7709272;-15;5;4;-1;120.0066092;259.3030423;18.68834856;2.16073968;0.731296431;110;28.44711632;0;0;0;0;0;0;5;6.182272166;16.19561952
CID=-1803948334;-15;7.5;16.33899316;4;1.5;0.3;0.780912623;139.7222318;6.578452783;26.38171718;217.6347823;201.5939393;26652.28028;0.577511015;0.009878072;6.192977886;16.33898748;101.1869882;-15;7.5;4;1.5;120.0066092;283.0057566;21.66218027;2.358251421;0.751595444;110;33.02910284;0;0;0;0;0;0;5;7.229856844;19.37537193
CID=-217661417;-15;10;19.45825316;4;4;0.8;0.780912623;139.7222318;6.578452783;29.67294474;219.2727928;201.5939393;27896.98698;0.633674802;0.011044068;5.598757742;19.45824543;108.9420022;-15;10;4;4;120.0066092;308.3346683;24.79171693;2.56931406;0.772733913;110;38.2586358;0;0;0;0;0;0;5;8.574741856;23.08609027
CID=649259259;-15;12.5;22.82809906;4;6.5;1.3;0.780912623;139.7222318;6.578452783;32.98064018;220.8827942;201.5939393;29084.57655;0.685104128;0.012351605;5.060328221;22.82809773;115.5176672;-15;12.5;4;6.5;120.0066092;335.3618017;28.0695786;2.794527768;0.792599277;110;43.7594472;0;0;0;0;0;0;5;10.09212807;27.07342272
CID=-2059421120;-15;15;25.46530045;4;9;1.8;0.780912623;139.7222318;6.578452783;36.30537198;222.4650164;201.5939393;29895.39619;0.720712332;0.013477668;4.677953645;25.4653034;119.1255088;-15;15;4;9;120.0066092;364.160422;30.70501523;3.034503054;0.806257449;110;47.9878056;0;0;0;0;0;0;5;11.56755525;30.09788218
CID=-1037784207;-15;17.5;29.04690155;4;11.5;2.3;0.780912623;139.7222318;6.578452783;39.64772049;224.019687;201.5939393;30827.98139;0.769966541;0.014978581;4.292823106;29.04689217;124.6931699;-15;17.5;4;11.5;120.0066092;394.8050249;33.72170623;3.289860681;0.822492504;110;53.65664325;0;0;0;0;0;0;5;13.35752046;34.27669524
CID=-937027658;-15;20;32.51641404;4;14;2.8;0.780912623;139.7222318;6.578452783;43.0082804;225.54703;201.5939393;31736.66251;0.813949009;0.016510393;3.969708237;32.51640477;129.0806399;-15;20;4;14;120.0066092;427.3713314;36.5548683;3.561231622;0.836006433;110;59.09471981;0;0;0;0;0;0;5;15.33913918;38.24217233
CID=-271621105;-15;22.5;34.3571542;4;16.5;3.3;0.780912623;139.7222318;6.578452783;46.38766355;227.0472657;201.5939393;32261.5741;0.834718593;0.017529644;3.770787833;34.35716086;129.5535641;-15;22.5;4;16.5;120.0066092;461.9362892;38.39681008;3.849257074;0.842398427;110;61.96629029;0;0;0;0;0;0;5;17.6717747;39.91894737
CID=1314665812;-15;25;35.08421376;4;19;3.8;0.780912623;139.7222318;6.578452783;49.78650222;228.5206102;201.5939393;32522.95873;0.835034999;0.018188775;3.6131489;35.08422338;126.7645231;-15;25;4;19;120.0066092;498.5780826;39.8975644;4.154588536;0.844787006;110;63.09870098;0;0;0;0;0;0;5;19.94105279;40.13193408
CID=-1958664571;-15;27.5;35.79239032;4;21.5;4.3;0.780912623;139.7222318;6.578452783;53.20545296;229.9672748;201.5939393;32787.53968;0.830746545;0.018873678;3.444118563;35.79238638;123.2732223;-15;27.5;4;21.5;120.0066092;537.3761508;41.61573711;4.477887964;0.847042797;110;64.20089421;0;0;0;0;0;0;5;22.9326881;40.07895773
CID=-1857908022;-15;30;36.70720927;4;24;4.8;0.780912623;139.7222318;6.578452783;56.64520143;231.3874659;201.5939393;33123.15898;0.823889425;0.019673272;3.253359478;36.70720468;119.4217323;-15;30;4;24;120.0066092;578.4112193;43.71636203;4.819828036;0.849857014;110;65.62377756;0;0;0;0;0;0;5;26.54271331;40.09537459
CID=-1803947309;-15;32.5;37.85423692;4;26.5;5.3;0.780912623;139.7222318;6.578452783;60.10646826;232.7813845;201.5939393;33479.98603;0.822946443;0.020606561;3.075919876;37.8542406;116.4366111;-15;32.5;4;26.5;120.0066092;621.7653459;45.81988869;5.181092527;0.853232711;110;67.40666136;0;0;0;0;0;0;5;30.1228472;40.43136683
CID=-217660392;-15;35;38.86138656;4;29;5.8;0.780912623;139.7222318;6.578452783;63.59001651;234.1492266;201.5939393;33589.22822;0.600114462;0.020316086;2.310299579;35.84736399;82.81814993;-15;35;4;29;120.0066092;667.521983;58.287267;5.562376837;0.847215067;95.89065553;64.28643324;0;0;0;0;0;0;10;35.70977966;39.91192219
CID=649260288;-15;37.5;38.99807578;4;31.5;6.3;0.780912623;139.7222318;6.578452783;67.09666069;235.4911823;201.5939393;34087.7014;0.791471492;0.021981617;2.758691192;38.58741494;106.4507617;-15;37.5;4;31.5;120.0066092;715.7660593;49.91492896;5.964388664;0.855304815;109.6049912;68.54575182;0;0;0;0;0;0;10;40.23005887;38.58741475
CID=-2059420091;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037783178;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-937026629;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-271620076;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1314666841;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1958663542;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857906993;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1803946280;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-217659363;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=649261313;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2059419066;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037782153;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-937025604;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-271619051;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1314667866;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1958662517;-12;0;7.701002001;4;-6;0;0.780245257;139.9677654;7.397259801;16.6012903;212.3650831;203.6939115;20715.43663;0.408319415;0.006987293;9.919950552;7.701001057;76.39354969;-12;0;4;-6;135.8927511;216.4944088;11.9386446;1.593126985;0.67584517;110;17.31233887;0;0;0;0;0;0;5;4.199268281;8.868246574
CID=-1857905968;-12;2.5;9.711148746;4;-3.5;0;0.780245257;139.9677654;7.397259801;19.8464382;214.0868508;203.6939115;22244.76443;0.46189695;0.007579919;8.744446061;9.711145412;84.91858725;-12;2.5;4;-3.5;135.8927511;237.1557572;15.03520182;1.745168563;0.696062641;110;21.19717124;0;0;0;0;0;0;5;4.623798246;11.40693225
CID=-1803945255;-12;5;12.02669596;4;-1;0;0.780245257;139.9677654;7.397259801;23.10639872;215.7799253;203.6939115;23708.57127;0.521421062;0.008340014;7.829427477;12.02669455;94.16213279;-12;5;4;-1;135.8927511;259.3030423;17.9308637;1.90814477;0.717285669;110;25.47474839;0;0;0;0;0;0;5;5.480198279;14.20886186
CID=-217658338;-12;7.5;14.62686341;4;1.5;0.3;0.780245257;139.9677654;7.397259801;26.38171718;217.4445396;203.6939115;25068.80526;0.5793222;0.009249914;7.022754989;14.6268652;102.7208905;-12;7.5;4;1.5;135.8927511;283.0057566;20.89543557;2.082566982;0.738729496;110;30.08303127;0;0;0;0;0;0;5;6.344501125;17.38765084
CID=649262334;-12;10;16.998105;4;4;0.8;0.780245257;139.9677654;7.397259801;29.67294474;219.080926;203.6939115;26151.71803;0.624846071;0.010148152;6.396967041;16.99810498;108.7363173;-12;10;4;4;135.8927511;308.3346683;23.55442345;2.268955966;0.756301372;110;34.14769509;0;0;0;0;0;0;5;7.566253943;20.14205535
CID=-2059418045;-12;12.5;20.27478385;4;6.5;1.3;0.780245257;139.9677654;7.397259801;32.98064018;220.6893158;203.6939115;27400.05268;0.686603097;0.011382179;5.781184647;20.27478243;117.2122609;-12;12.5;4;6.5;135.8927511;335.3618017;26.59576296;2.467841728;0.777814865;110;39.60369794;0;0;0;0;0;0;5;8.935106641;24.05467625
CID=-1037781132;-12;15;23.76404676;4;9;1.8;0.780245257;139.9677654;7.397259801;36.30537198;222.2699377;203.6939115;28550.40462;0.743814613;0.012749002;5.239260871;23.76404705;124.5060418;-12;15;4;9;135.8927511;364.160422;29.68888353;2.67976341;0.797624817;110;45.26656308;0;0;0;0;0;0;5;10.42394756;28.2107465
CID=-937024583;-12;17.5;27.17232779;4;11.5;2.3;0.780245257;139.9677654;7.397259801;39.64772049;223.8230183;203.6939115;29547.24043;0.793595151;0.01415432;4.791133618;27.1723296;130.1862618;-12;17.5;4;11.5;135.8927511;394.8050249;32.62198626;2.905269205;0.81430734;110;50.69840545;0;0;0;0;0;0;5;11.95902616;32.24342834
CID=-271618030;-12;20;30.4595036;4;14;2.8;0.780245257;139.9677654;7.397259801;43.0082804;225.3487805;203.6939115;30386.82944;0.836174607;0.015583605;4.411143491;30.45950436;134.3612444;-12;20;4;14;135.8927511;427.3713314;35.43295543;3.144916325;0.82823904;110;55.87569144;0;0;0;0;0;0;5;13.80483016;36.01106142
CID=1314668887;-12;22.5;34.33067845;4;16.5;3.3;0.780245257;139.9677654;7.397259801;46.38766355;226.8474436;203.6939115;31227.56267;0.888692663;0.01728626;4.072069517;34.33067825;139.7969084;-12;22.5;4;16.5;135.8927511;461.9362892;38.26398256;3.39927101;0.842310007;110;61.92502621;0;0;0;0;0;0;5;15.87450858;40.48273508
CID=-1958661496;-12;25;38.18061529;4;19;3.8;0.780245257;139.9677654;7.397259801;49.78650222;228.3192224;203.6939115;32148.44686;0.937401503;0.019061941;3.778698803;38.18061304;144.2730368;-12;25;4;19;135.8927511;498.5780826;40.98546168;3.668908596;0.85416318;110;67.91376801;0;0;0;0;0;0;5;18.07052028;44.88398029
CID=-1857904947;-12;27.5;39.05611696;4;21.5;4.3;0.780245257;139.9677654;7.397259801;53.20545296;229.7643272;203.6939115;32417.52326;0.941267857;0.019819589;3.626831623;39.05611389;141.6499489;-12;27.5;4;21.5;135.8927511;537.3761508;42.4260927;3.954413657;0.856595634;110;69.27378987;0;0;0;0;0;0;5;20.83175719;45.13090354
CID=-1803944234;-12;30;39.56228017;4;24;4.8;0.780245257;139.9677654;7.397259801;56.64520143;231.1829632;203.6939115;32628.06749;0.935770519;0.020475308;3.478157496;39.56228204;137.6038478;-12;30;4;24;135.8927511;578.4112193;43.90606633;4.256380232;0.857960735;110;70.05992984;0;0;0;0;0;0;5;23.41460046;44.94484008
CID=-217657317;-12;32.5;40.4644145;4;26.5;5.3;0.780245257;139.9677654;7.397259801;60.10646826;232.5753305;203.6939115;32908.39394;0.930991786;0.021319613;3.303611583;40.46442111;133.6787303;-12;32.5;4;26.5;135.8927511;621.7653459;45.77806026;4.575412161;0.86032128;110;71.46089358;0;0;0;0;0;0;5;27.06399804;44.93121999
CID=649263359;-12;35;41.57378449;4;29;5.8;0.780245257;139.9677654;7.397259801;63.59001651;233.9416238;203.6939115;33254.45389;0.924984116;0.022291896;3.117202244;41.57377911;129.5938775;-12;35;4;29;135.8927511;667.521983;47.93369071;4.912123551;0.863101265;110;73.18355924;0;0;0;0;0;0;5;30.87775799;45.13912666
CID=-2059417020;-12;37.5;42.85269596;4;31.5;6.3;0.780245257;139.9677654;7.397259801;67.09666069;235.282032;203.6939115;33599.96512;0.924426135;0.023387245;2.946700692;42.8526959;126.2740686;-12;37.5;4;31.5;135.8927511;715.7660593;50.05009916;5.26713937;0.866145838;110;75.16971475;0;0;0;0;0;0;5;35.0703674;45.44680548
CID=-1037780107;-12;40;44.26993341;4;34;6.8;0.780245257;139.9677654;7.397259801;70.62727751;236.5967388;203.6939115;33790.8619;0.675483012;0.023397125;2.171209482;41.39823981;89.88425081;-12;40;4;34;135.8927511;766.5840786;63.41302757;5.641096177;0.862670157;95.37181322;72.91097023;0;0;0;0;0;0;10;41.39203528;45.22923278
CID=-937023558;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-271617005;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1314669912;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1958660471;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857903922;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1803943209;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-217656292;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=649247988;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2059432391;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037795478;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-937038929;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-271632376;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1314654541;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1958675842;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857919293;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1803958580;-9;2.5;7.823149806;4;-3.5;0;0.779733503;140.1723329;8.293999083;19.8464382;213.9435853;205.7882949;20177.6892;0.437598487;0.007055926;10.40091213;7.823148022;81.36787515;-9;2.5;4;-3.5;153.3765154;237.1557572;13.94916457;1.546232528;0.677124188;110;17.55371311;0;0;0;0;0;0;5;4.361195355;8.977134622
CID=-217671663;-9;5;9.957990609;4;-1;0;0.779733503;140.1723329;8.293999083;23.10639872;215.6353927;205.7882949;21747.42051;0.496503344;0.007691325;9.108481983;9.957989982;90.70217235;-9;5;4;-1;153.3765154;259.3030423;17.05051469;1.690630678;0.698427013;110;21.66239312;0;0;0;0;0;0;5;4.580343199;11.75053975
CID=649249013;-9;7.5;12.42283252;4;1.5;0.3;0.779733503;140.1723329;8.293999083;26.38171718;217.2987511;205.7882949;23219.82983;0.560994173;0.008506564;8.10169652;12.42283569;100.6460447;-9;7.5;4;1.5;153.3765154;283.0057566;19.98468913;1.845170076;0.720709475;110;26.18884139;0;0;0;0;0;0;5;5.639828292;14.68383393
CID=-2059431366;-9;10;15.18665741;4;4;0.8;0.779733503;140.1723329;8.293999083;29.67294474;218.933892;205.7882949;24587.9447;0.626222321;0.009480135;7.262124921;15.18665191;110.2873633;-9;10;4;4;153.3765154;308.3346683;22.87468058;2.010312122;0.743040731;110;31.05311656;0;0;0;0;0;0;5;6.707032722;18.01319898
CID=-1037794453;-9;12.5;17.59815632;4;6.5;1.3;0.779733503;140.1723329;8.293999083;32.98064018;220.5410457;205.7882949;25644.13329;0.673403507;0.010405786;6.612585221;17.59815214;116.3692808;-9;12.5;4;6.5;153.3765154;335.3618017;25.4593017;2.18652641;0.760471103;110;35.15929253;0;0;0;0;0;0;5;7.703901749;20.89624117
CID=-937037904;-9;15;21.01185881;4;9;1.8;0.779733503;140.1723329;8.293999083;36.30537198;222.1204404;205.7882949;26895.57169;0.739790184;0.011701854;5.967193101;21.01185611;125.3818028;-9;15;4;9;153.3765154;364.160422;28.44594995;2.374290621;0.78225064;110;40.81072096;0;0;0;0;0;0;5;9.210693279;24.94558066
CID=-271631351;-9;17.5;24.7374649;4;11.5;2.3;0.779733503;140.1723329;8.293999083;39.64772049;223.6723016;205.7882949;28049.82183;0.805574198;0.013167129;5.410359463;24.7374617;133.83856;-9;17.5;4;11.5;153.3765154;394.8050249;31.43893772;2.574090459;0.802641334;110;46.8262511;0;0;0;0;0;0;5;10.71254302;29.41243885
CID=1314655566;-9;20;28.80550423;4;14;2.8;0.779733503;140.1723329;8.293999083;43.0082804;225.1968514;205.7882949;29174.10626;0.867087229;0.014819691;4.899914716;28.8054956;141.1444718;-9;20;4;14;153.3765154;427.3713314;34.60313804;2.786419617;0.8214751;110;53.27662728;0;0;0;0;0;0;5;12.58109937;34.21363918
CID=-1958674817;-9;22.5;31.89042678;4;16.5;3.3;0.779733503;140.1723329;8.293999083;46.38766355;226.6943082;205.7882949;29926.83785;0.908338953;0.016207718;4.540228322;31.89042319;144.7898026;-9;22.5;4;16.5;153.3765154;461.9362892;37.13353426;3.011779789;0.833714858;110;58.11637499;0;0;0;0;0;0;5;14.28654567;37.75838716
CID=-1857918268;-9;25;36.1313106;4;19;3.8;0.779733503;140.1723329;8.293999083;49.78650222;228.164886;205.7882949;30810.71699;0.966083523;0.018073639;4.171196442;36.13130275;150.7107615;-9;25;4;19;153.3765154;498.5780826;40.05955877;3.250680727;0.848098322;110;64.72814973;0;0;0;0;0;0;5;16.36499818;42.7200814
CID=-1803957555;-9;27.5;40.29232433;4;21.5;4.3;0.779733503;140.1723329;8.293999083;53.20545296;229.6087944;205.7882949;31644.36622;1.019611531;0.019999761;3.861162471;40.29232808;155.575225;-9;27.5;4;21.5;153.3765154;537.3761508;42.81172059;3.503640367;0.859878019;110;71.19365507;0;0;0;0;0;0;5;18.80566802;47.4545431
CID=-217670638;-9;30;43.35188969;4;24;4.8;0.779733503;140.1723329;8.293999083;56.64520143;231.0262377;205.7882949;32312.57115;1.057072936;0.021606972;3.63663844;43.35188395;157.6551276;-9;30;4;24;153.3765154;578.4112193;44.97832336;3.771185033;0.867289504;110;75.945083;0;0;0;0;0;0;5;21.40488044;50.66755944
CID=-1321403935;-9;32.5;44.42023778;4;26.5;5.3;0.779733503;140.1723329;8.293999083;60.10646826;232.417415;205.7882949;32595.70562;1.060811969;0.022530265;3.479067914;44.42023817;154.5410253;-9;32.5;4;26.5;153.3765154;621.7653459;46.56115294;4.053849732;0.869656205;110;77.60488485;0;0;0;0;0;0;5;24.4890755;51.06395854
CID=-17442020;-9;35;44.91571737;4;29;5.8;0.779733503;140.1723329;8.293999083;63.59001651;233.7825201;205.7882949;32790.20123;1.051741325;0.023277026;3.329698791;44.91571614;149.5558057;-9;35;4;29;153.3765154;667.521983;48.13548298;4.352178566;0.870717462;110;78.37487305;0;0;0;0;0;0;5;27.36298289;50.76662886
CID=1286519895;-9;37.5;45.5448388;4;31.5;6.3;0.779733503;140.1723329;8.293999083;67.09666069;235.1217412;205.7882949;33014.57447;1.03895603;0.024119216;3.163794517;45.54483828;144.0945096;-9;37.5;4;31.5;153.3765154;715.7660593;50.00032369;4.666725263;0.872032794;110;79.35277575;0;0;0;0;0;0;5;31.54266057;50.21223154
CID=-1704485486;-9;40;47.17217813;4;34;6.8;0.779733503;140.1723329;8.293999083;70.62727751;236.435261;205.7882949;33399.17607;1.040949965;0.025422726;2.982602091;47.17218455;140.6958563;-9;40;4;34;153.3765154;766.5840786;52.20596406;4.998053819;0.875274595;110;81.88369684;0;0;0;0;0;0;5;35.66217519;51.00884578
CID=2052682997;-9;42.5;48.34608192;4;36.5;7.3;0.779733503;140.1723329;8.293999083;74.18281783;237.7232563;205.7882949;33710.05199;1.034613145;0.026608672;2.816376402;48.34607917;136.1607565;-9;42.5;4;36.5;153.3765154;820.0642337;54.36483107;5.346739241;0.877476187;110;83.71083911;0;0;0;0;0;0;5;40.63871321;50.91520482
CID=-938322384;-9;45;49.48996359;4;39;7.8;0.779733503;140.1723329;8.293999083;77.76431907;238.9858987;205.7882949;34047.11693;1.021807705;0.027853138;2.64328132;49.48995927;130.8158849;-9;45;4;39;153.3765154;876.2965275;56.7850443;5.713368341;0.879517193;109.1639417;85.49260274;0;0;0;0;0;0;10;47.15824656;50.2672026
CID=365639531;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1669601446;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=520356793;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1824318708;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1321402910;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-17440995;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1286520920;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1704484461;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2052684022;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-938321359;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=365640556;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1669602471;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=520357818;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1824319733;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1321401889;-6;5;6.052216916;4;-1;0;0.779366885;140.3346683;9.273942472;23.10639872;215.5319003;207.8760924;18703.40354;0.385262421;0.00679893;11.76177297;6.052218463;71.1848195;-6;5;4;-1;172.5645029;259.3030423;14.14067813;1.502644159;0.657906785;88.60978483;13.97674388;0;0;0;0;0;0;10;4.773203376;6.478554762
CID=-17439974;-6;7.5;10.24001833;4;1.5;0.3;0.779366885;140.3346683;9.273942472;26.38171718;217.1943589;207.8760924;21279.29154;0.535349183;0.007815091;9.488544798;10.24001758;97.1628655;-6;7.5;4;1.5;172.5645029;283.0057566;19.10784442;1.639999837;0.701097842;110;22.19104978;0;0;0;0;0;0;5;4.778981909;12.06036381
CID=1286521941;-6;10;12.79781078;4;4;0.8;0.779366885;140.3346683;9.273942472;29.67294474;218.8286075;207.8760924;22729.95457;0.602288476;0.008671251;8.386565567;12.79781351;107.3297021;-6;10;4;4;172.5645029;308.3346683;22.05710347;1.786779222;0.723897077;110;26.86053943;0;0;0;0;0;0;5;5.72568955;15.15518452
CID=-1704483440;-6;12.5;15.68785358;4;6.5;1.3;0.779366885;140.3346683;9.273942472;32.98064018;220.4348757;207.8760924;24095.83925;0.673919667;0.009697935;7.513168532;15.68785318;117.8654848;-6;12.5;4;6.5;172.5645029;335.3618017;24.87032409;1.943399692;0.746813694;110;31.91589441;0;0;0;0;0;0;5;6.80455219;18.64895404
CID=2052685043;-6;15;18.94787875;4;9;1.8;0.779366885;140.3346683;9.273942472;36.30537198;222.013391;207.8760924;25396.04998;0.743886016;0.010905365;6.735796427;18.94787958;127.6290596;-6;15;4;9;172.5645029;364.160422;27.80124681;2.110285812;0.769466328;110;37.41336514;0;0;0;0;0;0;5;8.140877565;22.55021247
CID=-938320338;-6;17.5;21.74759277;4;11.5;2.3;0.779366885;140.3346683;9.273942472;39.64772049;223.5643785;207.8760924;26385.90091;0.796026932;0.012028063;6.15766102;21.74759448;133.9143148;-6;17.5;4;11.5;172.5645029;394.8050249;30.34264793;2.28786928;0.786540367;110;42.00935229;0;0;0;0;0;0;5;9.461719931;25.84288372
CID=365641577;-6;20;25.74259754;4;14;2.8;0.779366885;140.3346683;9.273942472;43.0082804;225.0880596;207.8760924;27568.20601;0.870492028;0.013604831;5.575045202;25.74259235;143.516116;-6;20;4;14;172.5645029;427.3713314;33.29476704;2.476588894;0.807605596;110;48.42936065;0;0;0;0;0;0;5;11.23316865;30.57907384
CID=1669603492;-6;22.5;29.89698079;4;16.5;3.3;0.779366885;140.3346683;9.273942472;46.38766355;226.5846521;207.8760924;28649.53814;0.937224401;0.015312877;5.062415434;29.89697269;151.350896;-6;22.5;4;16.5;172.5645029;461.9362892;36.28938021;2.676890563;0.825992385;110;54.99294116;0;0;0;0;0;0;5;12.95019256;35.5459102
CID=520358839;-6;25;34.06454287;4;19;3.8;0.779366885;140.3346683;9.273942472;49.78650222;228.0543695;207.8760924;29613.69181;0.997794959;0.017106911;4.630649463;34.06455129;157.7409962;-6;25;4;19;172.5645029;498.5780826;39.18250674;2.889227357;0.841415859;110;61.51028728;0;0;0;0;0;0;5;14.75193083;40.50208022
CID=1824320754;-6;27.5;37.77531989;4;21.5;4.3;0.779366885;140.3346683;9.273942472;53.20545296;229.4974206;207.8760924;30374.0748;1.04527512;0.01882173;4.279867162;37.77532458;161.6733712;-6;27.5;4;21.5;172.5645029;537.3761508;41.83282628;3.114059623;0.853005759;110;67.28403335;0;0;0;0;0;0;5;16.93835604;44.72097451
CID=-1321400864;-6;30;42.46292694;4;24;4.8;0.779366885;140.3346683;9.273942472;56.64520143;230.9140092;207.8760924;31190.62905;1.10876385;0.020980199;3.948840831;42.46292824;167.6793448;-6;30;4;24;172.5645029;578.4112193;44.64187595;3.35185516;0.865235635;110;74.56436401;0;0;0;0;0;0;5;19.47222901;50.12649292
CID=-17438949;-6;32.5;46.98192818;4;26.5;5.3;0.779366885;140.3346683;9.273942472;60.10646826;232.3043338;207.8760924;32045.60781;1.164631649;0.023181462;3.663052477;46.98190433;172.097181;-6;32.5;4;26.5;172.5645029;621.7653459;47.33694978;3.603089485;0.874907148;110;81.58765057;0;0;0;0;0;0;5;22.14802516;55.25989586
CID=1286522966;-6;35;48.74754002;4;29;5.8;0.779366885;140.3346683;9.273942472;63.59001651;233.6685875;207.8760924;32416.01165;1.181746975;0.024425885;3.497809634;48.74754533;170.5096337;-6;35;4;29;172.5645029;667.521983;48.99597991;3.868246203;0.878203978;110;84.33602504;0;0;0;0;0;0;5;25.08221822;56.63598062
CID=-1704482415;-6;37.5;49.72483259;4;31.5;6.3;0.779366885;140.3346683;9.273942472;67.09666069;235.0069579;207.8760924;32659.85474;1.18261373;0.025422875;3.348178999;49.72484712;166.4876888;-6;37.5;4;31.5;172.5645029;715.7660593;50.57293271;4.147817467;0.879924018;110;85.85865091;0;0;0;0;0;0;5;28.06392682;56.94513451
CID=2052686068;-6;40;50.51729538;4;34;6.8;0.779366885;140.3346683;9.273942472;70.62727751;236.3196269;207.8760924;32882.43759;1.175801116;0.026400096;3.194496124;50.51729705;161.3773096;-6;40;4;34;172.5645029;766.5840786;52.28328228;4.442304563;0.881266617;110;87.09406527;0;0;0;0;0;0;5;31.70523193;56.7879832
CID=-938319313;-6;42.5;51.53406608;4;36.5;7.3;0.779366885;140.3346683;9.273942472;74.18281783;237.6067708;207.8760924;33161.57624;1.164577656;0.027528038;3.021228915;51.5340627;155.6962003;-6;42.5;4;36.5;172.5645029;820.0642337;54.33908857;4.752218562;0.88292359;110;88.68027621;0;0;0;0;0;0;5;36.41677302;56.57316377
CID=365642602;-6;45;52.8949247;4;39;7.8;0.779366885;140.3346683;9.273942472;77.76431907;238.8685601;207.8760924;33476.95264;1.160206625;0.028871551;2.853894454;52.8949279;150.9565414;-6;45;4;39;172.5645029;876.2965275;56.46779693;5.078081024;0.885030938;110;90.80533245;0;0;0;0;0;0;5;40.9139687;56.8885767
CID=1669604517;-6;47.5;54.66768173;4;41.5;8.3;0.779366885;140.3346683;9.273942472;81.37291687;240.1051594;207.8760924;33839.46729;1.161036702;0.030480167;2.686684311;54.66769171;146.8748297;-6;47.5;4;41.5;172.5645029;935.3728936;58.75230691;5.420424699;0.887597523;110;93.57728295;0;0;0;0;0;0;5;46.82833663;57.28079676
