PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=520359864;-6;50;55.73907545;4;44;8.8;0.779366885;140.3346683;9.273942472;85.0098547;241.3167276;207.8760924;34051.88892;0.882874104;0.030801417;2.031623162;53.39347448;108.4754194;-6;50;4;44;172.5645029;997.3873073;70.54655271;5.779794168;0.88577261;95.34978496;91.58444377;0;0;0;0;0;0;10;53.39344305;56.52095292
CID=1824321779;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1321399835;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-17437920;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1286523995;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1704481386;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2052687097;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-938318284;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=365643631;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1669605546;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=520360893;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1824322808;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1321398810;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-17436895;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1286525020;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1704480361;-3;10;10.54355935;4;4;0.8;0.779135335;140.4534952;10.34262266;29.67294474;218.7621332;209.9562815;20838.38677;0.576809608;0.007948185;9.86281085;10.54356231;103.9891608;-3;10;4;4;193.5663032;308.3346683;21.23898215;1.592915002;0.70393648;110;22.75672037;0;0;0;0;0;0;5;5.339135486;12.27836731
CID=2052688122;-3;12.5;13.20673799;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.98064018;220.3678421;209.9562815;22265.15224;0.646497146;0.008849996;8.663322358;13.20674013;114.414247;-3;12.5;4;6.5;193.5663032;335.3618017;24.20205431;1.732542267;0.727315181;110;27.5885424;0;0;0;0;0;0;5;5.979755247;15.61573224
CID=-938317259;-3;15;16.23124445;4;9;1.8;0.779135335;140.4534952;10.34262266;36.30537198;221.9458021;209.9562815;23640.37779;0.723855318;0.009933815;7.744205405;16.23125005;125.6981343;-3;15;4;9;193.5663032;364.160422;26.97950746;1.881321366;0.750813465;110;32.84548596;0;0;0;0;0;0;5;7.181270212;19.24790252
CID=365644656;-3;17.5;19.57264755;4;11.5;2.3;0.779135335;140.4534952;10.34262266;39.64772049;223.4962377;209.9562815;24907.91156;0.799093183;0.011185091;6.953193896;19.57264707;136.0924101;-3;17.5;4;11.5;193.5663032;394.8050249;29.79188979;2.03963716;0.773456576;110;38.44761502;0;0;0;0;0;0;5;8.322785625;23.32260153
CID=1669606571;-3;20;22.47059041;4;14;2.8;0.779135335;140.4534952;10.34262266;43.0082804;225.0193701;209.9562815;25891.15372;0.854742194;0.012357409;6.350409515;22.47059822;142.6975007;-3;20;4;14;193.5663032;427.3713314;32.29177168;2.207880836;0.790625682;110;43.18167587;0;0;0;0;0;0;5;9.629105424;26.75108541
CID=520361918;-3;22.5;26.63623302;4;16.5;3.3;0.779135335;140.4534952;10.34262266;46.38766355;226.5154167;209.9562815;27083.97907;0.934119303;0.014014511;5.736269528;26.63623155;152.7926034;-3;22.5;4;16.5;193.5663032;461.9362892;35.22399781;2.386449922;0.811842591;110;49.84903165;0;0;0;0;0;0;5;11.62370001;31.64041068
CID=1824323833;-3;25;31.02221133;4;19;3.8;0.779135335;140.4534952;10.34262266;49.78650222;227.9845905;209.9562815;28156.69561;1.010436453;0.015828808;5.21695169;31.02221246;161.8413837;-3;25;4;19;193.5663032;498.5780826;38.10019667;2.575748332;0.830432684;110;56.75761143;0;0;0;0;0;0;5;13.26547576;36.94112319
CID=-1321397789;-3;27.5;35.86318129;4;21.5;4.3;0.779135335;140.4534952;10.34262266;53.20545296;229.4271001;209.9562815;29221.60473;1.083208174;0.017891971;4.734486095;35.86319094;169.7937788;-3;27.5;4;21.5;193.5663032;537.3761508;41.16592896;2.776186464;0.847264585;110;64.31105749;0;0;0;0;0;0;5;15.53110266;42.64054083
CID=-17435874;-3;30;39.42471048;4;24;4.8;0.779135335;140.4534952;10.34262266;56.64520143;230.8431487;209.9562815;29920.5157;1.130723046;0.019588861;4.397048613;39.42471113;173.3523714;-3;30;4;24;193.5663032;578.4112193;43.60700115;2.988181361;0.857592651;110;69.84627428;0;0;0;0;0;0;5;17.48263629;46.73873521
CID=1286526041;-3;32.5;44.42458875;4;26.5;5.3;0.779135335;140.4534952;10.34262266;60.10646826;232.2329347;209.9562815;30766.2985;1.198119749;0.021905223;4.041410576;44.42459316;179.5380207;-3;32.5;4;26.5;193.5663032;621.7653459;46.47913241;3.212156949;0.869665632;110;77.61165201;0;0;0;0;0;0;5;20.046195;52.55072
CID=-1704479340;-3;35;49.31114365;4;29;5.8;0.779135335;140.4534952;10.34262266;63.59001651;233.5966506;209.9562815;31521.98524;1.262023581;0.024294264;3.7459615;49.31115226;184.7176779;-3;35;4;29;193.5663032;667.521983;49.15052914;3.448544359;0.879204733;110;85.2139917;0;0;0;0;0;0;5;22.91142575;58.11104961
CID=2052689143;-3;37.5;53.90132631;4;31.5;6.3;0.779135335;140.4534952;10.34262266;67.09666069;234.9344836;209.9562815;32315.75963;1.319098988;0.026689871;3.496126875;53.90135655;188.4459812;-3;37.5;4;31.5;193.5663032;715.7660593;51.63892665;3.697782349;0.886511996;110;92.37848906;0;0;0;0;0;0;5;25.59986068;63.33514819
CID=-938316238;-3;40;54.88982417;4;34;6.8;0.779135335;140.4534952;10.34262266;70.62727751;236.2466152;209.9562815;32541.09238;1.321202788;0.027763654;3.353662453;54.88980217;184.0818686;-3;40;4;34;193.5663032;766.5840786;53.14228364;3.960317813;0.887905518;110;93.92488819;0;0;0;0;0;0;5;29.19608078;63.4544053
CID=365645677;-3;42.5;55.38513359;4;36.5;7.3;0.779135335;140.4534952;10.34262266;74.18281783;237.5332212;209.9562815;32710.51899;1.312238953;0.028695114;3.216879359;55.38511331;178.1672278;-3;42.5;4;36.5;193.5663032;820.0642337;54.6573733;4.236606373;0.88858185;110;94.70030687;0;0;0;0;0;0;5;32.39224041;63.04943132
CID=1669607592;-3;45;56.47576452;4;39;7.8;0.779135335;140.4534952;10.34262266;77.76431907;238.7944716;209.9562815;32955.58036;1.305803473;0.029934898;3.056473636;56.47577708;172.6167237;-3;45;4;39;193.5663032;876.2965275;56.5365725;4.527112999;0.890021298;110;96.4090031;0;0;0;0;0;0;5;36.82194537;63.02703756
CID=520362939;-3;47.5;58.05806962;4;41.5;8.3;0.779135335;140.4534952;10.34262266;81.37291687;240.0305305;209.9562815;33286.14903;1.301446438;0.031464694;2.882361944;58.05806665;167.3443619;-3;47.5;4;41.5;193.5663032;935.3728936;58.71300867;4.83231264;0.89199316;110;98.89101202;0;0;0;0;0;0;5;41.75070801;63.49385683
CID=1824324854;-3;50;59.5065334;4;44;8.8;0.779135335;140.4534952;10.34262266;85.0098547;241.241556;209.9562815;33581.50792;1.29735329;0.03303043;2.72406504;59.50652993;162.0996579;-3;50;4;44;193.5663032;997.3873073;60.82811219;5.152690788;0.893684323;110;101.166392;0;0;0;0;0;0;5;46.63773398;63.7961332
CID=-1321396764;-3;52.5;61.09885408;4;46.5;9.3;0.779135335;140.4534952;10.34262266;88.67649042;242.4277005;209.9562815;33903.68774;1.289753023;0.034765171;2.560129334;61.09885743;156.4209772;-3;52.5;4;46.5;193.5663032;1062.435878;63.16910846;5.488743962;0.895425858;109.9613226;103.6714644;0;0;0;0;0;0;5.322311406;53.55737642;63.61267997
CID=-17434849;-3;55;61.06213485;4;49;9.8;0.779135335;140.4534952;10.34262266;92.37429956;243.589111;209.9562815;34145.46339;0.994063285;0.035397277;1.943800204;60.13165909;116.8839312;-3;55;4;49;193.5663032;1130.616924;74.57570915;5.840980093;0.894382281;97.08727167;102.1493897;0;0;0;0;0;0;10;60.13162729;61.37230404
CID=1286527066;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1704478315;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2052690168;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-938315213;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=365646702;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1669608617;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=520363964;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1824325879;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1321412135;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-17450220;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1286511695;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1704493686;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2052674797;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-938330584;0;12.5;11.30810938;4;6.5;1.3;0.77902916;140.5275241;11.50585387;32.98064018;220.33711;212.0278103;20643.10385;0.636496645;0.008211506;10.07798062;11.30811095;113.962923;0;12.5;4;6.5;216.4944088;335.3618017;23.74030331;1.549055255;0.710924204;110;24.16698857;0;0;0;0;0;0;5;5.670152235;13.18742843
CID=365631331;0;15;13.49428094;4;9;1.8;0.77902916;140.5275241;11.50585387;36.30537198;221.9148153;212.0278103;21783.14233;0.690952727;0.00899758;8.997583982;13.49427782;121.4158979;0;15;4;9;216.4944088;364.160422;26.26134508;1.682077722;0.729682892;110;28.09773158;0;0;0;0;0;0;5;5.883035248;16.03136284
CID=1669593246;0;17.5;16.67883978;4;11.5;2.3;0.77902916;140.5275241;11.50585387;39.64772049;223.4649978;212.0278103;23153.95501;0.773716672;0.010145633;7.996560046;16.67884048;133.3733494;0;17.5;4;11.5;216.4944088;394.8050249;29.07114196;1.823626888;0.754038559;110;33.60687078;0;0;0;0;0;0;5;7.269157959;19.81540038
CID=520348593;0;20;20.23646733;4;14;2.8;0.77902916;140.5275241;11.50585387;43.0082804;224.9878786;212.0278103;24441.01905;0.858807418;0.0114839;7.17295263;20.23646796;145.1552261;0;20;4;14;216.4944088;427.3713314;31.83242309;1.974052511;0.777580419;110;39.5407747;0;0;0;0;0;0;5;8.735311449;24.07018596
CID=1824310508;0;22.5;23.60395326;4;16.5;3.3;0.77902916;140.5275241;11.50585387;46.38766355;226.4836748;212.0278103;25511.88175;0.926698677;0.012830457;6.503084069;23.60395518;153.4985049;0;22.5;4;16.5;216.4944088;461.9362892;34.45885882;2.13371002;0.796779486;110;45.00931599;0;0;0;0;0;0;5;10.11986213;28.0986503
CID=-1321411110;0;25;27.44466339;4;19;3.8;0.77902916;140.5275241;11.50585387;49.78650222;227.9525994;212.0278103;26568.6025;1.00055799;0.014404601;5.914878631;27.44466071;162.3318372;0;25;4;19;216.4944088;498.5780826;37.13259581;2.302960549;0.815537808;110;51.12926417;0;0;0;0;0;0;5;11.73849864;32.68005164
CID=-17449195;0;27.5;32.23519215;4;21.5;4.3;0.77902916;140.5275241;11.50585387;53.20545296;229.3948607;212.0278103;27688.59749;1.088988034;0.016387364;5.365430211;32.2351871;172.9556467;0;27.5;4;21.5;216.4944088;537.3761508;40.01079734;2.482171035;0.834984587;110;58.65533405;0;0;0;0;0;0;5;13.9765216;38.32141566
CID=1286512720;0;30;37.11460153;4;24;4.8;0.77902916;140.5275241;11.50585387;56.64520143;230.8106617;212.0278103;28704.80997;1.166164263;0.018498377;4.882221039;37.11459276;181.2016456;0;30;4;24;216.4944088;578.4112193;42.91947992;2.671714353;0.851075057;110;66.25712893;0;0;0;0;0;0;5;15.93093678;44.17582312
CID=-1704492661;0;32.5;42.17187316;4;26.5;5.3;0.77902916;140.5275241;11.50585387;60.10646826;232.2002007;212.0278103;29642.70791;1.239556658;0.020777814;4.465418167;42.17188715;188.315111;0;32.5;4;26.5;216.4944088;621.7653459;45.79189336;2.871969532;0.864545966;110;74.1123737;0;0;0;0;0;0;5;18.00181894;50.22855791
CID=2052675822;0;35;46.29569546;4;29;5.8;0.77902916;140.5275241;11.50585387;63.59001651;233.5636699;212.0278103;30329.02926;1.291516279;0.022818507;4.140986624;46.29568857;191.7098271;0;35;4;29;216.4944088;667.521983;48.31542704;3.083322044;0.873556756;110;80.52026529;0;0;0;0;0;0;5;20.69071823;54.83068788
CID=-938329559;0;37.5;51.85302245;4;31.5;6.3;0.77902916;140.5275241;11.50585387;67.09666069;234.9012565;212.0278103;31118.38825;1.366928096;0.025516766;3.820616891;51.85300333;198.1104604;0;37.5;4;31.5;216.4944088;715.7660593;51.09203379;3.306164179;0.883428601;110;89.17810431;0;0;0;0;0;0;5;23.62520765;61.26229405
CID=365632356;0;40;57.00488246;4;34;6.8;0.77902916;140.5275241;11.50585387;70.62727751;236.2131416;212.0278103;31889.18497;1.430185381;0.028195119;3.547574004;57.00486436;202.2289749;0;40;4;34;216.4944088;766.5840786;53.72042392;3.540895504;0.890695636;110;97.23852629;0;0;0;0;0;0;5;26.46819004;67.18377994
CID=1669594271;0;42.5;60.32294494;4;36.5;7.3;0.77902916;140.5275241;11.50585387;74.18281783;237.499501;212.0278103;32409.33691;1.469668829;0.030271734;3.358365384;60.3229445;202.5864887;0;42.5;4;36.5;216.4944088;820.0642337;55.70825764;3.787923385;0.894592129;110;102.4503002;0;0;0;0;0;0;5;29.92017848;70.45720042
CID=520349618;0;45;61.7106581;4;39;7.8;0.77902916;140.5275241;11.50585387;77.76431907;238.7605043;212.0278103;32669.98934;1.474702496;0.031658777;3.20850205;61.71063712;197.9987057;0;45;4;39;216.4944088;876.2965275;57.37812335;4.047663551;0.896063889;110;104.6349642;0;0;0;0;0;0;5;33.79015672;71.01749189
CID=1824311533;0;47.5;62.27174351;4;41.5;8.3;0.77902916;140.5275241;11.50585387;81.37291687;239.9963153;212.0278103;32840.42159;1.462399606;0.032774002;3.068320379;62.27174513;191.0696647;0;47.5;4;41.5;216.4944088;935.3728936;59.02208591;4.32054065;0.8966345;110;105.5191703;0;0;0;0;0;0;5;37.32825373;70.5862401
CID=1732277022;0;50;63.31662951;4;44;8.8;0.77902916;140.5275241;11.50585387;85.0098547;241.2070919;212.0278103;33058.1879;1.453105479;0.03417378;2.915039375;63.31663607;184.5704872;0;50;4;44;216.4944088;997.3873073;60.9179699;4.606988757;0.897661084;110;107.1670341;0;0;0;0;0;0;5;42.43423056;70.27742916
CID=-976403357;0;52.5;65.11979691;4;46.5;9.3;0.77902916;140.5275241;11.50585387;88.67649042;242.3929863;212.0278103;33387.01534;1.450055457;0.036009532;2.746725904;65.11980474;178.8662546;0;52.5;4;46.5;216.4944088;1062.435878;63.1303649;4.907451809;0.899327713;110;110.0147432;0;0;0;0;0;0;5;47.56357811;70.97186984
CID=609883560;0;55;66.65483952;4;49;9.8;0.77902916;140.5275241;11.50585387;92.37429956;243.554145;212.0278103;33665.99494;1.445743485;0.037842075;2.595283853;66.65486067;172.9882836;0;55;4;49;216.4944088;1130.616924;65.25662544;5.22238394;0.900648177;110;112.4430006;0;0;0;0;0;0;5;52.83695772;71.26080011
CID=710640109;0;57.5;68.49488692;4;51.5;10.3;0.77902916;140.5275241;11.50585387;96.10487649;244.6907104;212.0278103;33985.05983;1.439513511;0.039950449;2.436278655;68.49488632;166.8726295;0;57.5;4;51.5;216.4944088;1202.031033;67.63407019;5.552249777;0.902120309;110;115.3584642;0;0;0;0;0;0;5;60.81486276;71.05489497
CID=-1641809910;0;60;68.18195736;4;54;10.8;0.77902916;140.5275241;11.50585387;99.86993597;245.8028223;212.0278103;34214.82191;1.111669481;0.040731088;1.850588207;67.37451662;124.6824859;0;60;4;54;216.4944088;1276.78113;78.77178159;5.897524732;0.901237853;97.08727537;113.5826545;0;0;0;0;0;0;10;67.37448184;68.45111587
CID=-55522993;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1530763924;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1631520473;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-109483706;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1476803211;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1732278047;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-976402332;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=609884585;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=710641134;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1641808885;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-55521968;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1530764949;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1631521498;3;15;8.833880936;4;9;1.8;0.779038997;140.5554499;12.76975577;36.30537198;221.9176862;214.0895926;19057.79598;0.572162264;0.007615867;11.51491733;8.833882107;101.7214222;3;15;4;9;241.4641341;364.160422;24.07832372;1.508134628;0.687453853;88.88115773;19.52377638;0;0;0;0;0;0;10;6.068627211;9.755632178
CID=-109482681;3;17.5;13.83505105;4;11.5;2.3;0.779038997;140.5554499;12.76975577;39.64772049;223.4678922;214.0895926;21329.01567;0.740679044;0.009164946;9.338990914;13.83505351;129.2054391;3;17.5;4;11.5;241.4641341;394.8050249;28.37108545;1.635046242;0.732451343;110;28.69841026;0;0;0;0;0;0;5;6.115913297;16.40809697
CID=1476804236;3;20;17.14923177;4;14;2.8;0.779038997;140.5554499;12.76975577;43.0082804;224.9907963;214.0895926;22687.50784;0.826880835;0.010369875;8.248991287;17.14923115;141.4638583;3;20;4;14;241.4641341;427.3713314;31.21176167;1.769916402;0.757361706;110;34.40306116;0;0;0;0;0;0;5;7.444439967;20.38416237
CID=1732279068;3;22.5;20.83717774;4;16.5;3.3;0.779038997;140.5554499;12.76975577;46.38766355;226.4866157;214.0895926;23969.61811;0.918545865;0.011769301;7.392646532;20.83718094;154.0419134;3;22.5;4;16.5;241.4641341;461.9362892;33.9201168;1.913063781;0.781212104;110;40.52525677;0;0;0;0;0;0;5;8.881326152;24.8224616
CID=-976401311;3;25;24.87692305;4;19;3.8;0.779038997;140.5554499;12.76975577;49.78650222;227.9555634;214.0895926;25168.7891;1.006397588;0.013361136;6.646891717;24.87692607;165.3542338;3;25;4;19;241.4641341;498.5780826;36.69038149;2.06481217;0.803343024;110;47.04911564;0;0;0;0;0;0;5;10.30394562;29.73458219
CID=609885606;3;27.5;28.35217369;4;21.5;4.3;0.779038997;140.5554499;12.76975577;53.20545296;229.3978477;214.0895926;26094.30294;1.071883024;0.014838268;6.082391455;28.35216696;172.448978;3;27.5;4;21.5;241.4641341;537.3761508;39.14947076;2.225490559;0.8195357;110;52.56227534;0;0;0;0;0;0;5;12.15097658;33.75257273
CID=710642155;3;30;33.25288153;4;24;4.8;0.779038997;140.5554499;12.76975577;56.64520143;230.8136717;214.0895926;27207.53208;1.163924565;0.016890184;5.510903032;33.25287951;183.2533945;3;30;4;24;241.4641341;578.4112193;41.98755214;2.395433266;0.838624699;110;60.24449741;0;0;0;0;0;0;5;14.31393612;39.56586334
CID=-1641807864;3;32.5;38.39534106;4;26.5;5.3;0.779038997;140.5554499;12.76975577;60.10646826;232.2032335;214.0895926;28218.395;1.252205981;0.019130354;5.021927931;38.39533182;192.8185893;3;32.5;4;26.5;241.4641341;621.7653459;44.79174567;2.574980124;0.854768248;110;68.24735433;0;0;0;0;0;0;5;16.26500084;45.77212114
CID=-55520947;3;35;44.0814225;4;29;5.8;0.779038997;140.5554499;12.76975577;63.59001651;233.5667256;214.0895926;29227.79921;1.33739513;0.021683172;4.56603797;44.0814118;201.2774;3;35;4;29;241.4641341;667.521983;47.77568255;2.764476744;0.86891735;110;77.07841976;0;0;0;0;0;0;5;18.97526138;52.45014287
CID=1530765970;3;37.5;48.16703883;4;31.5;6.3;0.779038997;140.5554499;12.76975577;67.09666069;234.904335;214.0895926;29879.56547;1.392294044;0.023755071;4.248909642;48.16703599;204.6573836;3;37.5;4;31.5;241.4641341;715.7660593;50.15012633;2.964274848;0.877147539;110;83.4320758;0;0;0;0;0;0;5;21.27823191;57.12997446
CID=1631522519;3;40;53.96110599;4;34;6.8;0.779038997;140.5554499;12.76975577;70.62727751;236.216243;214.0895926;30686.97112;1.469342853;0.02660107;3.906432119;53.96108799;210.7953273;3;40;4;34;241.4641341;766.5840786;52.98042077;3.174732685;0.886597898;110;92.47189898;0;0;0;0;0;0;5;24.29450943;63.84997152
CID=-109481660;3;42.5;59.65986468;4;36.5;7.3;0.779038997;140.5554499;12.76975577;74.18281783;237.5026252;214.0895926;31393.75271;1.544668682;0.029559903;3.622361832;59.65986375;216.1096133;3;42.5;4;36.5;241.4641341;820.0642337;55.61117861;3.396215496;0.893857261;110;101.4074497;0;0;0;0;0;0;5;27.2940588;70.44846663
CID=1476805257;3;45;65.41251646;4;39;7.8;0.779038997;140.5554499;12.76975577;77.76431907;238.7636514;214.0895926;32192.34151;1.61566204;0.032702993;3.367176463;65.41254132;220.2555695;3;45;4;39;241.4641341;876.2965275;58.21758566;3.629096018;0.899586298;110;110.4775326;0;0;0;0;0;0;5;30.62799847;77.0073558
CID=1732280093;3;47.5;67.13419473;4;41.5;8.3;0.779038997;140.5554499;12.76975577;81.37291687;239.9994854;214.0895926;32471.07314;1.628896106;0.034319938;3.220143476;67.13417517;216.1816762;3;47.5;4;41.5;241.4641341;935.3728936;59.85773724;3.873754988;0.901042946;110;113.2019589;0;0;0;0;0;0;5;34.46457545;78.02406782
CID=-976400286;3;50;68.3758625;4;44;8.8;0.779038997;140.5554499;12.76975577;85.0098547;241.2102851;214.0895926;32695.12994;1.630028926;0.035826655;3.07716318;68.375869;210.4037065;3;50;4;44;241.4641341;997.3873073;61.53705447;4.130581592;0.90202857;110;115.1697281;0;0;0;0;0;0;5;38.31977526;78.39455825
CID=609886631;3;52.5;69.33587508;4;46.5;9.3;0.779038997;140.5554499;12.76975577;88.67649042;242.3962026;214.0895926;32896.08257;1.621183008;0.03730362;2.9323576;69.33587845;203.3175901;3;52.5;4;46.5;241.4641341;1062.435878;63.32530324;4.39997386;0.902755335;110;116.6927124;0;0;0;0;0;0;5;42.57645461;78.2556819
CID=710643180;3;55;70.17748855;4;49;9.8;0.779038997;140.5554499;12.76975577;92.37429956;243.5573847;214.0895926;33096.14321;1.602202387;0.038824953;2.77884672;70.17750624;195.0125331;3;55;4;49;241.4641341;1130.616924;65.31906658;4.682338966;0.903368261;110;118.0290413;0;0;0;0;0;0;5;48.36914131;77.44693763
CID=-1641806839;3;57.5;72.27989431;4;51.5;10.3;0.779038997;140.5554499;12.76975577;96.10487649;244.6939736;214.0895926;33425.56774;1.602405645;0.041052577;2.615657245;72.27987359;189.059375;3;57.5;4;51.5;241.4641341;1202.031033;67.57121158;4.978093486;0.904805841;110;121.3717922;0;0;0;0;0;0;5;53.8458883;78.42456298
CID=-55519922;3;60;73.89187254;4;54;10.8;0.779038997;140.5554499;12.76975577;99.86993597;245.8061092;214.0895926;33693.60137;1.5964226;0.043197944;2.467697789;73.89188498;182.3428412;3;60;4;54;241.4641341;1276.78113;69.75044668;5.287663674;0.905823374;110;123.9392885;0;0;0;0;0;0;5;59.70046405;78.62234204
CID=1530766995;3;62.5;75.50325357;4;56.5;11.3;0.779038997;140.5554499;12.76975577;103.6713191;246.893931;214.0895926;33681.89348;1.196215662;0.042236903;1.912182497;69.0750325;132.0840681;3;62.5;4;56.5;241.4641341;1354.972569;79.59469209;5.611485841;0.902560823;98.27632931;116.278761;0;0;0;0;0;0;10;68.57541787;77.81253214
CID=1631523544;3;65;75.82251379;4;59;11.8;0.779038997;140.5554499;12.76975577;107.5110087;247.9575812;214.0895926;34259.89977;1.237724632;0.046940237;1.756125677;75.11702626;131.9149386;3;65;4;59;241.4641341;1436.71329;83.03613237;5.950007009;0.906550883;97.08728354;125.8931145;0;0;0;0;0;0;10;75.11698817;76.057689
CID=-109480635;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1476806282;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1732281122;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-976399257;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=609887660;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=710644209;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1641805810;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-55518893;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1530768024;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1631524573;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-109479606;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1476807311;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1732282147;6;20;14.2128341;4;14;2.8;0.779155782;140.5359484;14.1407808;43.0082804;225.025435;216.140503;20904.89465;0.793901133;0.009347996;9.670823491;14.21284008;137.4498677;6;20;4;14;268.5935418;427.3713314;30.55240784;1.591145225;0.735473424;110;29.36092008;0;0;0;0;0;0;5;6.840301313;16.67034503
CID=-976398232;6;22.5;17.63503157;4;16.5;3.3;0.779155782;140.5359484;14.1407808;46.38766355;226.5215298;216.140503;22237.11965;0.882743339;0.01060473;8.497186472;17.63503587;149.8481882;6;22.5;4;16.5;268.5935418;461.9362892;33.40472205;1.71983394;0.760723916;110;35.2212734;0;0;0;0;0;0;5;7.745595928;20.93151012
CID=609888685;6;25;21.47415111;4;19;3.8;0.779155782;140.5359484;14.1407808;49.78650222;227.9907516;216.140503;23527.56588;0.981133334;0.012073722;7.600551853;21.47415852;163.2154553;6;25;4;19;268.5935418;498.5780826;36.08597521;1.856254917;0.784961922;110;41.5645747;0;0;0;0;0;0;5;9.34783036;25.51625802
CID=710645234;6;27.5;25.67192236;4;21.5;4.3;0.779155782;140.5359484;14.1407808;53.20545296;229.433309;216.140503;24710.34168;1.077496235;0.013742284;6.838675595;25.67191563;175.5619029;6;27.5;4;21.5;268.5935418;537.3761508;38.77743085;2.000703916;0.807263499;110;48.31686378;0;0;0;0;0;0;5;10.83911533;30.61619137
CID=-1641804785;6;30;29.19720348;4;24;4.8;0.779155782;140.5359484;14.1407808;56.64520143;230.8494054;216.140503;25615.68489;1.145169773;0.015260982;6.255707081;29.19721078;182.6491982;6;30;4;24;268.5935418;578.4112193;41.19298149;2.153481485;0.823120731;110;53.89315407;0;0;0;0;0;0;5;12.42363858;34.78839178
CID=-55517868;6;32.5;34.1710299;4;26.5;5.3;0.779155782;140.5359484;14.1407808;60.10646826;232.2392389;216.140503;26701.43173;1.242489866;0.017370252;5.6735405;34.17102722;193.8707069;6;32.5;4;26.5;268.5935418;621.7653459;43.93968093;2.314893135;0.841774831;110;61.67623777;0;0;0;0;0;0;5;14.42573539;40.75279474
CID=1530769049;6;35;39.804754;4;29;5.8;0.779155782;140.5359484;14.1407808;63.59001651;233.6030023;216.140503;27757.33081;1.345292565;0.019825577;5.155792411;39.8047514;205.2250352;6;35;4;29;268.5935418;667.521983;46.75762554;2.485249565;0.858604207;110;70.4364857;0;0;0;0;0;0;5;17.09700442;47.37400386
CID=1631525598;6;37.5;45.49392808;4;31.5;6.3;0.779155782;140.5359484;14.1407808;67.09666069;234.9408827;216.140503;28717.20881;1.434662561;0.022424853;4.700135594;45.49392592;213.8276205;6;37.5;4;31.5;268.5935418;715.7660593;49.59831105;2.664866975;0.871927668;110;79.27362783;0;0;0;0;0;0;5;19.39666526;54.19301568
CID=-109478581;6;40;51.47574381;4;34;6.8;0.779155782;140.5359484;14.1407808;70.62727751;236.2530618;216.140503;29619.7271;1.521446966;0.025269507;4.300873852;51.47573796;221.3906554;6;40;4;34;268.5935418;766.5840786;52.43760656;2.854067427;0.882830487;110;88.58925208;0;0;0;0;0;0;5;21.79008133;61.37096463
CID=1476808336;6;42.5;56.06318213;4;36.5;7.3;0.779155782;140.5359484;14.1407808;74.18281783;237.5397153;216.140503;30247.28659;1.578775435;0.027712708;3.997619166;56.06319582;224.1193061;6;42.5;4;36.5;268.5935418;820.0642337;54.88051245;3.053179269;0.8894847;110;95.76242704;0;0;0;0;0;0;5;25.00778414;66.41498146
CID=1732283168;6;45;62.36860583;4;39;7.8;0.779155782;140.5359484;14.1407808;77.76431907;238.8010133;216.140503;30990.19956;1.663896152;0.030984477;3.691660668;62.36857083;230.2435999;6;45;4;39;268.5935418;876.2965275;57.59958007;3.262537593;0.89673158;110;105.6717997;0;0;0;0;0;0;5;28.05131067;73.80770422
CID=-976397211;6;47.5;68.38059564;4;41.5;8.3;0.779155782;140.5359484;14.1407808;81.37291687;240.03712;216.140503;31693.75847;1.739721931;0.034316562;3.428723302;68.38059081;234.4581251;6;47.5;4;41.5;268.5935418;935.3728936;60.19457277;3.482484677;0.902032219;110;115.1772155;0;0;0;0;0;0;5;31.58340011;80.64632749
CID=609889706;6;50;73.62650915;4;44;8.8;0.779155782;140.5359484;14.1407808;85.0098547;241.2481934;216.140503;32352.54641;1.804631007;0.037513411;3.214093579;73.62649154;236.6424337;6;50;4;44;268.5935418;997.3873073;62.52374359;3.713370398;0.905660665;110;123.5163292;0;0;0;0;0;0;5;35.1296815;86.45878503
CID=710646255;6;52.5;74.80837668;4;46.5;9.3;0.779155782;140.5359484;14.1407808;88.67649042;242.434386;216.140503;32552.11138;1.805757505;0.039112987;3.076782478;74.80837496;230.1690972;6;52.5;4;46.5;268.5935418;1062.435878;64.14785345;3.955552583;0.906371196;110;125.4006828;0;0;0;0;0;0;5;39.54904383;86.56148763
CID=-1641803764;6;55;75.27029138;4;49;9.8;0.779155782;140.5359484;14.1407808;92.37429956;243.595845;216.140503;32688.37662;1.792524065;0.040491078;2.94743004;75.27028462;221.853898;6;55;4;49;268.5935418;1130.616924;65.75966655;4.209397278;0.906639222;110;126.1376777;0;0;0;0;0;0;5;43.42531354;85.885284
CID=-55516847;6;57.5;77.05289913;4;51.5;10.3;0.779155782;140.5359484;14.1407808;96.10487649;244.7327131;216.140503;32947.72308;1.79356076;0.042583164;2.794070631;77.05288013;215.2911894;6;57.5;4;51.5;268.5935418;1202.031033;67.74485036;4.475278984;0.907625081;110;128.98469;0;0;0;0;0;0;5;48.48632683;86.57508989
CID=1530770070;6;60;78.19084817;4;54;10.8;0.779155782;140.5359484;14.1407808;99.86993597;245.8451304;216.140503;33172.18152;1.774614386;0.044511557;2.638869248;78.19084671;206.3354208;6;60;4;54;268.5935418;1276.78113;69.86354905;4.7535809;0.908216041;110;130.8044515;0;0;0;0;0;0;5;54.73435206;86.00968021
CID=1631526619;6;62.5;80.41693744;4;56.5;11.3;0.779155782;140.5359484;14.1407808;103.6713191;246.9332368;216.140503;33481.64034;1.775477026;0.047127306;2.483139536;80.41692751;199.6864521;6;62.5;4;56.5;268.5935418;1354.972569;72.12338498;5.044695269;0.909291715;110;134.3692886;0;0;0;0;0;0;5;60.59464504;87.02436824
CID=-109477560;6;65;82.17137307;4;59;11.8;0.779155782;140.5359484;14.1407808;107.5110087;247.9971748;216.140503;33740.38262;1.769827334;0.049699976;2.339689227;82.17136103;192.2554482;6;65;4;59;268.5935418;1436.71329;74.34040933;5.349023958;0.910069835;110;137.1833919;0;0;0;0;0;0;5;67.16237771;87.17437152
CID=1476809357;6;67.5;83.86008307;4;61.5;12.3;0.779155782;140.5359484;14.1407808;111.3911589;249.0370935;216.140503;33761.07863;1.292598249;0.048821755;1.756184169;77.09830276;135.3988187;6;67.5;4;61.5;268.5935418;1522.114066;85.27254754;5.666979393;0.907649228;95.97678617;129.0572929;0;0;0;0;0;0;10;76.74763406;86.2308994
CID=1732284193;6;69.99;83.97668997;4;63.99;12.798;0.779155782;140.5359484;14.1407808;115.2983636;250.0491344;216.140503;34279.2281;1.371988878;0.05418297;1.66032493;83.32964899;138.3542936;6;69.99;4;63.99;268.5935418;1610.92452;87.36924433;5.997629389;0.910552306;97.08730007;139.0434163;0;0;0;0;0;0;10;83.32960721;84.19238422
CID=-976396186;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=609890731;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=710647280;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1641802739;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-55515822;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1530771095;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1631527644;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-109476535;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1476810382;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1732268822;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-976411557;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=609875360;9;22.5;15.03883639;4;16.5;3.3;0.779370705;140.4676715;15.62574577;46.38766355;226.5857944;218.1793716;20655.93602;0.86531945;0.009673329;9.884723189;15.03883351;148.6547063;9;22.5;4;16.5;298.0033783;461.9362892;32.99430928;1.550104203;0.741912362;110;30.79763161;0;0;0;0;0;0;5;7.364408064;17.59697916
CID=710631909;9;25;17.95698887;4;19;3.8;0.779370705;140.4676715;15.62574577;49.78650222;228.0555208;218.1793716;21767.55769;0.938807165;0.0107933;8.803729241;17.95698481;158.0884322;9;25;4;19;298.0033783;498.5780826;35.51070416;1.673061848;0.76291371;110;35.76133901;0;0;0;0;0;0;5;7.577924888;21.41667686
CID=-1641818110;9;27.5;21.97293317;4;21.5;4.3;0.779370705;140.4676715;15.62574577;53.20545296;229.4985808;218.1793716;23047.65494;1.043060524;0.012340071;7.831353335;21.97293042;172.0777819;9;27.5;4;21.5;298.0033783;537.3761508;38.22788227;1.803255231;0.787827272;110;42.37529608;0;0;0;0;0;0;5;9.338640358;26.18436411
CID=-55531193;9;30;26.38888653;4;24;4.8;0.779370705;140.4676715;15.62574577;56.64520143;230.9151783;218.1793716;24244.53208;1.150208409;0.014106437;7.04076823;26.38887616;185.7979609;9;30;4;24;298.0033783;578.4112193;40.87648519;1.940955242;0.810686058;110;49.45656701;0;0;0;0;0;0;5;11.04780512;31.50258034
CID=1530755724;9;32.5;31.25204619;4;26.5;5.3;0.779370705;140.4676715;15.62574577;60.10646826;232.3055118;218.1793716;25386.01656;1.253450127;0.016119517;6.339953711;31.25204217;198.1365008;9;32.5;4;26.5;298.0033783;621.7653459;43.61968531;2.086437239;0.831313489;110;57.11752103;0;0;0;0;0;0;5;12.99171415;37.33882354
CID=1631512273;9;35;35.24774412;4;29;5.8;0.779370705;140.4676715;15.62574577;63.59001651;233.6697744;218.1793716;26236.46003;1.32720935;0.017920367;5.820867492;35.24774232;205.1724374;9;35;4;29;298.0033783;667.521983;46.0140454;2.239981261;0.845313997;110;63.35326775;0;0;0;0;0;0;5;15.02712436;41.9879507
CID=-109491906;9;37.5;40.96964886;4;31.5;6.3;0.779370705;140.4676715;15.62574577;67.09666069;235.0081536;218.1793716;27281.60978;1.433811405;0.020448669;5.287429061;40.96964923;216.624114;9;37.5;4;31.5;298.0033783;715.7660593;48.78275566;2.401872299;0.861603807;110;72.24543536;0;0;0;0;0;0;5;17.43023717;48.81611942
CID=1476795011;9;40;46.93019123;4;34;6.8;0.779370705;140.4676715;15.62574577;70.62727751;236.3208315;218.1793716;28235.82602;1.535027553;0.023196031;4.826243472;46.9301914;226.4965299;9;40;4;34;298.0033783;766.5840786;51.53388355;2.572400632;0.874806766;110;81.50719887;0;0;0;0;0;0;5;19.73901924;55.99391523
CID=1732269847;9;42.5;53.52931363;4;36.5;7.3;0.779370705;140.4676715;15.62574577;74.18281783;237.6079843;218.1793716;29193.12042;1.633796389;0.026334401;4.394995387;53.52930521;235.2610495;9;42.5;4;36.5;298.0033783;820.0642337;54.45364688;2.751862205;0.885971939;110;91.79677321;0;0;0;0;0;0;5;22.94191591;63.72511287
CID=-976410532;9;45;58.15910636;4;39;7.8;0.779370705;140.4676715;15.62574577;77.76431907;238.8697825;218.1793716;29800.77778;1.696665857;0.028853741;4.096305198;58.15910041;238.2374253;9;45;4;39;298.0033783;876.2965275;56.78223092;2.940559038;0.892114571;110;99.04962226;0;0;0;0;0;0;5;25.62766276;69.00292089
CID=609876385;9;47.5;64.73115319;4;41.5;8.3;0.779370705;140.4676715;15.62574577;81.37291687;240.1063907;218.1793716;30566.71423;1.782491122;0.032308588;3.767215855;64.73117028;243.856291;9;47.5;4;41.5;298.0033783;935.3728936;59.57737189;3.138799631;0.89897935;110;109.4005534;0;0;0;0;0;0;5;28.87104254;76.68452341
CID=710632934;9;50;71.44074186;4;44;8.8;0.779370705;140.4676715;15.62574577;85.0098547;241.3179678;218.1793716;31247.61801;1.872818034;0.036017858;3.49103815;71.44071822;249.4022728;9;50;4;44;298.0033783;997.3873073;62.20806134;3.346899331;0.904247569;110;120.0367528;0;0;0;0;0;0;5;32.4252059;84.44592051
CID=-1641817085;9;52.5;76.65874236;4;46.5;9.3;0.779370705;140.4676715;15.62574577;88.67649042;242.5046667;218.1793716;31852.91547;1.932921335;0.039299271;3.265367424;76.65871842;250.3188819;9;52.5;4;46.5;298.0033783;1062.435878;64.58162128;3.56518065;0.907413551;110;128.3547868;0;0;0;0;0;0;5;36.23757719;90.13246409
CID=-55530168;9;55;77.71022262;4;49;9.8;0.779370705;140.4676715;15.62574577;92.37429956;243.6666353;218.1793716;32042.23755;1.934451141;0.040923627;3.13168324;77.7102109;243.3637651;9;55;4;49;298.0033783;1130.616924;66.15304515;3.793973512;0.907969964;110;130.0356347;0;0;0;0;0;0;5;40.44346823;90.13247408
CID=1530756749;9;57.5;78.89232627;4;51.5;10.3;0.779370705;140.4676715;15.62574577;96.10487649;244.8040169;218.1793716;32249.43099;1.930917291;0.042717908;2.987816516;78.89231219;235.7157534;9;57.5;4;51.5;298.0033783;1202.031033;67.91034961;4.033615457;0.908566174;110;131.9270638;0;0;0;0;0;0;5;45.17165447;90.1325502
CID=1631513298;9;60;79.91883767;4;54;10.8;0.779370705;140.4676715;15.62574577;99.86993597;245.9169525;218.1793716;32452.75165;1.920096151;0.04456452;2.842452124;79.91884541;227.1654919;9;60;4;54;298.0033783;1276.78113;69.77382729;4.284451866;0.909059896;110;133.5710924;0;0;0;0;0;0;5;49.27769693;90.13255125
CID=-109490881;9;62.5;81.3742538;4;56.5;11.3;0.779370705;140.4676715;15.62574577;103.6713191;247.0055825;218.1793716;32686.98977;1.906223438;0.04675761;2.682396044;81.37423775;218.2779334;9;62.5;4;56.5;298.0033783;1354.972569;71.91204342;4.546836272;0.909723565;110;135.9043209;0;0;0;0;0;0;5;55.09940263;90.13253753
CID=1476796036;9;65;82.98731133;4;59;11.8;0.779370705;140.4676715;15.62574577;107.5110087;248.0700502;218.1793716;32957.46153;1.88890868;0.049198361;2.518968778;82.98730539;209.0424312;9;65;4;59;298.0033783;1436.71329;74.21974341;4.821130882;0.9104122;110;138.4934935;0;0;0;0;0;0;5;61.55164873;90.1325322
CID=-238383101;9;67.5;84.55161015;4;61.5;12.3;0.779370705;140.4676715;15.62574577;111.3911589;249.110505;218.1793716;33215.25237;1.871408015;0.051808619;2.363577452;84.55162617;199.8443171;9;67.5;4;61.5;298.0033783;1522.114066;76.55936824;5.10770742;0.911035918;110;141.0075092;0;0;0;0;0;0;5;67.808871;90.1325232
CID=1065578814;9;69.99;86.36329526;4;63.99;12.798;0.779370705;140.4676715;15.62574577;115.2983636;250.1230868;218.1793716;33139.62061;1.497245755;0.05016817;1.976345266;77.94091206;154.0381525;9;69.99;4;63.99;298.0033783;1610.92452;82.84702485;5.405725698;0.908088713;102.5260366;130.4046211;0;0;0;0;0;0;10;75.05558606;90.13253166
CID=-1360776563;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-56814648;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=682497263;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1986459178;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-439896199;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=864065716;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2080143829;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-776181914;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-238382076;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1065579839;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1360775538;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-56813623;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=682498288;12;25;12.80958652;4;19;3.8;0.779675181;140.3492395;17.23186792;49.78650222;228.1473021;220.2049785;19237.89016;0.824750878;0.009070884;10.97247128;12.80958358;140.5527879;12;25;4;19;329.8170183;498.5780826;34.01888774;1.511680887;0.723996303;110;26.88155821;0;0;0;0;0;0;5;7.90352735;14.44493957
CID=1986460203;12;27.5;18.34607393;4;21.5;4.3;0.779675181;140.3492395;17.23186792;53.20545296;229.5910741;220.2049785;21322.27726;1.001199634;0.011009023;9.113655945;18.34608031;167.1998639;12;27.5;4;21.5;329.8170183;537.3761508;37.66581154;1.629316018;0.765520073;110;36.41182806;0;0;0;0;0;0;5;7.805996064;21.85943322
CID=-439895174;12;30;22.53051477;4;24;4.8;0.779675181;140.3492395;17.23186792;56.64520143;231.0083814;220.2049785;22595.3707;1.110176479;0.012633475;8.059302676;22.53051222;181.5802174;12;30;4;24;329.8170183;578.4112193;40.42051192;1.753733699;0.79095856;110;43.27859076;0;0;0;0;0;0;5;9.600705858;26.84045107
CID=864066741;12;32.5;27.1232696;4;26.5;5.3;0.779675181;140.3492395;17.23186792;60.10646826;232.3994231;220.2049785;23798.28395;1.225314224;0.014486395;7.232569688;27.12327573;196.1709819;12;32.5;4;26.5;329.8170183;621.7653459;43.048781;1.885182727;0.814084166;110;50.62075372;0;0;0;0;0;0;5;11.45086894;32.34740316
CID=-2080142804;12;35;32.09497345;4;29;5.8;0.779675181;140.3492395;17.23186792;63.59001651;233.7643928;220.2049785;24918.81709;1.335323761;0.016568579;6.516024987;32.09497824;209.1316802;12;35;4;29;329.8170183;667.521983;45.72285381;2.023916129;0.834470482;110;58.43618867;0;0;0;0;0;0;5;13.22160966;38.38609472
CID=-776180889;12;37.5;36.16276576;4;31.5;6.3;0.779675181;140.3492395;17.23186792;67.09666069;235.1034786;220.2049785;25756.24753;1.412498418;0.018426647;5.980330794;36.16275824;216.2652567;12;37.5;4;31.5;329.8170183;715.7660593;48.0842341;2.170191408;0.84819551;110;64.77707819;0;0;0;0;0;0;5;15.10774506;43.181106
CID=-238381055;12;40;42.03227736;4;34;6.8;0.779675181;140.3492395;17.23186792;70.62727751;236.416863;220.2049785;26790.2358;1.526377417;0.021051219;5.431828222;42.03226164;228.312025;12;40;4;34;329.8170183;766.5840786;50.79853621;2.324270841;0.864212024;110;73.89554057;0;0;0;0;0;0;5;17.65278107;50.15877612
CID=1065580860;12;42.5;48.54010718;4;36.5;7.3;0.779675181;140.3492395;17.23186792;74.18281783;237.704723;220.2049785;27779.6981;1.644389046;0.02405598;4.946779066;48.54011838;240.1172415;12;42.5;4;36.5;329.8170183;820.0642337;53.55706674;2.486421829;0.877829517;110;84.01298729;0;0;0;0;0;0;5;20.68315056;57.82575939
CID=-1360774517;12;45;55.10050896;4;39;7.8;0.779675181;140.3492395;17.23186792;77.76431907;238.9672296;220.2049785;28687.35699;1.74698654;0.027240029;4.516146069;55.10050184;248.8419148;12;45;4;39;329.8170183;876.2965275;56.3491293;2.656917257;0.888194983;110;94.2546998;0;0;0;0;0;0;5;23.37279497;65.67641362
CID=-56812602;12;47.5;61.99704948;4;41.5;8.3;0.779675181;140.3492395;17.23186792;81.37291687;240.2045483;220.2049785;29545.47716;1.847096928;0.030732659;4.136266592;61.9970374;256.4362746;12;47.5;4;41.5;329.8170183;935.3728936;59.14768431;2.836035868;0.89635686;110;105.0862189;0;0;0;0;0;0;5;26.16245427;73.94191455
CID=682499309;12;50;67.10293317;4;44;8.8;0.779675181;140.3492395;17.23186792;85.0098547;241.4168387;220.2049785;30126.13245;1.910809935;0.033677807;3.849789725;67.102934;258.3321858;12;50;4;44;329.8170183;997.3873073;61.5495942;3.024062592;0.901017463;110;113.1524801;0;0;0;0;0;0;5;29.79516744;79.53885508
CID=1986461224;12;52.5;74.22593742;4;46.5;9.3;0.779675181;140.3492395;17.23186792;88.67649042;242.6042546;220.2049785;30830.34753;2.00661374;0.037655761;3.555722589;74.22594561;263.9268715;12;52.5;4;46.5;329.8170183;1062.435878;64.24165442;3.221288833;0.90602556;110;124.4718273;0;0;0;0;0;0;5;33.09542549;87.93610806
CID=-439894153;12;55;76.93058404;4;49;9.8;0.779675181;140.3492395;17.23186792;92.37429956;243.7669449;220.2049785;31124.8271;2.030878357;0.039932761;3.374581344;76.93059754;259.6085592;12;55;4;49;329.8170183;1130.616924;66.13290948;3.428012689;0.90755984;110;128.7892493;0;0;0;0;0;0;5;37.32469834;90.13254595
CID=864067762;12;57.5;77.87651908;4;51.5;10.3;0.779675181;140.3492395;17.23186792;96.10487649;244.9050538;220.2049785;31294.03422;2.023520264;0.041561111;3.224579105;77.87654237;251.1190713;12;57.5;4;51.5;329.8170183;1202.031033;67.8300309;3.644539142;0.908055699;110;130.3016601;0;0;0;0;0;0;5;41.10867293;90.1324678
CID=-2080141783;12;60;79.08412381;4;54;10.8;0.779675181;140.3492395;17.23186792;99.86993597;246.0187234;220.2049785;31506.94127;2.02069573;0.0434249;3.074706354;79.08413965;243.1605066;12;60;4;54;329.8170183;1276.78113;69.61302135;3.871180258;0.908660098;110;132.2341759;0;0;0;0;0;0;5;45.93897598;90.13250642
CID=-776179868;12;62.5;80.31174952;4;56.5;11.3;0.779675181;140.3492395;17.23186792;103.6713191;247.1080949;220.2049785;31738.73666;2.007102921;0.045432921;2.912338811;80.31175746;233.8950482;12;62.5;4;56.5;329.8170183;1354.972569;71.61535372;4.10825547;0.909243179;110;134.2007225;0;0;0;0;0;0;5;50.84957037;90.13247591
CID=-238380030;12;65;81.51775063;4;59;11.8;0.779675181;140.3492395;17.23186792;107.5110087;248.1733126;220.2049785;31978.58526;1.98261264;0.047581801;2.74085651;81.51776217;223.4284891;12;65;4;59;329.8170183;1436.71329;73.82784712;4.356092046;0.909786791;110;136.1345618;0;0;0;0;0;0;5;55.67340421;90.13253278
CID=1065581885;12;67.5;83.1490057;4;61.5;12.3;0.779675181;140.3492395;17.23186792;111.3911589;249.2145265;220.2049785;32257.46105;1.964650037;0.050120313;2.571059753;83.14901067;213.7810749;12;67.5;4;61.5;329.8170183;1522.114066;76.15394448;4.615025854;0.910478636;110;138.7532303;0;0;0;0;0;0;5;62.19833535;90.13256249
CID=-1360773492;12;69.99;84.80060025;4;63.99;12.798;0.779675181;140.3492395;17.23186792;115.2983636;250.227874;220.2049785;32553.20619;1.941026682;0.052871137;2.401239341;84.8006008;203.6265388;12;69.99;4;63.99;329.8170183;1610.92452;78.61954925;4.884297748;0.911131375;109.998452;141.40791;0;0;0;0;0;0;5.038700895;68.80477574;90.13254176
CID=-56811577;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=682500334;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1986462249;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-439893128;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=864068787;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2080140758;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-776178843;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-238379001;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1065582914;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1360772463;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-56810548;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=682501363;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1986463278;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-439892099;15;27.5;10.0573131;4;21.5;4.3;0.780060817;140.1792291;18.96680657;53.20545296;229.7082629;222.2160485;18440.73731;0.735179751;0.008341134;12.35451205;10.0573108;124.2531675;15;27.5;4;21.5;364.160422;537.3761508;34.97217307;1.475657755;0.699371288;84.70062921;21.84891367;0;0;0;0;0;0;10;8.592453815;10.54559953
CID=864069816;15;30;18.79709135;4;24;4.8;0.780060817;140.1792291;18.96680657;56.64520143;231.126469;222.2160485;20910.62056;1.068324028;0.01125125;9.410146597;18.79708381;176.8833143;15;30;4;24;364.160422;578.4112193;39.89193721;1.588341798;0.768487063;110;37.16290824;0;0;0;0;0;0;5;8.695779013;22.16419546
CID=-2080139729;15;32.5;23.0889582;4;26.5;5.3;0.780060817;140.1792291;18.96680657;60.10646826;232.5184075;222.2160485;22156.70249;1.179857357;0.012935432;8.283880243;23.08896015;191.2661809;15;32.5;4;26.5;364.160422;621.7653459;42.65675316;1.707394072;0.794020357;110;44.18028502;0;0;0;0;0;0;5;9.943786744;27.47068202
CID=-776177814;15;35;27.81531047;4;29;5.8;0.780060817;140.1792291;18.96680657;63.59001651;233.8842726;222.2160485;23356.26457;1.301748363;0.01486216;7.423653711;27.81530301;206.4911774;15;35;4;29;364.160422;667.521983;45.25861006;1.833043743;0.81718949;110;51.71503216;0;0;0;0;0;0;5;11.85857593;33.13422198
CID=-238377976;15;37.5;33.01041933;4;31.5;6.3;0.780060817;140.1792291;18.96680657;67.09666069;235.224253;222.2160485;24473.25425;1.424131071;0.017056411;6.692139069;33.01042278;220.91034;15;37.5;4;31.5;364.160422;715.7660593;47.87090444;1.965524027;0.837771872;110;59.86611669;0;0;0;0;0;0;5;13.90167048;39.38000228
