PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1065583939;15;40;38.01959818;4;34;6.8;0.780060817;140.1792291;18.96680657;70.62727751;236.5385321;222.2160485;25434.94733;1.525663619;0.019294261;6.083005791;38.01960428;231.273473;15;40;4;34;364.160422;766.5840786;50.41464252;2.105072469;0.853705785;110;67.66360675;0;0;0;0;0;0;5;15.8898134;45.39619311
CID=-1360771438;15;42.5;43.21661513;4;36.5;7.3;0.780060817;140.1792291;18.96680657;74.18281783;237.8272874;222.2160485;26322.54175;1.624781766;0.021717902;5.565489747;43.2166269;240.5216939;15;42.5;4;36.5;364.160422;820.0642337;52.91185927;2.251931248;0.866982043;110;75.73498438;0;0;0;0;0;0;5;18.23725132;51.54306974
CID=-56809523;15;45;49.8581485;4;39;7.8;0.780060817;140.1792291;18.96680657;77.76431907;239.0906911;222.2160485;27308.60574;1.74830092;0.024828223;5.065272685;49.8581433;252.5450914;15;45;4;39;364.160422;876.2965275;55.63596423;2.406347517;0.880153066;110;86.06640666;0;0;0;0;0;0;5;21.00937191;59.47440736
CID=682502388;15;47.5;56.7086257;4;41.5;8.3;0.780060817;140.1792291;18.96680657;81.37291687;240.3289094;222.2160485;28211.14344;1.863695988;0.02818882;4.628728686;56.70861205;262.4887793;15;47.5;4;41.5;364.160422;935.3728936;58.35593773;2.56857373;0.890319944;110;96.7739999;0;0;0;0;0;0;5;23.77750085;67.68566732
CID=1986464303;15;50;64.26208854;4;44;8.8;0.780060817;140.1792291;18.96680657;85.0098547;241.5421029;222.2160485;29117.66666;1.97680436;0.032022694;4.220681471;64.26208752;271.2298021;15;50;4;44;364.160422;997.3873073;61.22606513;2.738867947;0.898551047;110;108.6595372;0;0;0;0;0;0;5;27.45296849;76.53179523
CID=-439891074;15;52.5;69.44688791;4;46.5;9.3;0.780060817;140.1792291;18.96680657;88.67649042;242.7304266;222.2160485;29683.76374;2.048155402;0.035080173;3.938403122;69.44686938;273.5097672;15;52.5;4;46.5;364.160422;1062.435878;63.53078552;2.917494087;0.902837441;110;116.8688816;0;0;0;0;0;0;5;30.55099902;82.41218421
CID=864070841;15;55;76.09223074;4;49;9.8;0.780060817;140.1792291;18.96680657;92.37429956;243.8940306;222.2160485;30343.06533;2.132858006;0.038951774;3.639452787;76.09221219;276.9340137;15;55;4;49;364.160422;1130.616924;66.16289343;3.104722137;0.907103184;110;127.4498402;0;0;0;0;0;0;5;33.97134244;90.13252683
CID=-2080138704;15;57.5;77.18303227;4;51.5;10.3;0.780060817;140.1792291;18.96680657;96.10487649;245.0330604;222.2160485;30503.15376;2.128292933;0.040589609;3.477468236;77.18302452;268.4015161;15;57.5;4;51.5;364.160422;1202.031033;67.85101315;3.300828317;0.90769414;110;129.1927186;0;0;0;0;0;0;5;38.33457497;90.13251804
CID=-776176789;15;60;78.14846276;4;54;10.8;0.780060817;140.1792291;18.96680657;99.86993597;246.1476591;222.2160485;30670.04978;2.118930515;0.042281723;3.317312966;78.14846352;259.2429113;15;60;4;54;364.160422;1276.78113;69.60866686;3.506095262;0.908194545;110;130.7366434;0;0;0;0;0;0;5;42.19628316;90.13252262
CID=-238376955;15;62.5;79.27296823;4;56.5;11.3;0.780060817;140.1792291;18.96680657;103.6713191;247.2379693;222.2160485;30865.65929;2.106887365;0.044170152;3.150637876;79.27296072;249.7603926;15;62.5;4;56.5;364.160422;1354.972569;71.51505357;3.720812278;0.908751798;110;132.5365226;0;0;0;0;0;0;5;46.6942995;90.13252447
CID=1065584960;15;65;80.58188236;4;59;11.8;0.780060817;140.1792291;18.96680657;107.5110087;248.3041364;222.2160485;31079.81659;2.093308627;0.046289432;2.979740287;80.58187165;240.1130494;15;65;4;59;364.160422;1436.71329;73.56279594;3.945275772;0.909367396;110;134.6336895;0;0;0;0;0;0;5;51.9299621;90.13252244
CID=-1360770417;15;67.5;81.72870674;4;61.5;12.3;0.780060817;140.1792291;18.96680657;111.3911589;249.3463111;222.2160485;31298.2083;2.063812404;0.048491151;2.798549243;81.72869657;228.7217819;15;67.5;4;61.5;364.160422;1522.114066;75.82575271;4.179789934;0.909879008;110;136.4729889;0;0;0;0;0;0;5;56.51726869;90.13251942
CID=-56808502;15;69.99;83.16831449;4;63.99;12.798;0.780060817;140.1792291;18.96680657;115.2983636;250.3606277;222.2160485;31552.51466;2.037739844;0.051019308;2.619632826;83.16830679;217.8704266;15;69.99;4;63.99;364.160422;1610.92452;78.19682678;4.423667215;0.910486533;110;138.7842266;0;0;0;0;0;0;5;62.27562491;90.13254435
CID=682503409;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1986465324;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-439890053;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=864071862;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2080137683;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-776175768;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-238375930;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1065585985;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1360769392;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-56807477;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=682504434;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1986466349;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-439889028;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=864072887;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2080136658;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-776174743;18;32.5;19.60431196;4;26.5;5.3;0.780519383;139.9561534;20.83871101;60.10646826;232.6599524;224.2112458;20604.77095;1.151086891;0.011618408;9.635574348;19.60431743;188.8988582;18;32.5;4;26.5;401.1621053;621.7653459;42.27825236;1.549910467;0.773656007;110;38.49989989;0;0;0;0;0;0;5;9.487552264;22.97656519
CID=-238391301;18;35;23.43912662;4;29;5.8;0.780519383;139.9561534;20.83871101;63.59001651;234.0268819;224.2112458;21697.37033;1.249509946;0.013174993;8.562512838;23.43912673;200.6978235;18;35;4;29;401.1621053;667.521983;44.81475176;1.663970685;0.795903043;110;44.7442299;0;0;0;0;0;0;5;9.698549733;28.01931892
CID=1065570614;18;37.5;28.38447777;4;31.5;6.3;0.780519383;139.9561534;20.83871101;67.09666069;235.3679259;224.2112458;22891.89124;1.378827815;0.015205659;7.632129005;28.38447306;216.6339601;18;37.5;4;31.5;401.1621053;715.7660593;47.45830733;1.784231486;0.819675165;110;52.61321439;0;0;0;0;0;0;5;11.85918316;33.8929093
CID=-1360784763;18;40;33.77347242;4;34;6.8;0.780519383;139.9561534;20.83871101;70.62727751;236.6832684;224.2112458;24010.91905;1.511809358;0.017503305;6.874911399;33.77347969;232.1896805;18;40;4;34;401.1621053;766.5840786;50.03735673;1.910908504;0.840426113;110;61.05651988;0;0;0;0;0;0;5;13.90602846;40.39595374
CID=-56822848;18;42.5;39.61416425;4;36.5;7.3;0.780519383;139.9561534;20.83871101;74.18281783;237.9730882;224.2112458;25072.00351;1.638242151;0.020087948;6.204420081;39.61416076;245.7828945;18;42.5;4;36.5;401.1621053;820.0642337;52.69504289;2.044221582;0.858098977;110;70.14049903;0;0;0;0;0;0;5;16.06560617;47.46368361
CID=682489063;18;45;44.30824408;4;39;7.8;0.780519383;139.9561534;20.83871101;77.76431907;239.2375581;224.2112458;25856.05517;1.726064754;0.022369807;5.704961407;44.30825391;252.7768786;18;45;4;39;401.1621053;876.2965275;55.04409124;2.184395076;0.869413199;110;77.43087783;0;0;0;0;0;0;5;18.4960016;52.91232491
CID=1986450978;18;47.5;51.13214028;4;41.5;8.3;0.780519383;139.9561534;20.83871101;81.37291687;240.4768457;224.2112458;26838.0994;1.857307406;0.02560803;5.188412195;51.132153;265.2946862;18;47.5;4;41.5;401.1621053;935.3728936;57.73880623;2.331658153;0.882277262;110;88.05312404;0;0;0;0;0;0;5;21.55960305;60.9896527
CID=-439904399;18;50;58.50283552;4;44;8.8;0.780519383;139.9561534;20.83871101;85.0098547;241.6911127;224.2112458;27758.10444;1.990514392;0.029243727;4.736221431;58.50283319;277.0823723;18;50;4;44;401.1621053;997.3873073;60.44292996;2.486245072;0.892523701;110;99.58935445;0;0;0;0;0;0;5;24.76647241;69.74828989
CID=864057516;18;52.5;65.98600014;4;46.5;9.3;0.780519383;139.9561534;20.83871101;88.67649042;242.8805155;224.2112458;28615.53034;2.107683215;0.033131092;4.329165017;65.98601066;285.664329;18;52.5;4;46.5;401.1621053;1062.435878;63.20015506;2.648395409;0.900083527;110;111.3845194;0;0;0;0;0;0;5;27.87811626;78.68862811
CID=-2080152029;18;55;73.85191451;4;49;9.8;0.780519383;139.9561534;20.83871101;92.37429956;244.0452054;224.2112458;29431.16745;2.222204063;0.037408409;3.966974054;73.85190667;292.9685976;18;55;4;49;401.1621053;1130.616924;65.97475617;2.818354248;0.905798982;110;123.8755683;0;0;0;0;0;0;5;31.09483646;88.10427386
CID=-776190114;18;57.5;76.35104374;4;51.5;10.3;0.780519383;139.9561534;20.83871101;96.10487649;245.1853296;224.2112458;29706.22523;2.243718792;0.039592849;3.764646619;76.35103565;287.4346682;18;57.5;4;51.5;401.1621053;1202.031033;67.83886166;2.996372332;0.907245922;110;127.8632337;0;0;0;0;0;0;5;35.00667671;90.13249941
CID=-238390276;18;60;77.35422464;4;54;10.8;0.780519383;139.9561534;20.83871101;99.86993597;246.3010325;224.2112458;29864.19739;2.233715708;0.04124464;3.590537641;77.35419168;277.7431369;18;60;4;54;401.1621053;1276.78113;69.58918821;3.182706226;0.907784381;110;129.4663553;0;0;0;0;0;0;5;39.01939498;90.13250119
CID=1065571639;18;62.5;78.41899007;4;56.5;11.3;0.780519383;139.9561534;20.83871101;103.6713191;247.3924583;224.2112458;30058.10664;2.216590483;0.043041282;3.407180289;78.41899507;267.1876543;18;62.5;4;56.5;401.1621053;1354.972569;71.50211764;3.377618553;0.908331081;110;131.1695032;0;0;0;0;0;0;5;43.27842471;90.13251185
CID=-1360783738;18;65;79.61588504;4;59;11.8;0.780519383;139.9561534;20.83871101;107.5110087;248.4597534;224.2112458;30260.77854;2.204249213;0.045033261;3.23096874;79.61587575;257.2364058;18;65;4;59;401.1621053;1436.71329;73.45869293;3.581378378;0.90891644;110;133.0857309;0;0;0;0;0;0;5;48.06586009;90.13256002
CID=-56821823;18;67.5;80.85411122;4;61.5;12.3;0.780519383;139.9561534;20.83871101;111.3911589;249.5030698;224.2112458;30482.28204;2.180253609;0.047198319;3.042224342;80.85412974;245.9764017;18;67.5;4;61.5;401.1621053;1522.114066;75.62780862;3.794261837;0.909491147;110;135.0701888;0;0;0;0;0;0;5;53.01883849;90.13253546
CID=682490088;18;69.99;82.25729855;4;63.99;12.798;0.780519383;139.9561534;20.83871101;115.2983636;250.5185376;224.2112458;30719.32761;2.15201547;0.049614962;2.84937911;82.25729127;234.3822074;18;69.99;4;63.99;401.1621053;1610.92452;77.95650597;4.015644794;0.910106459;110;137.3213244;0;0;0;0;0;0;5;58.63162295;90.13252375
CID=1986452003;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-439903374;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=864058541;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2080151004;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-776189089;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887311771;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301024854;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285262063;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1386018612;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966431407;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619855510;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088824869;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988068320;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45551043;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540735874;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887308572;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301021655;21;35;18.20932662;4;29;5.8;0.781042786;139.6784314;22.85627621;63.59001651;234.1897331;226.1891704;19689.13985;1.157344148;0.011261562;10.33444106;18.20932337;188.1831792;21;35;4;29;440.9531259;667.521983;43.9404107;1.513816195;0.76460897;110;36.18346852;0;0;0;0;0;0;5;9.915241695;20.9740216
CID=1285265262;21;37.5;23.85191731;4;31.5;6.3;0.781042786;139.6784314;22.85627621;67.09666069;235.5319905;226.1891704;21255.47477;1.326372543;0.013444175;8.846915037;23.85192305;211.0159367;21;37.5;4;31.5;440.9531259;715.7660593;47.0096329;1.623224822;0.79808636;110;45.40767728;0;0;0;0;0;0;5;9.834244775;28.52447482
CID=1386021811;21;40;29.02456211;4;34;6.8;0.781042786;139.6784314;22.85627621;70.62727751;236.8485465;226.1891704;22450.88086;1.462197799;0.015585353;7.836888536;29.02456202;227.4622574;21;40;4;34;440.9531259;766.5840786;49.70402812;1.738470676;0.822398833;110;53.62150086;0;0;0;0;0;0;5;12.21509614;34.62771744
CID=-966428208;21;42.5;34.62898735;4;36.5;7.3;0.781042786;139.6784314;22.85627621;74.18281783;238.1395807;226.1891704;23581.12859;1.60426782;0.017998217;7.042044281;34.62899267;243.8588998;21;42.5;4;36.5;440.9531259;820.0642337;52.2853614;1.85975376;0.843300213;110;62.38977574;0;0;0;0;0;0;5;14.5416688;41.3247602
CID=619858709;21;45;40.63941062;4;39;7.8;0.781042786;139.6784314;22.85627621;77.76431907;239.4052672;226.1891704;24626.43392;1.741033914;0.020690598;6.358673666;40.63940272;258.4126999;21;45;4;39;440.9531259;876.2965275;54.88956732;1.987278185;0.86076863;110;71.73261469;0;0;0;0;0;0;5;16.75199013;48.60188412
CID=-2088821670;21;47.5;45.44319646;4;41.5;8.3;0.781042786;139.6784314;22.85627621;81.37291687;240.6457747;226.1891704;25402.18689;1.833044834;0.023059904;5.841462428;45.44318972;265.4546853;21;47.5;4;41.5;440.9531259;935.3728936;57.22956348;2.121252439;0.871822676;110;79.19475559;0;0;0;0;0;0;5;19.08054049;54.23074845
CID=-1988065121;21;50;52.35535722;4;44;8.8;0.781042786;139.6784314;22.85627621;85.0098547;241.8612664;226.1891704;26360.04598;1.970278206;0.026394142;5.31297347;52.35533932;278.1625288;21;50;4;44;440.9531259;997.3873073;59.88021915;2.26188964;0.884210089;110;89.96245293;0;0;0;0;0;0;5;21.90768032;62.50458285
CID=-45547844;21;52.5;60.01355913;4;46.5;9.3;0.781042786;139.6784314;22.85627621;88.67649042;243.0519002;226.1891704;27293.08984;2.112959364;0.030218741;4.841551652;60.01355055;290.5587048;21;52.5;4;46.5;440.9531259;1062.435878;62.58391932;2.409407748;0.894251846;110;101.9636215;0;0;0;0;0;0;5;25.25007115;71.60138845
CID=1540739073;21;55;67.77192004;4;49;9.8;0.781042786;139.6784314;22.85627621;92.37429956;244.217829;226.1891704;28143.66245;2.242763663;0.034305677;4.428309993;67.77193337;300.1151298;21;55;4;49;440.9531259;1130.616924;65.28498677;2.564029729;0.901555753;110;114.2123485;0;0;0;0;0;0;5;28.37988578;80.90259812
CID=-1887305369;21;57.5;75.72996501;4;51.5;10.3;0.781042786;139.6784314;22.85627621;96.10487649;245.3592015;226.1891704;28950.0235;2.361118413;0.038722827;4.055784179;75.72997184;307.1444216;21;57.5;4;51.5;440.9531259;1202.031033;68.02958501;2.725983699;0.906900726;110;126.8714262;0;0;0;0;0;0;5;32.52243677;90.13247442
CID=-301018452;21;60;76.61213209;4;54;10.8;0.781042786;139.6784314;22.85627621;99.86993597;246.476164;226.1891704;29090.59594;2.354486248;0.040269042;3.882111418;76.61214951;297.4169004;21;60;4;54;440.9531259;1276.78113;69.67290732;2.895503071;0.907388322;110;128.28038;0;0;0;0;0;0;5;36.05085352;90.13255828
CID=1285268465;21;62.5;77.55068542;4;56.5;11.3;0.781042786;139.6784314;22.85627621;103.6713191;247.568862;226.1891704;29240.55795;2.342440982;0.04194853;3.700687442;77.55068223;286.9908358;21;62.5;4;56.5;440.9531259;1354.972569;71.45018496;3.07282677;0.907887157;110;129.7805248;0;0;0;0;0;0;5;39.80507615;90.13255517
CID=1386025014;21;65;78.69577928;4;59;11.8;0.781042786;139.6784314;22.85627621;107.5110087;248.6374436;226.1891704;29444.97787;2.322740565;0.043847451;3.502836459;78.69581797;275.6585803;21;65;4;59;440.9531259;1436.71329;73.43576124;3.258199581;0.908469157;110;131.6125315;0;0;0;0;0;0;5;44.38545164;90.13255516
CID=-966425005;21;67.5;79.91010585;4;61.5;12.3;0.781042786;139.6784314;22.85627621;111.3911589;249.6820617;226.1891704;29671.82308;2.300947611;0.045923389;3.305516024;79.91012855;264.1442104;21;67.5;4;61.5;440.9531259;1522.114066;75.52475577;3.451872721;0.909055795;110;133.5571262;0;0;0;0;0;0;5;49.24273165;90.13256392
CID=619861912;21;69.99;81.01012379;4;63.99;12.798;0.781042786;139.6784314;22.85627621;115.2983636;250.6988422;226.1891704;29880.08032;2.269750722;0.048098463;3.106951148;81.01012115;251.6944889;21;69.99;4;63.99;440.9531259;1610.92452;77.73435212;3.653278377;0.909561401;110;135.3203262;0;0;0;0;0;0;5;53.64284454;90.1325502
CID=-2088818467;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988061918;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45544641;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540742276;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887310618;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301023701;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285263216;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1386019765;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966430254;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619856663;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088823716;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988067167;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45549890;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540737027;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887307671;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301020754;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285266163;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1386022712;24;37.5;14.47267802;4;31.5;6.3;0.781623052;139.3443508;25.02880806;67.09666069;235.713976;228.1483536;18606.13791;1.048690975;0.010133612;11.66981347;14.47267837;168.8934569;24;37.5;4;31.5;483.6670893;715.7660593;44.96051453;1.479873399;0.737523673;88.65378995;29.81458178;0;0;0;0;0;0;10;10.73175159;15.71965349
CID=-966427307;24;40;24.37388404;4;34;6.8;0.781623052;139.3443508;25.02880806;70.62727751;237.0318767;228.1483536;20853.63425;1.409987627;0.013760557;9.112329057;24.37387488;222.1027683;24;40;4;34;483.6670893;766.5840786;49.27958702;1.584941576;0.800792104;110;46.24455146;0;0;0;0;0;0;5;10.88802589;28.86917008
CID=619859610;24;42.5;29.64759609;4;36.5;7.3;0.781623052;139.3443508;25.02880806;74.18281783;238.3242567;228.1483536;22020.36185;1.548080133;0.015971255;8.039470787;29.64759664;238.3509871;24;42.5;4;36.5;483.6670893;820.0642337;51.98556873;1.695513819;0.824978901;110;54.60123021;0;0;0;0;0;0;5;12.59769385;35.33089683
CID=-2088820769;24;45;35.35488954;4;39;7.8;0.781623052;139.3443508;25.02880806;77.76431907;239.5912912;228.1483536;23136.82995;1.697213506;0.018461171;7.21919501;35.35488572;255.2338146;24;45;4;39;483.6670893;876.2965275;54.53740625;1.811776213;0.845657296;110;63.52004739;0;0;0;0;0;0;5;14.84919438;42.19012126
CID=-1988064220;24;47.5;41.60758073;4;41.5;8.3;0.781623052;139.3443508;25.02880806;81.37291687;240.8331506;228.1483536;24182.28516;1.848041958;0.021291504;6.519175699;41.60758631;271.2471656;24;47.5;4;41.5;483.6670893;935.3728936;57.10167837;1.933918834;0.863183919;110;73.23605767;0;0;0;0;0;0;5;17.25863913;49.72389459
CID=-45546943;24;50;48.38438874;4;44;8.8;0.781623052;139.3443508;25.02880806;85.0098547;242.0499994;228.1483536;25182.74851;1.992736106;0.024479722;5.895233735;48.38438436;285.2372549;24;50;4;44;483.6670893;997.3873073;59.74602542;2.06213598;0.877546172;110;83.770483;0;0;0;0;0;0;5;19.80186909;57.91189529
CID=1540739974;24;52.5;53.68135052;4;46.5;9.3;0.781623052;139.3443508;25.02880806;88.67649042;243.2419971;228.1483536;25908.24447;2.090771153;0.0272498;5.432123526;53.68135442;291.6037482;24;52.5;4;46.5;483.6670893;1062.435878;62.08596333;2.19662636;0.886193693;110;92.03448489;0;0;0;0;0;0;5;22.57272347;64.05089287
CID=-1887304472;24;55;61.48391305;4;49;9.8;0.781623052;139.3443508;25.02880806;92.37429956;244.4092985;228.1483536;26836.90444;2.239543604;0.03121291;4.945553615;61.48389806;304.0719143;24;55;4;49;483.6670893;1130.616924;64.77232175;2.337593251;0.895829376;110;104.2778024;0;0;0;0;0;0;5;26.04608573;73.29652216
CID=-301017555;24;57.5;69.73685562;4;51.5;10.3;0.781623052;139.3443508;25.02880806;96.10487649;245.552054;228.1483536;27691.20641;2.388961612;0.035600877;4.523386674;69.73686327;315.446798;24;57.5;4;51.5;483.6670893;1202.031033;67.43947122;2.485244623;0.903050124;110;117.3292591;0;0;0;0;0;0;5;29.35994221;83.19582676
CID=1285269362;24;60;75.83026031;4;54;10.8;0.781623052;139.3443508;25.02880806;99.86993597;246.6704118;228.1483536;28306.33285;2.479237359;0.039311841;4.194007672;75.83024883;318.0326454;24;60;4;54;483.6670893;1276.78113;69.84340536;2.639793276;0.906957087;110;127.0315269;0;0;0;0;0;0;5;32.92350175;90.13251317
CID=1386025911;24;62.5;76.74813425;4;56.5;11.3;0.781623052;139.3443508;25.02880806;103.6713191;247.7645192;228.1483536;28466.76412;2.465385915;0.04092632;3.998586357;76.74810549;306.8839275;24;62.5;4;56.5;483.6670893;1354.972569;71.6019075;2.801457034;0.907461836;110;128.4976159;0;0;0;0;0;0;5;36.59487151;90.13255517
CID=-966424108;24;65;77.78913274;4;59;11.8;0.781623052;139.3443508;25.02880806;107.5110087;248.8345256;228.1483536;28648.47393;2.447160804;0.042713396;3.795118569;77.78913271;295.218982;24;65;4;59;483.6670893;1436.71329;73.50021155;2.970459065;0.90801072;110;130.1618551;0;0;0;0;0;0;5;40.75885251;90.13255948
CID=619862809;24;67.5;78.98240019;4;61.5;12.3;0.781623052;139.3443508;25.02880806;111.3911589;249.8805854;228.1483536;28866.27805;2.426281983;0.044706676;3.586695439;78.98241789;283.285878;24;67.5;4;61.5;483.6670893;1522.114066;75.53070746;3.147028401;0.908610389;110;132.0713152;0;0;0;0;0;0;5;45.53195044;90.13255011
CID=-2088817570;24;69.99;80.13774329;4;63.99;12.798;0.781623052;139.3443508;25.02880806;115.2983636;250.8988194;228.1483536;29077.8322;2.397623517;0.046829373;3.376333719;80.13775076;270.57179;24;69.99;4;63.99;483.6670893;1610.92452;77.67997369;3.330647372;0.909162392;110;133.9218569;0;0;0;0;0;0;5;50.15338381;90.13252979
CID=-1988061021;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45543744;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540743173;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887301269;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301014352;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285272565;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1386029114;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966420905;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619866012;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088814367;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988057818;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45540541;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540746376;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887306518;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301019601;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285267316;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1386023865;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966426154;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619860763;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088819616;27;42.5;25.02395031;4;36.5;7.3;0.782252292;138.9520303;27.36630069;74.18281783;238.5246326;230.0872507;20483.78179;1.502093612;0.014132864;9.358356272;25.02395141;234.1830527;27;42.5;4;36.5;529.4401792;820.0642337;51.61344799;1.548927086;0.804078214;110;47.28390857;0;0;0;0;0;0;5;12.05820595;29.3458651
CID=-1988063067;27;45;30.0232101;4;39;7.8;0.782252292;138.9520303;27.36630069;77.76431907;239.7931283;230.0872507;21570.48018;1.633956614;0.016280246;8.289887066;30.02321499;248.8890616;27;45;4;39;529.4401792;876.2965275;54.20166802;1.65513794;0.826501315;110;55.19114744;0;0;0;0;0;0;5;12.29224897;35.93353048
CID=-45545790;27;47.5;35.98510767;4;41.5;8.3;0.782252292;138.9520303;27.36630069;81.37291687;241.0364528;230.0872507;22684.31246;1.79214967;0.01890453;7.406349215;35.98511717;266.5183443;27;47.5;4;41.5;529.4401792;935.3728936;56.79713276;1.766720643;0.847644926;110;64.50074492;0;0;0;0;0;0;5;14.85967979;43.02691697
CID=1540741127;27;50;42.47822993;4;44;8.8;0.782252292;138.9520303;27.36630069;85.0098547;242.2547723;230.0872507;23736.12463;1.955403878;0.021875967;6.678361858;42.47821679;283.6849028;27;50;4;44;529.4401792;997.3873073;59.35253785;1.883852693;0.865271626;110;74.58810792;0;0;0;0;0;0;5;17.43815364;50.82492203
CID=-1887319971;27;52.5;49.4152786;4;46.5;9.3;0.782252292;138.9520303;27.36630069;88.67649042;243.4482482;230.0872507;24726.53949;2.109416012;0.025186829;6.036476609;49.41527009;298.294122;27;52.5;4;46.5;529.4401792;1062.435878;61.96843712;2.006715621;0.879386968;110;85.37622029;0;0;0;0;0;0;5;19.98211232;59.22633403
CID=-301033054;27;55;54.80702877;4;49;9.8;0.782252292;138.9520303;27.36630069;92.37429956;244.617037;230.0872507;25442.44025;2.211984757;0.028055779;5.558027835;54.8070211;304.6189488;27;55;4;49;529.4401792;1130.616924;64.30310329;2.135495129;0.887791071;110;93.79532681;0;0;0;0;0;0;5;22.68233777;65.51525911
CID=1285253863;27;57.5;62.7222825;4;51.5;10.3;0.782252292;138.9520303;27.36630069;96.10487649;245.7612912;230.0872507;26350.39451;2.369343598;0.032148642;5.061202424;62.7223047;317.4502806;27;57.5;4;51.5;529.4401792;1202.031033;66.9495046;2.270381207;0.897082828;110;106.2295253;0;0;0;0;0;0;5;26.05353182;74.9451994
CID=1386010412;27;60;71.46542693;4;54;10.8;0.782252292;138.9520303;27.36630069;99.86993597;246.8811609;230.0872507;27232.53642;2.533116239;0.036845077;4.615597363;71.46541792;329.8555945;27;60;4;54;529.4401792;1276.78113;69.64849784;2.411568257;0.90426429;110;120.0760335;0;0;0;0;0;0;5;30.10433811;85.25245654
CID=-966439607;27;62.5;75.98749285;4;56.5;11.3;0.782252292;138.9520303;27.36630069;103.6713191;247.9767951;230.0872507;27702.58679;2.597606547;0.039960854;4.3214848;75.98750587;328.3788516;27;62.5;4;56.5;529.4401792;1354.972569;71.80813909;2.559255271;0.907044986;110;127.2826295;0;0;0;0;0;0;5;33.55244917;90.1325074
CID=619847310;27;65;77.13830074;4;59;11.8;0.782252292;138.9520303;27.36630069;107.5110087;249.048345;230.0872507;27899.93669;2.581010974;0.041739671;4.101343279;77.13829453;316.3706258;27;65;4;59;529.4401792;1436.71329;73.68800644;2.713646124;0.907670448;110;129.1212176;0;0;0;0;0;0;5;38.15550587;90.1325657
CID=-2088833069;27;67.5;78.08468877;4;61.5;12.3;0.782252292;138.9520303;27.36630069;111.3911589;250.0959663;230.0872507;28081.44386;2.557170966;0.043551747;3.887142593;78.08465795;303.5261998;27;67.5;4;61.5;529.4401792;1522.114066;75.63120319;2.874950044;0.908162111;110;130.6345668;0;0;0;0;0;0;5;41.94106023;90.13256495
CID=-1988076520;27;69.99;79.19124429;4;63.99;12.798;0.782252292;138.9520303;27.36630069;115.2983636;251.1157744;230.0872507;28290.68717;2.529634547;0.045575401;3.666743837;79.19122454;290.3739345;27;69.99;4;63.99;529.4401792;1610.92452;77.70940981;3.04269412;0.908712195;110;132.405638;0;0;0;0;0;0;5;46.36738097;90.13253207
CID=-45559243;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540727674;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1887316772;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-301029855;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1285257062;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1386013611;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-966436408;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=619850509;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2088829870;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1988073321;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-45556044;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1540730873;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436995402;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740957317;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685398060;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618563855;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1357875766;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633129615;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235482304;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539444219;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016211166;30;45;25.55643705;4;39;7.8;0.78292264;138.4994009;29.87952932;77.76431907;240.0082807;232.0042239;20095.08964;1.593972782;0.0144757;9.620048413;25.55644209;245.8542102;30;45;4;39;578.4112193;876.2965275;53.9468656;1.515006103;0.806702329;110;48.13299183;0;0;0;0;0;0;5;12.21529424;30.00348466
CID=-712249251;30;47.5;30.52165975;4;41.5;8.3;0.78292264;138.4994009;29.87952932;81.37291687;241.2531651;232.0042239;21144.7299;1.730189471;0.016646674;8.538879209;30.5216522;260.6207014;30;47.5;4;41.5;578.4112193;935.3728936;56.46194137;1.617141685;0.828483931;110;55.97314708;0;0;0;0;0;0;5;12.63051783;36.48537373
CID=436998601;30;50;36.69397077;4;44;8.8;0.78292264;138.4994009;29.87952932;85.0098547;242.4730505;232.0042239;22250.93325;1.894521421;0.019394472;7.589366746;36.69396808;278.4839811;30;50;4;44;578.4112193;997.3873073;59.09886194;1.724356779;0.849817079;110;65.60319636;0;0;0;0;0;0;5;15.29790445;43.82599287
CID=1740960516;30;52.5;43.40829095;4;46.5;9.3;0.78292264;138.4994009;29.87952932;88.67649042;243.6681001;232.0042239;23311.86639;2.067748072;0.022505648;6.827396071;43.40829818;296.3656445;30;52.5;4;46.5;578.4112193;1062.435878;61.66246886;1.836817549;0.867417214;110;76.03271505;0;0;0;0;0;0;5;18.1600017;51.82438737
CID=-685394861;30;55;50.55641807;4;49;9.8;0.78292264;138.4994009;29.87952932;92.37429956;244.8384723;232.0042239;24289.43001;2.235657454;0.025965587;6.174578849;50.55643288;312.1646812;30;55;4;49;578.4112193;1130.616924;64.23730005;1.954693972;0.881331744;110;87.15509626;0;0;0;0;0;0;5;20.85958866;60.45536121
CID=618567054;30;57.5;57.32244641;4;51.5;10.3;0.78292264;138.4994009;29.87952932;96.10487649;245.9843218;232.0042239;25129.484;2.375130206;0.029467426;5.630929923;57.32244041;322.7786449;30;57.5;4;51.5;578.4112193;1202.031033;66.7449378;2.078159954;0.89109309;110;97.73663258;0;0;0;0;0;0;5;23.67695994;68.53760856
CID=1357878965;30;60;64.20628637;4;54;10.8;0.78292264;138.4994009;29.87952932;99.86993597;247.1058007;232.0042239;25900.75541;2.508981039;0.033228183;5.163394809;64.20628971;331.522423;30;60;4;54;578.4112193;1276.78113;69.22270331;2.207393438;0.898499522;110;108.5714154;0;0;0;0;0;0;5;26.90579203;76.63978449
CID=-1633126416;30;62.5;73.06260984;4;56.5;11.3;0.78292264;138.4994009;29.87952932;103.6713191;248.2030599;232.0042239;26779.43546;2.677990365;0.038084614;4.70383159;73.06262476;343.6742824;30;62.5;4;56.5;578.4112193;1354.972569;71.91228533;2.342576569;0.90530874;110;122.6180296;0;0;0;0;0;0;5;30.85115422;87.13309505
CID=235485503;30;65;76.21676113;4;59;11.8;0.78292264;138.4994009;29.87952932;107.5110087;249.2762522;232.0042239;27119.59362;2.716441701;0.04068141;4.437061623;76.21678262;338.1785612;30;65;4;59;578.4112193;1436.71329;73.9061751;2.483895958;0.907172081;110;127.6487927;0;0;0;0;0;0;5;34.46951858;90.13250864
CID=1539447418;30;67.5;77.2272024;4;61.5;12.3;0.78292264;138.4994009;29.87952932;111.3911589;250.325535;232.0042239;27316.18418;2.695601709;0.04246043;4.209978132;77.22719074;325.1247842;30;67.5;4;61.5;578.4112193;1522.114066;75.80566304;2.631543123;0.907717489;110;129.2633212;0;0;0;0;0;0;5;38.51130385;90.13250192
CID=-2016207967;30;69.99;78.26174359;4;63.99;12.798;0.78292264;138.4994009;29.87952932;115.2983636;251.3470178;232.0042239;27531.92122;2.666409675;0.044379641;3.976216559;78.26174215;311.185635;30;69.99;4;63.99;578.4112193;1610.92452;77.83376716;2.785085189;0.90825191;110;130.9178811;0;0;0;0;0;0;5;42.64940171;90.13252422
CID=-712246052;-17.9;-5;8.36630792;4;-11;0;0.781715935;139.4471244;5.856289337;10.1532702;209.2355701;199.5595704;22528.96032;0.382746061;0.007042933;8.665058164;8.366304527;72.49451534;-17.9;-5;4;-11;106.0713003;179.358072;9.31980361;1.690919895;0.682730999;110;18.61829136;0;0;0;0;0;0;5;3.648327369;8.390016365
CID=437001804;-17.9;-2.5;10.55678265;4;-8.5;0;0.781715935;139.4471244;5.856289337;13.37041384;211.0191737;199.5595704;24150.74555;0.438172317;0.007699494;7.728010887;10.55678303;81.58293417;-17.9;-2.5;4;-8.5;106.0713003;197.2508032;12.50389313;1.859605782;0.704059275;110;22.78128134;0;0;0;0;0;0;5;4.363299912;10.58790568
CID=1740963719;-17.9;0;13.07745223;4;-6;0;0.781715935;139.4471244;5.856289337;16.6012903;212.7735806;199.5595704;25656.63746;0.492509801;0.008524248;6.890389537;13.07745313;90.1087462;-17.9;0;4;-6;106.0713003;216.4944088;15.79962913;2.041027198;0.726240997;110;27.35887193;0;0;0;0;0;0;5;5.083673483;13.11762197
CID=-685391658;-17.9;2.5;15.33281422;4;-3.5;0;0.781715935;139.4471244;5.856289337;19.8464382;214.4990243;199.5595704;26831.02474;0.533743459;0.009333322;6.255910718;15.33281293;95.92070876;-17.9;2.5;4;-3.5;106.0713003;237.1557572;18.67828072;2.235814557;0.744149419;110;31.30527087;0;0;0;0;0;0;5;5.901534229;15.38020759
CID=618570257;-17.9;5;18.49555378;4;-1;0;0.781715935;139.4471244;5.856289337;23.10639872;216.19574;199.5595704;28214.26577;0.586054014;0.01046496;5.591129728;18.49556252;103.4110895;-17.9;5;4;-1;106.0713003;259.3030423;22.22241011;2.444610763;0.766509845;110;36.66110774;0;0;0;0;0;0;5;7.040191375;18.55311842
CID=1357882168;-17.9;7.5;21.9068693;4;1.5;0.3;0.781715935;139.4471244;5.856289337;26.38171718;217.8639631;199.5595704;29474.80474;0.637255303;0.01173461;5.037621879;21.90686556;110.3585053;-17.9;7.5;4;1.5;106.0713003;283.0057566;25.69810615;2.668070966;0.787451264;110;42.2680619;0;0;0;0;0;0;5;8.305695415;21.97521691
CID=-1633123213;-17.9;10;25.34525109;4;4;0.8;0.781715935;139.4471244;5.856289337;29.67294474;219.5039284;199.5595704;30549.93593;0.683917532;0.01307392;4.584232104;25.3452354;116.1884418;-17.9;10;4;4;106.0713003;308.3346683;28.99074954;2.906862341;0.805668686;110;47.79644776;0;0;0;0;0;0;5;9.529205169;25.4247287
CID=235488706;-17.9;12.5;28.44075979;4;6.5;1.3;0.781715935;139.4471244;5.856289337;32.98064018;221.1158693;199.5595704;31407.29884;0.724636985;0.014360443;4.244235217;28.44075496;120.7092538;-17.9;12.5;4;6.5;106.0713003;335.3618017;31.7647024;3.161663907;0.819917669;110;52.70194592;0;0;0;0;0;0;5;11.09399131;28.52792948
CID=1539450621;-17.9;15;32.12811674;4;9;1.8;0.781715935;139.4471244;5.856289337;36.30537198;222.7000175;199.5595704;32479.07098;0.772729393;0.01590605;3.926507513;32.12812332;126.1513176;-17.9;15;4;9;106.0713003;364.160422;34.67452512;3.43316638;0.834592295;110;58.48799894;0;0;0;0;0;0;5;12.861462;32.2249341
CID=-2016204764;-17.9;17.5;35.37618465;4;11.5;2.3;0.781715935;139.4471244;5.856289337;39.64772049;224.2566015;199.5595704;33316.43477;0.814177214;0.017368649;3.680343717;35.37620245;130.1965844;-17.9;17.5;4;11.5;106.0713003;394.8050249;37.12455288;3.722072077;0.845725409;110;63.55322707;0;0;0;0;0;0;5;14.70454043;35.48006226
CID=-712242849;-17.9;20;35.60784683;4;14;2.8;0.781715935;139.4471244;5.856289337;43.0082804;225.7858469;199.5595704;33440.0059;0.813689427;0.017823912;3.577416485;35.60785557;127.3841295;-17.9;20;4;14;106.0713003;427.3713314;38.0387454;4.029094866;0.846461592;110;63.91375578;0;0;0;0;0;0;5;17.09677612;35.70086728
CID=436996555;-17.9;22.5;35.46389259;4;16.5;3.3;0.781715935;139.4471244;5.856289337;46.38766355;227.2879752;199.5595704;33458.3267;0.801419866;0.018164802;3.46140789;35.4638959;122.7550091;-17.9;22.5;4;16.5;106.0713003;461.9362892;39.13727183;4.354960183;0.846004958;110;63.68971586;0;0;0;0;0;0;5;19.3280269;35.54497734
CID=1740958470;-17.9;25;35.20850823;4;19;3.8;0.781715935;139.4471244;5.856289337;49.78650222;228.7632038;199.5595704;33504.31613;0.788761561;0.018482046;3.355303911;35.20850635;118.1352391;-17.9;25;4;19;106.0713003;498.5780826;40.17150932;4.700405117;0.845187884;110;63.29218874;0;0;0;0;0;0;5;22.56568075;35.27204003
CID=-685396907;-17.9;27.5;35.55446308;4;21.5;4.3;0.781715935;139.4471244;5.856289337;53.20545296;230.2117453;199.5595704;33711.47043;0.776205106;0.019045467;3.195120623;35.55446778;113.6008133;-17.9;27.5;4;21.5;106.0713003;537.3761508;41.95684998;5.066178593;0.846292578;110;63.83067339;0;0;0;0;0;0;5;25.79274282;35.60351695
CID=618565008;-17.9;30;35.6586572;4;24;4.8;0.781715935;139.4471244;5.856289337;56.64520143;231.6338074;199.5595704;33887.62211;0.762868469;0.019544475;3.057458659;35.65865575;109.0248658;-17.9;30;4;24;106.0713003;578.4112193;43.55328536;5.45304166;0.846622055;110;63.99280774;0;0;0;0;0;0;4.776647599;30.3203841;35.6854827
CID=1357876919;-17.9;32.5;34.0565861;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633128462;-17.9;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235483457;-17.9;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539445372;-17.9;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016210013;-17.9;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712248098;-17.9;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436999502;-17.9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740961417;-17.9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685393960;-17.9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618567955;-17.9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1357879866;-17.9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633125515;-17.9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235486404;-17.9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539448319;-17.9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016207066;-17.9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712245151;-17.9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=437002701;-15;-5;4.327728135;4;-10;0;0.780912623;139.7222318;6.578452783;11.43851413;209.0164354;201.5939393;18389.64979;0.255830368;0.006683197;11.24089381;4.32772814;48.64753244;-15;-5;4;-10;120.0066092;179.358072;4.352519233;1.494568284;0.637733035;87.91085971;10.31043131;0;0;0;0;0;0;10;3.819395102;4.330282572
CID=1740964616;-15;-2.5;8.670294028;4;-8.5;0;0.780912623;139.7222318;6.578452783;13.37041384;210.797989;201.5939393;22080.5296;0.41361113;0.007155762;8.979089984;8.670293452;77.85134509;-15;-2.5;4;-8.5;120.0066092;197.2508032;11.35377679;1.643666167;0.685812284;110;19.2080958;0;0;0;0;0;0;5;3.809247077;8.6947214
CID=-685390761;-15;0;10.99988586;4;-6;0;0.780912623;139.7222318;6.578452783;16.6012903;212.5503676;201.5939393;23712.77292;0.474616871;0.007865646;7.981959081;10.99988503;87.80063223;-15;0;4;-6;120.0066092;216.4944088;14.49432643;1.804020714;0.708134728;110;23.60087086;0;0;0;0;0;0;5;4.430698345;11.03289685
CID=618571154;-15;2.5;13.66285444;4;-3.5;0;0.780912623;139.7222318;6.578452783;19.8464382;214.2738034;201.5939393;25214.03529;0.534489291;0.008747351;7.109938414;13.66285999;97.14209306;-15;2.5;4;-3.5;120.0066092;237.1557572;17.6997858;1.976189135;0.731057518;110;28.39525976;0;0;0;0;0;0;5;5.286730382;13.70494552
CID=1357883065;-15;5;16.14555278;4;-1;0;0.780912623;139.7222318;6.578452783;23.10639872;215.9685303;201.5939393;26415.51415;0.582128134;0.009639056;6.435369754;16.14555541;103.902619;-15;5;4;-1;120.0066092;259.3030423;20.58178112;2.16073968;0.750188884;110;32.69927628;0;0;0;0;0;0;5;6.182272166;16.19561952
CID=-1633122316;-15;7.5;19.31464435;4;1.5;0.3;0.780912623;139.7222318;6.578452783;26.38171718;217.6347823;201.5939393;27724.09511;0.637281782;0.010792153;5.781080577;19.31465158;111.6595571;-15;7.5;4;1.5;120.0066092;283.0057566;23.85117521;2.358251421;0.771821801;110;38.0211819;0;0;0;0;0;0;5;7.229856844;19.37537193
CID=235489603;-15;10;23.01353352;4;4;0.8;0.780912623;139.7222318;6.578452783;29.67294474;219.2727928;201.5939393;29040.28242;0.693673658;0.012173139;5.182040759;23.01353283;119.2570651;-15;10;4;4;120.0066092;308.3346683;27.3767515;2.56931406;0.793611094;110;44.05866547;0;0;0;0;0;0;5;8.574741856;23.08609027
CID=1539451518;-15;12.5;26.98851625;4;6.5;1.3;0.780912623;139.7222318;6.578452783;32.98064018;220.8827942;201.5939393;30203.4184;0.748900904;0.013710668;4.67882942;26.98851373;126.2746521;-15;12.5;4;6.5;120.0066092;335.3618017;30.85420392;2.794527768;0.813468627;110;50.40735813;0;0;0;0;0;0;5;10.09212807;27.07342272
CID=-2016203867;-15;15;30.00523054;4;9;1.8;0.780912623;139.7222318;6.578452783;36.30537198;222.4650164;201.5939393;30975.50766;0.789567015;0.014997153;4.349453269;30.00524263;130.5064006;-15;15;4;9;120.0066092;364.160422;33.41048383;3.034503054;0.82642903;110;55.16293366;0;0;0;0;0;0;5;11.56755525;30.09788218
CID=-712241952;-15;17.5;34.17209937;4;11.5;2.3;0.780912623;139.7222318;6.578452783;39.64772049;224.019687;201.5939393;32030.2394;0.842710022;0.016736487;3.993715836;34.17211119;136.4737016;-15;17.5;4;11.5;120.0066092;394.8050249;36.53812267;3.289860681;0.841778477;110;61.67792711;0;0;0;0;0;0;5;13.35752046;34.27669524
CID=437005904;-15;20;38.12765717;4;14;2.8;0.780912623;139.7222318;6.578452783;43.0082804;225.54703;201.5939393;32970.61874;0.894670851;0.018480988;3.721235615;38.12764925;141.8819663;-15;20;4;14;120.0066092;427.3713314;39.19038328;3.561231622;0.854013069;110;67.83147936;0;0;0;0;0;0;5;15.33913918;38.24217233
CID=1740967819;-15;22.5;39.80771151;4;16.5;3.3;0.780912623;139.7222318;6.578452783;46.38766355;227.0472657;201.5939393;33397.78627;0.916477567;0.019487405;3.573252764;39.80772682;142.2430699;-15;22.5;4;16.5;120.0066092;461.9362892;40.63571603;3.849257074;0.858612062;110;70.44110646;0;0;0;0;0;0;5;17.6717747;39.91894737
CID=-685387558;-15;25;40.03097967;4;19;3.8;0.780912623;139.7222318;6.578452783;49.78650222;228.5206102;201.5939393;33498.78533;0.914817563;0.020005802;3.469216545;40.03097178;138.8761096;-15;25;4;19;120.0066092;498.5780826;41.61898286;4.154588536;0.859198538;110;70.7877942;0;0;0;0;0;0;4.888469706;19.94105279;40.13193408
CID=618574357;-15;27.5;39.99322638;4;21.5;4.3;0.780912623;139.7222318;6.578452783;53.20545296;229.9672748;201.5939393;33554.51089;0.9018264;0.020452546;3.346083209;39.99322373;133.8206544;-15;27.5;4;21.5;120.0066092;537.3761508;42.86892486;4.477887964;0.859099767;110;70.72917418;0;0;0;0;0;0;5;22.9326881;40.07895773
CID=1357886268;-15;30;40.02761128;4;24;4.8;0.780912623;139.7222318;6.578452783;56.64520143;231.3874659;201.5939393;33675.59633;0.887709702;0.020951141;3.214591748;40.02760258;128.6724009;-15;30;4;24;120.0066092;578.4112193;44.29114071;4.819828036;0.859189729;110;70.78256208;0;0;0;0;0;0;5;26.54271331;40.09537459
CID=-1633119113;-15;32.5;40.37982423;4;26.5;5.3;0.780912623;139.7222318;6.578452783;60.10646826;232.7813845;201.5939393;33871.07197;0.873549781;0.02160266;3.060843671;40.37983073;123.5963493;-15;32.5;4;26.5;120.0066092;621.7653459;46.09346296;5.181092527;0.86010381;110;71.32953595;0;0;0;0;0;0;5;30.1228472;40.43136683
CID=235492806;-15;35;39.89091148;4;29;5.8;0.780912623;139.7222318;6.578452783;63.59001651;234.1492266;201.5939393;33589.22822;0.600114462;0.020316086;2.310299579;35.84736399;82.81814993;-15;35;4;29;120.0066092;667.521983;58.287267;5.562376837;0.847215067;95.89065553;64.28643324;0;0;0;0;0;0;10;35.70977966;39.91192219
CID=1539454721;-15;37.5;38.59562797;4;31.5;6.3;0.780912623;139.7222318;6.578452783;67.09666069;235.4911823;201.5939393;34087.7014;0.791471492;0.021981617;2.758691192;38.58741494;106.4507617;-15;37.5;4;31.5;120.0066092;715.7660593;49.91492896;5.964388664;0.855304815;109.6049912;68.54575182;0;0;0;0;0;0;10;40.23005887;38.58741475
CID=-2016200664;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712238749;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=437000655;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740962570;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685392807;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618569108;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1357881019;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1633124362;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=235487557;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1539449472;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2016205913;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-712243998;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=436987202;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1740949117;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-685406260;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=618555655;-12;0;8.844901683;4;-6;0;0.780245257;139.9677654;7.397259801;16.6012903;212.3650831;203.6939115;21532.7341;0.444482395;0.00723953;9.401955876;8.844901786;83.15937632;-12;0;4;-6;135.8927511;216.4944088;13.26555016;1.593126985;0.687564018;110;19.54499889;0;0;0;0;0;0;5;4.199268281;8.868246574
