PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1357867566;-12;2.5;11.37301658;4;-3.5;0;0.780245257;139.9677654;7.397259801;19.8464382;214.0868508;203.6939115;23214.38656;0.511658837;0.008014566;8.271080949;11.37302185;94.06718438;-12;2.5;4;-3.5;135.8927511;237.1557572;16.51135496;1.745168563;0.711506956;110;24.28580476;0;0;0;0;0;0;5;4.623798246;11.40693225
CID=-1633137815;-12;5;14.16521854;4;-1;0;0.780245257;139.9677654;7.397259801;23.10639872;215.7799253;203.6939115;24717.38495;0.577749573;0.008948306;7.365531154;14.16521854;104.3343585;-12;5;4;-1;135.8927511;259.3030423;19.61026131;1.90814477;0.735095177;110;29.27760059;0;0;0;0;0;0;5;5.480198279;14.20886186
CID=235474104;-12;7.5;17.33243509;4;1.5;0.3;0.780245257;139.9677654;7.397259801;26.38171718;217.4445396;203.6939115;26125.03269;0.642478073;0.010060911;6.572601098;17.33243738;113.9191969;-12;7.5;4;1.5;135.8927511;283.0057566;22.81170337;2.082566982;0.758637916;110;34.71209865;0;0;0;0;0;0;5;6.344501125;17.38765084
CID=1539436019;-12;10;20.07917634;4;4;0.8;0.780245257;139.9677654;7.397259801;29.67294474;219.080926;203.6939115;27207.76458;0.690732969;0.011104664;5.986402474;20.07917436;120.2020191;-12;10;4;4;135.8927511;308.3346683;25.5668987;2.268955966;0.776613882;110;39.28226109;0;0;0;0;0;0;5;7.566253943;20.14205535
CID=-2016219366;-12;12.5;23.9790784;4;6.5;1.3;0.780245257;139.9677654;7.397259801;32.98064018;220.6893158;203.6939115;28509.10745;0.753025468;0.012569964;5.360980696;23.97909045;128.551441;-12;12.5;4;6.5;135.8927511;335.3618017;29.00094368;2.467841728;0.798751188;110;45.61177409;0;0;0;0;0;0;5;8.935106641;24.05467625
CID=-712257451;-12;15;28.1218125;4;9;1.8;0.780245257;139.9677654;7.397259801;36.30537198;222.2699377;203.6939115;29690.24801;0.813964146;0.014185492;4.844932319;28.12181073;136.2482697;-12;15;4;9;135.8927511;364.160422;32.3313458;2.67976341;0.818535625;110;52.19891445;0;0;0;0;0;0;5;10.42394756;28.2107465
CID=436990401;-12;17.5;32.14200632;4;11.5;2.3;0.780245257;139.9677654;7.397259801;39.64772049;223.8230183;203.6939115;30666.34101;0.867848482;0.015833957;4.429321989;32.14199333;142.3672378;-12;17.5;4;11.5;135.8927511;394.8050249;35.41572679;2.905269205;0.834643218;110;58.50967876;0;0;0;0;0;0;5;11.95902616;32.24342834
CID=1740952316;-12;20;35.90003026;4;14;2.8;0.780245257;139.9677654;7.397259801;43.0082804;225.3487805;203.6939115;31478.43943;0.916982827;0.017466613;4.104340956;35.90003021;147.3459643;-12;20;4;14;135.8927511;427.3713314;38.12374238;3.144916325;0.847379713;110;64.36837237;0;0;0;0;0;0;5;13.80483016;36.01106142
CID=-685403061;-12;22.5;40.35969394;4;16.5;3.3;0.780245257;139.9677654;7.397259801;46.38766355;226.8474436;203.6939115;32506.71363;0.974099264;0.019423139;3.796657352;40.35968647;153.2319004;-12;22.5;4;16.5;135.8927511;461.9362892;40.9928799;3.39927101;0.860051905;110;71.29825447;0;0;0;0;0;0;5;15.87450858;40.48273508
CID=618558854;-12;25;44.74991299;4;19;3.8;0.780245257;139.9677654;7.397259801;49.78650222;228.3192224;203.6939115;33385.30297;1.030456934;0.021445894;3.54402882;44.74990616;158.5949571;-12;25;4;19;135.8927511;498.5780826;43.5844783;3.668908596;0.87036483;110;78.11718256;0;0;0;0;0;0;5;18.07052028;44.88398029
CID=1357870765;-12;27.5;45.00940781;4;21.5;4.3;0.780245257;139.9677654;7.397259801;53.20545296;229.7643272;203.6939115;33499.37907;1.032167466;0.022029541;3.451040793;45.00940447;155.3292909;-12;27.5;4;21.5;135.8927511;537.3761508;44.46088101;3.954413657;0.870915602;110;78.52048474;0;0;0;0;0;0;5;20.83175719;45.13090354
CID=-1633134616;-12;30;44.83718888;4;24;4.8;0.780245257;139.9677654;7.397259801;56.64520143;231.1829632;203.6939115;33535.93377;1.016482727;0.022479368;3.333671911;44.83718791;149.4724739;-12;30;4;24;135.8927511;578.4112193;45.65539875;4.256380232;0.870550767;110;78.25282773;0;0;0;0;0;0;5;23.41460046;44.94484008
CID=235477303;-12;32.5;44.84188388;4;26.5;5.3;0.780245257;139.9677654;7.397259801;60.10646826;232.5753305;203.6939115;33587.60073;1.014656541;0.023023077;3.249014535;44.84188575;145.6919386;-12;32.5;4;26.5;135.8927511;621.7653459;46.5217974;4.575412161;0.870560756;110;78.2601288;0;0;0;0;0;0;4.869783121;27.06399804;44.93121999
CID=1539439218;-12;35;45.06781982;4;29;5.8;0.780245257;139.9677654;7.397259801;63.59001651;233.9416238;203.6939115;33751.08853;0.998811692;0.023685694;3.105040773;45.06781673;139.9374085;-12;35;4;29;135.8927511;667.521983;48.1687949;4.912123551;0.871038734;110;78.61127274;0;0;0;0;0;0;4.843797439;30.87775799;45.13912666
CID=-2016216167;-12;37.5;45.39492329;4;31.5;6.3;0.780245257;139.9677654;7.397259801;67.09666069;235.282032;203.6939115;33934.54417;0.982892351;0.024427652;2.957607714;45.3949293;134.2603931;-12;37.5;4;31.5;135.8927511;715.7660593;49.96378823;5.26713937;0.871722594;110;79.11973378;0;0;0;0;0;0;4.807860198;35.0703674;45.44680548
CID=-712254252;-12;40;45.21004679;4;34;6.8;0.780245257;139.9677654;7.397259801;70.62727751;236.5967388;203.6939115;33790.8619;0.675483012;0.023397125;2.171209482;41.39823981;89.88425081;-12;40;4;34;135.8927511;766.5840786;63.41302757;5.641096177;0.862670157;95.37181322;72.91097023;0;0;0;0;0;0;10;41.39203528;45.22923278
CID=-1160521297;-12;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=425765620;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1447402533;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548159082;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239640933;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346645984;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926684399;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825927850;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681239431;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027440948;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160518098;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=425768819;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1447405732;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548162281;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239637734;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346649183;-9;2.5;8.954054926;4;-3.5;0;0.779733503;140.1723329;8.293999083;19.8464382;213.9435853;205.7882949;20969.67051;0.476159808;0.007310122;9.88803446;8.954058481;88.53803882;-9;2.5;4;-3.5;153.3765154;237.1557572;15.13117974;1.546232528;0.688652455;110;19.75493488;0;0;0;0;0;0;5;4.361195355;8.977134622
CID=-1926681200;-9;5;11.71468876;4;-1;0;0.779733503;140.1723329;8.293999083;23.10639872;215.6353927;205.7882949;22712.51999;0.549854891;0.008158732;8.5745806;11.71468773;100.4485341;-9;5;4;-1;153.3765154;259.3030423;18.54328529;1.690630678;0.714547668;110;24.90894227;0;0;0;0;0;0;5;4.580343199;11.75053975
CID=-1825924651;-9;7.5;14.6386139;4;1.5;0.3;0.779733503;140.1723329;8.293999083;26.38171718;217.2987511;205.7882949;24215.78113;0.622546286;0.009145368;7.629746858;14.6386113;111.6888986;-9;7.5;4;1.5;153.3765154;283.0057566;21.55441259;1.845170076;0.738821029;110;30.10345943;0;0;0;0;0;0;5;5.639828292;14.68383393
CID=681242630;-9;10;17.95666814;4;4;0.8;0.779733503;140.1723329;8.293999083;29.67294474;218.933892;205.7882949;25616.71728;0.693819504;0.010319927;6.804842521;17.95666314;122.1922649;-9;10;4;4;153.3765154;308.3346683;24.66118477;2.010312122;0.762911537;110;35.76080025;0;0;0;0;0;0;5;6.707032722;18.01319898
CID=-2027437749;-9;12.5;20.83027948;4;6.5;1.3;0.779733503;140.1723329;8.293999083;32.98064018;220.5410457;205.7882949;26686.77296;0.746509946;0.011419388;6.193036188;20.83027274;129.0026329;-9;12.5;4;6.5;153.3765154;335.3618017;27.35402171;2.18652641;0.781170871;110;40.51395972;0;0;0;0;0;0;5;7.703901749;20.89624117
CID=-1160514895;-9;15;24.86690622;4;9;1.8;0.779733503;140.1723329;8.293999083;36.30537198;222.1204404;205.7882949;27968.21475;0.815096552;0.012949529;5.555373271;24.8669062;138.144946;-9;15;4;9;153.3765154;364.160422;30.62470922;2.374290621;0.803292751;110;47.03310862;0;0;0;0;0;0;5;9.210693279;24.94558066
CID=425772022;-9;17.5;29.31893937;4;11.5;2.3;0.779733503;140.1723329;8.293999083;39.64772049;223.6723016;205.7882949;29195.88402;0.882129322;0.014691187;4.998729562;29.31894404;146.5574723;-9;17.5;4;11.5;153.3765154;394.8050249;33.98363497;2.574090459;0.823626523;110;54.08461926;0;0;0;0;0;0;5;10.71254302;29.41243885
CID=1447408935;-9;20;34.10547648;4;14;2.8;0.779733503;140.1723329;8.293999083;43.0082804;225.1968514;205.7882949;30297.41508;0.947744012;0.016627977;4.523431267;34.10547767;154.2737841;-9;20;4;14;153.3765154;427.3713314;37.33408976;2.786419617;0.841554032;110;61.57407654;0;0;0;0;0;0;5;12.58109937;34.21363918
CID=1548165484;-9;22.5;37.64102795;4;16.5;3.3;0.779733503;140.1723329;8.293999083;46.38766355;226.6943082;205.7882949;31015.61239;0.995003566;0.018216231;4.213600588;37.64101349;158.6041966;-9;22.5;4;16.5;153.3765154;461.9362892;39.79201661;3.011779789;0.852617723;110;67.07531621;0;0;0;0;0;0;5;14.28654567;37.75838716
CID=-239634531;-9;25;42.58830599;4;19;3.8;0.779733503;140.1723329;8.293999083;49.78650222;228.164886;205.7882949;31997.57896;1.05807622;0.020383479;3.875754241;42.58830071;165.0617871;-9;25;4;19;153.3765154;498.5780826;42.80263661;3.250680727;0.865530076;110;74.75907583;0;0;0;0;0;0;5;16.36499818;42.7200814
CID=1346652386;-9;27.5;47.31129872;4;21.5;4.3;0.779733503;140.1723329;8.293999083;53.20545296;229.6087944;205.7882949;32905.59397;1.119674225;0.022570978;3.611042769;47.31128546;170.8430752;-9;27.5;4;21.5;153.3765154;537.3761508;45.41717513;3.503640367;0.875541314;110;82.10013666;0;0;0;0;0;0;5;18.80566802;47.4545431
CID=-1926677997;-9;30;50.52124604;4;24;4.8;0.779733503;140.1723329;8.293999083;56.64520143;231.0262377;205.7882949;33508.32666;1.159543662;0.024296148;3.423073581;50.52124198;172.9379287;-9;30;4;24;153.3765154;578.4112193;47.38910576;3.771185033;0.881273187;110;87.10021717;0;0;0;0;0;0;5;21.40488044;50.66755944
CID=-1825921448;-9;32.5;50.93108413;4;26.5;5.3;0.779733503;140.1723329;8.293999083;60.10646826;232.417415;205.7882949;33633.41519;1.158734592;0.025030915;3.314411926;50.93107788;168.8065719;-9;32.5;4;26.5;153.3765154;621.7653459;48.51154786;4.053849732;0.881949689;110;87.73943476;0;0;0;0;0;0;5;24.4890755;51.06395854
CID=681245833;-9;35;50.64961063;4;29;5.8;0.779733503;140.1723329;8.293999083;63.59001651;233.7825201;205.7882949;33632.53553;1.141264831;0.025533294;3.204089038;50.64962059;162.2858941;-9;35;4;29;153.3765154;667.521983;49.69769536;4.352178566;0.88148638;110;87.3004266;0;0;0;0;0;0;5;27.36298289;50.76662886
CID=-2027434546;-9;37.5;50.11888368;4;31.5;6.3;0.779733503;140.1723329;8.293999083;67.09666069;235.1217412;205.7882949;33639.21011;1.123212259;0.025964623;3.108213056;50.1188757;155.7801438;-9;37.5;4;31.5;153.3765154;715.7660593;50.75939165;4.666725263;0.880597315;110;86.47284329;0;0;0;0;0;0;5;31.54266057;50.21223154
CID=-1160520144;-9;40;50.93211243;4;34;6.8;0.779733503;140.1723329;8.293999083;70.62727751;236.435261;205.7882949;33864.97315;1.121219147;0.026979729;2.975433289;50.93211843;151.5451206;-9;40;4;34;153.3765154;766.5840786;52.36744976;4.998053819;0.881951391;110;87.74105796;0;0;0;0;0;0;4.838246058;35.66217519;51.00884578
CID=425766773;-9;42.5;50.86382236;4;36.5;7.3;0.779733503;140.1723329;8.293999083;74.18281783;237.7232563;205.7882949;34007.71063;1.087351058;0.027679579;2.813420656;50.86383171;143.1013548;-9;42.5;4;36.5;153.3765154;820.0642337;54.45235954;5.346739241;0.881839504;110;87.63453765;0;0;0;0;0;0;5;40.63871321;50.91520482
CID=1447403686;-9;45;50.25165781;4;39;7.8;0.779733503;140.1723329;8.293999083;77.76431907;238.9858987;205.7882949;34116.06867;1.051255915;0.028186202;2.678239283;50.25165699;134.5859618;-9;45;4;39;153.3765154;876.2965275;56.27852897;5.713368341;0.880821647;110;86.67985642;0;0;0;0;0;0;10;47.15824656;50.2672026
CID=1548160235;-9;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239639780;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346647137;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926683246;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825926697;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681240584;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027439795;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160517197;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=425769720;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1447406633;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548163182;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239636833;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346650084;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926680299;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825923750;-6;5;6.470028005;4;-1;0;0.779366885;140.3346683;9.273942472;23.10639872;215.5319003;207.8760924;18944.98971;0.406308262;0.006853049;11.60326343;6.470029194;75.07345312;-6;5;4;-1;172.5645029;259.3030423;14.54010368;1.502644159;0.662573469;87.91729263;14.8363809;0;0;0;0;0;0;10;4.773203376;6.478554762
CID=681243531;-6;7.5;12.0239569;4;1.5;0.3;0.779366885;140.3346683;9.273942472;26.38171718;217.1943589;207.8760924;22210.04369;0.589095612;0.008297582;8.892044035;12.0239553;106.91754;-6;7.5;4;1.5;172.5645029;283.0057566;20.59490466;1.639999837;0.71726179;110;25.46979404;0;0;0;0;0;0;5;4.778981909;12.06036381
CID=-2027436848;-6;10;15.10803704;4;4;0.8;0.779366885;140.3346683;9.273942472;29.67294474;218.8286075;207.8760924;23727.13132;0.668853166;0.009345783;7.889291619;15.10804078;119.1917395;-6;10;4;4;172.5645029;308.3346683;23.57102662;1.786779222;0.742441548;110;30.9173069;0;0;0;0;0;0;5;5.72568955;15.15518452
CID=-1160513998;-6;12.5;18.58973203;4;6.5;1.3;0.779366885;140.3346683;9.273942472;32.98064018;220.4348757;207.8760924;25130.31986;0.747068929;0.010587269;7.028552206;18.58974001;130.6589582;-6;12.5;4;6.5;172.5645029;335.3618017;26.60683711;1.943399692;0.767130167;110;36.81798621;0;0;0;0;0;0;5;6.80455219;18.64895404
CID=425772919;-6;15;22.4781658;4;9;1.8;0.779366885;140.3346683;9.273942472;36.30537198;222.013391;207.8760924;26446.85786;0.823785506;0.012026872;6.287769247;22.47815834;141.3374728;-6;15;4;9;172.5645029;364.160422;29.70723712;2.110285812;0.790667733;110;43.19390679;0;0;0;0;0;0;5;8.140877565;22.55021247
CID=1447409832;-6;17.5;25.7609779;4;11.5;2.3;0.779366885;140.3346683;9.273942472;39.64772049;223.5643785;207.8760924;27452.05769;0.87977152;0.013339088;5.745221525;25.76097889;148.0025304;-6;17.5;4;11.5;172.5645029;394.8050249;32.35867325;2.28786928;0.807694423;110;48.45862129;0;0;0;0;0;0;5;9.461719931;25.84288372
CID=1548166381;-6;20;30.48234431;4;14;2.8;0.779366885;140.3346683;9.273942472;43.0082804;225.0880596;207.8760924;28686.26434;0.953455967;0.015195979;5.156896535;30.48232557;157.1941991;-6;20;4;14;172.5645029;427.3713314;35.68595596;2.476588894;0.828329042;110;55.91147953;0;0;0;0;0;0;5;11.23316865;30.57907384
CID=-239633634;-6;22.5;35.43293161;4;16.5;3.3;0.779366885;140.3346683;9.273942472;46.38766355;226.5846521;207.8760924;29795.39988;1.025486243;0.017218656;4.67373329;35.43295088;165.6041621;-6;22.5;4;16.5;172.5645029;461.9362892;38.88623688;2.676890563;0.845906432;110;63.64155333;0;0;0;0;0;0;5;12.95019256;35.5459102
CID=1346653283;-6;25;40.37332947;4;19;3.8;0.779366885;140.3346683;9.273942472;49.78650222;228.0543695;207.8760924;30742.97091;1.091433033;0.019331711;4.273718396;40.3733201;172.5442008;-6;25;4;19;172.5645029;498.5780826;41.92946378;2.889227357;0.860087039;110;71.31942577;0;0;0;0;0;0;5;14.75193083;40.50208022
CID=-1926677100;-6;27.5;44.58206141;4;21.5;4.3;0.779366885;140.3346683;9.273942472;53.20545296;229.4974206;207.8760924;31460.22376;1.146002598;0.021279391;3.975881391;44.58205292;177.2529546;-6;27.5;4;21.5;172.5645029;537.3761508;44.46584039;3.114059623;0.870005283;110;77.85633381;0;0;0;0;0;0;5;16.93835604;44.72097451
CID=-1825920551;-6;30;49.9732216;4;24;4.8;0.779366885;140.3346683;9.273942472;56.64520143;230.9140092;207.8760924;32444.7124;1.21333435;0.023757863;3.671838046;49.97323751;183.4936348;-6;30;4;24;172.5645029;578.4112193;47.35348139;3.35185516;0.880349784;110;86.24580899;0;0;0;0;0;0;5;19.47222901;50.12649292
CID=681246730;-6;32.5;55.0943365;4;26.5;5.3;0.779366885;140.3346683;9.273942472;60.10646826;232.3043338;207.8760924;33275.19836;1.27981872;0.026255349;3.43262662;55.09434961;189.1183311;-6;32.5;4;26.5;172.5645029;621.7653459;49.85360383;3.603089485;0.888186568;110;94.24506872;0;0;0;0;0;0;5;22.14802516;55.25989586
CID=-2027433649;-6;35;56.47821181;4;29;5.8;0.779366885;140.3346683;9.273942472;63.59001651;233.6685875;207.8760924;33543.01673;1.297765429;0.027426684;3.3154295;56.4781972;187.2494811;-6;35;4;29;172.5645029;667.521983;51.0919683;3.868246203;0.890024417;110;96.41279652;0;0;0;0;0;0;5;25.08221822;56.63598062
CID=-1160510795;-6;37.5;56.80072847;4;31.5;6.3;0.779366885;140.3346683;9.273942472;67.09666069;235.0069579;207.8760924;33642.38817;1.295405361;0.028238246;3.210635385;56.80072902;182.3664305;-6;37.5;4;31.5;172.5645029;715.7660593;52.23053204;4.147817467;0.890437275;110;96.91842631;0;0;0;0;0;0;4.888439058;28.06392682;56.94513451
CID=425776122;-6;40;56.66256944;4;34;6.8;0.779366885;140.3346683;9.273942472;70.62727751;236.3196269;207.8760924;33679.36716;1.276918392;0.028908242;3.09296764;56.66258311;175.255536;-6;40;4;34;172.5645029;766.5840786;53.57459378;4.442304563;0.890261142;110;96.7018377;0;0;0;0;0;0;5;31.70523193;56.7879832
CID=1447413035;-6;42.5;56.47238182;4;36.5;7.3;0.779366885;140.3346683;9.273942472;74.18281783;237.6067708;207.8760924;33752.04946;1.256923637;0.029597319;2.975653661;56.4723775;168.0422368;-6;42.5;4;36.5;172.5645029;820.0642337;54.98113385;4.752218562;0.890016915;110;96.40367443;0;0;0;0;0;0;5;36.41677302;56.57316377
CID=1548169584;-6;45;56.80870366;4;39;7.8;0.779366885;140.3346683;9.273942472;77.76431907;238.8685601;207.8760924;33914.38032;1.236791667;0.030556889;2.832684956;56.80870253;160.921157;-6;45;4;39;172.5645029;876.2965275;56.80768417;5.078081024;0.890447409;110;96.93092825;0;0;0;0;0;0;5;40.9139687;56.8885767
CID=-239630431;-6;47.5;57.22853446;4;41.5;8.3;0.779366885;140.3346683;9.273942472;81.37291687;240.1051594;207.8760924;34100.34861;1.21667843;0.031614549;2.689457011;57.22853508;153.9136849;-6;47.5;4;41.5;172.5645029;935.3728936;58.74944766;5.420424699;0.89097613;110;97.58932998;0;0;0;0;0;0;5;46.82833663;57.28079676
CID=1346656486;-6;50;56.50531537;4;44;8.8;0.779366885;140.3346683;9.273942472;85.0098547;241.3167276;207.8760924;34051.88892;0.882874104;0.030801417;2.031623162;53.39347448;108.4754194;-6;50;4;44;172.5645029;997.3873073;70.54655271;5.779794168;0.88577261;95.34978496;91.58444377;0;0;0;0;0;0;10;53.39344305;56.52095292
CID=-1926673897;-6;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825917348;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681249933;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027430446;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160516044;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=425770873;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1447407786;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1548164335;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-239635680;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1346651237;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1926679146;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1825922597;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=681244684;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2027435695;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1160529497;-3;10;12.24367115;4;4;0.8;0.779135335;140.4534952;10.34262266;29.67294474;218.7621332;209.9562815;21686.12572;0.62943561;0.008414825;9.268198453;12.24366879;113.4767521;-3;10;4;4;193.5663032;308.3346683;22.57431013;1.592915002;0.719168176;110;25.8664535;0;0;0;0;0;0;5;5.339135486;12.27836731
CID=425757420;-3;12.5;15.56755235;4;6.5;1.3;0.779135335;140.4534952;10.34262266;32.98064018;220.3678421;209.9562815;23246.71201;0.716593331;0.009547903;8.146404985;15.56754968;126.8195643;-3;12.5;4;6.5;193.5663032;335.3618017;25.64520814;1.732542267;0.745915471;110;31.70928297;0;0;0;0;0;0;5;5.979755247;15.61573224
CID=1447394333;-3;15;19.18756936;4;9;1.8;0.779135335;140.4534952;10.34262266;36.30537198;221.9458021;209.9562815;24644.38509;0.802341799;0.010849509;7.261333541;19.18757516;139.3273831;-3;15;4;9;193.5663032;364.160422;28.5788072;1.881321366;0.771009896;110;37.81080446;0;0;0;0;0;0;5;7.181270212;19.24790252
CID=1548150882;-3;17.5;23.24760245;4;11.5;2.3;0.779135335;140.4534952;10.34262266;39.64772049;223.4962377;209.9562815;25955.77212;0.88627109;0.012363828;6.492694062;23.24759994;150.9395541;-3;17.5;4;11.5;193.5663032;394.8050249;31.59896947;2.03963716;0.794876804;110;44.43590972;0;0;0;0;0;0;5;8.322785625;23.32260153
CID=-239649133;-3;20;26.66547551;4;14;2.8;0.779135335;140.4534952;10.34262266;43.0082804;225.0193701;209.9562815;26946.84522;0.947158704;0.013740507;5.929997742;26.66548272;158.1262523;-3;20;4;14;193.5663032;427.3713314;34.1916609;2.207880836;0.811978545;110;49.89541875;0;0;0;0;0;0;5;9.629105424;26.75108541
CID=1346637784;-3;22.5;31.54032713;4;16.5;3.3;0.779135335;140.4534952;10.34262266;46.38766355;226.5154167;209.9562815;28157.11633;1.02788468;0.015675803;5.330629168;31.54030626;168.1296765;-3;22.5;4;16.5;193.5663032;461.9362892;37.3763646;2.386449922;0.832406005;110;57.56870732;0;0;0;0;0;0;5;11.62370001;31.64041068
CID=-1926692599;-3;25;36.82274496;4;19;3.8;0.779135335;140.4534952;10.34262266;49.78650222;227.9845905;209.9562815;29303.74348;1.106731943;0.017843921;4.814007176;36.82275589;177.2650111;-3;25;4;19;193.5663032;498.5780826;40.59161091;2.575748332;0.850204669;110;65.80343718;0;0;0;0;0;0;5;13.26547576;36.94112319
CID=-1825936050;-3;27.5;42.50499364;4;21.5;4.3;0.779135335;140.4534952;10.34262266;53.20545296;229.4271001;209.9562815;30347.41085;1.183862566;0.020256376;4.365875103;42.50498094;185.571438;-3;27.5;4;21.5;193.5663032;537.3761508;43.82976284;2.776186464;0.865334574;110;74.62967417;0;0;0;0;0;0;5;15.53110266;42.64054083
CID=681231231;-3;30;46.59245471;4;24;4.8;0.779135335;140.4534952;10.34262266;56.64520143;230.8431487;209.9562815;31015.38701;1.238112433;0.022201452;4.073973069;46.59244209;189.8163543;-3;30;4;24;193.5663032;578.4112193;46.21145417;2.988181361;0.874145625;110;80.98180671;0;0;0;0;0;0;5;17.48263629;46.73873521
CID=-2027449148;-3;32.5;52.38819737;4;26.5;5.3;0.779135335;140.4534952;10.34262266;60.10646826;232.2329347;209.9562815;31928.30559;1.312188845;0.024879236;3.753348107;52.38822718;196.6312533;-3;32.5;4;26.5;193.5663032;621.7653459;49.1220365;3.212156949;0.884260667;110;90.01381546;0;0;0;0;0;0;5;20.046195;52.55072
CID=-1160526298;-3;35;57.93505149;4;29;5.8;0.779135335;140.4534952;10.34262266;63.59001651;233.5966506;209.9562815;32809.09825;1.384338816;0.027594755;3.497373027;57.93505595;202.620502;-3;35;4;29;193.5663032;667.521983;51.69881828;3.448544359;0.891844627;110;98.69792144;0;0;0;0;0;0;5;22.91142575;58.11104961
CID=425760619;-3;37.5;63.14647175;4;31.5;6.3;0.779135335;140.4534952;10.34262266;67.09666069;234.9344836;209.9562815;33549.30775;1.448836823;0.030317457;3.277780248;63.14647826;206.9802791;-3;37.5;4;31.5;193.5663032;715.7660593;54.10611701;3.697782349;0.897497036;110;106.8985681;0;0;0;0;0;0;5;25.59986068;63.33514819
CID=1447397532;-3;40;63.28311368;4;34;6.8;0.779135335;140.4534952;10.34262266;70.62727751;236.2466152;209.9562815;33624.05633;1.447927485;0.031140708;3.187869056;63.28311822;201.7382943;-3;40;4;34;193.5663032;766.5840786;55.08914279;3.960317813;0.897628865;110;107.1141478;0;0;0;0;0;0;5;29.19608078;63.4544053
CID=1548154081;-3;42.5;62.89614536;4;36.5;7.3;0.779135335;140.4534952;10.34262266;74.18281783;237.5332212;209.9562815;33638.03072;1.425799463;0.031796357;3.077862568;62.89615839;193.5857316;-3;42.5;4;36.5;193.5663032;820.0642337;56.35552946;4.236606373;0.897253511;110;106.5037084;0;0;0;0;0;0;5;32.39224041;63.04943132
CID=-239645934;-3;45;62.8960121;4;39;7.8;0.779135335;140.4534952;10.34262266;77.76431907;238.7944716;209.9562815;33675.74685;1.423189098;0.03265776;2.99119375;62.89601261;188.1341598;-3;45;4;39;193.5663032;876.2965275;57.39739439;4.527112999;0.897253368;110;106.5034784;0;0;0;0;0;0;4.872594773;36.82194537;63.02703756
CID=1346640983;-3;47.5;63.38514108;4;41.5;8.3;0.779135335;140.4534952;10.34262266;81.37291687;240.0305305;209.9562815;33845.09339;1.402278249;0.033787617;2.844667886;63.3851341;180.3096554;-3;47.5;4;41.5;193.5663032;935.3728936;59.25958951;4.83231264;0.897726785;110;107.2751194;0;0;0;0;0;0;5;41.75070801;63.49385683
CID=-1926689400;-3;50;63.71034121;4;44;8.8;0.779135335;140.4534952;10.34262266;85.0098547;241.241556;209.9562815;33997.23292;1.379741775;0.034917086;2.705899907;63.71034058;172.3938047;-3;50;4;44;193.5663032;997.3873073;61.12506962;5.152690788;0.898036083;110;107.7883728;0;0;0;0;0;0;5;46.63773398;63.7961332
CID=-1825932851;-3;52.5;63.56240345;4;46.5;9.3;0.779135335;140.4534952;10.34262266;88.67649042;242.4277005;209.9562815;34112.53195;1.355850792;0.035904315;2.587021458;63.56240311;164.4373008;-3;52.5;4;46.5;193.5663032;1062.435878;62.80525821;5.488743962;0.897895918;110;107.5548718;0;0;0;0;0;0;4.778747907;53.55737642;63.61267997
CID=681234430;-3;55;61.36610065;4;49;9.8;0.779135335;140.4534952;10.34262266;92.37429956;243.589111;209.9562815;34145.46339;0.994063285;0.035397277;1.943800204;60.13165909;116.8839312;-3;55;4;49;193.5663032;1130.616924;74.57570915;5.840980093;0.894382281;97.08727167;102.1493897;0;0;0;0;0;0;10;60.13162729;61.37230404
CID=-2027445949;-3;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1163785876;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1827219505;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523257590;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780704325;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2084666240;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-906339141;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397622774;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701584689;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1289420692;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=14541223;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1163789075;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1827216306;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523254391;0;12.5;13.14984205;4;6.5;1.3;0.77902916;140.5275241;11.50585387;32.98064018;220.33711;212.0278103;21493.51655;0.693493819;0.008731244;9.442554052;13.14984326;124.1681058;0;12.5;4;6.5;216.4944088;335.3618017;25.06740991;1.549055255;0.726843188;110;27.4875244;0;0;0;0;0;0;5;5.670152235;13.18742843
CID=780707524;0;15;15.9806212;4;9;1.8;0.77902916;140.5275241;11.50585387;36.30537198;221.9148153;212.0278103;22760.14909;0.765678793;0.009740787;8.419379533;15.9806247;134.5469446;0;15;4;9;216.4944088;364.160422;27.72573534;1.682077722;0.7489803;110;32.4174712;0;0;0;0;0;0;5;5.883035248;16.03136284
CID=2084669439;0;17.5;19.75266917;4;11.5;2.3;0.77902916;140.5275241;11.50585387;39.64772049;223.4649978;212.0278103;24161.18787;0.859323721;0.011107395;7.499256352;19.75266524;148.1303003;0;17.5;4;11.5;216.4944088;394.8050249;30.58987887;1.823626888;0.774586558;110;38.74463053;0;0;0;0;0;0;5;7.269157959;19.81540038
CID=-906335942;0;20;23.99351159;4;14;2.8;0.77902916;140.5275241;11.50585387;43.0082804;224.9878786;212.0278103;25470.31521;0.951096557;0.012700619;6.699889711;23.99351333;160.753893;0;20;4;14;216.4944088;427.3713314;33.54302826;1.974052511;0.798826362;110;45.63491366;0;0;0;0;0;0;5;8.735311449;24.07018596
CID=397625973;0;22.5;28.00875636;4;16.5;3.3;0.77902916;140.5275241;11.50585387;46.38766355;226.4836748;212.0278103;26554.37761;1.026676169;0.01429745;6.071627168;28.00876711;170.0587913;0;22.5;4;16.5;216.4944088;461.9362892;36.28157735;2.13371002;0.818041218;110;52.02050713;0;0;0;0;0;0;5;10.11986213;28.0986503
CID=1701587888;0;25;32.57534387;4;19;3.8;0.77902916;140.5275241;11.50585387;49.78650222;227.9525994;212.0278103;27642.86276;1.105322821;0.016158581;5.505050257;32.57536481;179.3290204;0;25;4;19;216.4944088;498.5780826;39.14292568;2.302960549;0.836219111;110;59.18681575;0;0;0;0;0;0;5;11.73849864;32.68005164
CID=-1289417493;0;27.5;38.19969119;4;21.5;4.3;0.77902916;140.5275241;11.50585387;53.20545296;229.3948607;212.0278103;28812.24035;1.191559985;0.01847874;4.954136158;38.19966986;189.2463657;0;27.5;4;21.5;216.4944088;537.3761508;42.36898407;2.482171035;0.854217107;110;67.94337574;0;0;0;0;0;0;5;13.9765216;38.32141566
CID=14544422;0;30;44.03459868;4;24;4.8;0.77902916;140.5275241;11.50585387;56.64520143;230.8106617;212.0278103;29854.13594;1.275839364;0.020984919;4.50198777;44.03460406;198.243249;0;30;4;24;216.4944088;578.4112193;45.45662976;2.671714353;0.868814431;110;77.0056952;0;0;0;0;0;0;5;15.93093678;44.17582312
CID=1163792278;0;32.5;50.06742421;4;26.5;5.3;0.77902916;140.5275241;11.50585387;60.10646826;232.2002007;212.0278103;30781.14779;1.356280687;0.023684595;4.115410373;50.06742062;206.0479822;0;32.5;4;26.5;216.4944088;621.7653459;48.48141176;2.871969532;0.880510037;110;86.39262757;0;0;0;0;0;0;5;18.00181894;50.22855791
CID=-1827213103;0;35;54.65998803;4;29;5.8;0.77902916;140.5275241;11.50585387;63.59001651;233.5636699;212.0278103;31411.91512;1.415334868;0.025973222;3.843562564;54.66001444;210.0891853;0;35;4;29;216.4944088;667.521983;50.86466236;3.083322044;0.887586824;110;93.56526918;0;0;0;0;0;0;5;20.69071823;54.83068788
CID=-523251188;0;37.5;61.07410861;4;31.5;6.3;0.77902916;140.5275241;11.50585387;67.09666069;234.9012565;212.0278103;32346.42232;1.494345568;0.029082258;3.546137909;61.07411124;216.5772211;0;37.5;4;31.5;216.4944088;715.7660593;53.74906972;3.306164179;0.895399695;110;103.6325035;0;0;0;0;0;0;5;23.62520765;61.26229405
CID=780710727;0;40;66.98020199;4;34;6.8;0.77902916;140.5275241;11.50585387;70.62727751;236.2131416;212.0278103;33133.66113;1.571431458;0.032151146;3.317417184;66.98019366;222.2012454;0;40;4;34;216.4944088;766.5840786;56.19606558;3.540895504;0.900917011;110;112.9581022;0;0;0;0;0;0;5;26.46819004;67.18377994
CID=2084672642;0;42.5;70.25451531;4;36.5;7.3;0.77902916;140.5275241;11.50585387;74.18281783;237.499501;212.0278103;33592.46814;1.612150992;0.034313272;3.16316898;70.25452727;222.2269414;0;42.5;4;36.5;216.4944088;820.0642337;57.9500208;3.787923385;0.903423253;110;118.1513879;0;0;0;0;0;0;5;29.92017848;70.45720042
CID=-906332739;0;45;70.83135521;4;39;7.8;0.77902916;140.5275241;11.50585387;77.76431907;238.7605043;212.0278103;33713.8909;1.6108679;0.035469679;3.053460753;70.83135029;216.2807482;0;45;4;39;216.4944088;876.2965275;59.24060627;4.047663551;0.903829355;110;119.067944;0;0;0;0;0;0;5;33.79015672;71.01749189
CID=397629176;0;47.5;70.41995017;4;41.5;8.3;0.77902916;140.5275241;11.50585387;81.37291687;239.9963153;212.0278103;33707.87183;1.58650628;0.036272615;2.943553201;70.41992952;207.284809;0;47.5;4;41.5;216.4944088;935.3728936;60.58680111;4.32054065;0.903540733;110;118.4141566;0;0;0;0;0;0;5;37.32825373;70.5862401
CID=1701591091;0;50;70.13821316;4;44;8.8;0.77902916;140.5275241;11.50585387;85.0098547;241.2070919;212.0278103;33729.64967;1.583308108;0.037186754;2.867318081;70.13821042;201.1085589;0;50;4;44;216.4944088;997.3873073;61.56992086;4.606988757;0.903340134;110;117.966624;0;0;0;0;0;0;4.869004984;42.43423056;70.27742916
CID=-1289414290;0;52.5;70.85482839;4;46.5;9.3;0.77902916;140.5275241;11.50585387;88.67649042;242.3929863;212.0278103;33917.65677;1.559845362;0.03861816;2.715537724;70.85483751;192.4089842;0;52.5;4;46.5;216.4944088;1062.435878;63.59492282;4.907451809;0.903845678;110;119.1052751;0;0;0;0;0;0;5;47.56357811;70.97186984
CID=14547625;0;55;71.1686809;4;49;9.8;0.77902916;140.5275241;11.50585387;92.37429956;243.554145;212.0278103;34061.47087;1.534698922;0.039958838;2.580236768;71.16870677;183.632114;0;55;4;49;216.4944088;1130.616924;65.50868599;5.22238394;0.904062239;110;119.6042248;0;0;0;0;0;0;5;52.83695772;71.26080011
CID=1163787029;0;57.5;71.00369481;4;51.5;10.3;0.77902916;140.5275241;11.50585387;96.10487649;244.6907104;212.0278103;34176.29282;1.507972722;0.041164888;2.461965279;71.00369104;174.8086221;0;57.5;4;51.5;216.4944088;1202.031033;67.27295519;5.552249777;0.903948747;110;119.3418853;0;0;0;0;0;0;4.773797073;60.81486276;71.05489497
CID=-1827218352;0;60;68.4457327;4;54;10.8;0.77902916;140.5275241;11.50585387;99.86993597;245.8028223;212.0278103;34214.82191;1.111669481;0.040731088;1.850588207;67.37451662;124.6824859;0;60;4;54;216.4944088;1276.78113;78.77178159;5.897524732;0.901237853;97.08727537;113.5826545;0;0;0;0;0;0;10;67.37448184;68.45111587
CID=-523256437;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780705478;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2084667393;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-906337988;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397623927;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701585842;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1289419539;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=14542376;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1163789976;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1827215405;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523253490;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780708425;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2084670340;3;15;9.737197153;4;9;1.8;0.779038997;140.5554499;12.76975577;36.30537198;221.9176862;214.0895926;19392.81869;0.612223389;0.007845227;11.17812976;9.737197582;108.8436581;3;15;4;9;241.4641341;364.160422;24.66524052;1.508134628;0.696313365;87.92234378;21.24638405;0;0;0;0;0;0;10;6.068627211;9.755632178
CID=-906335041;3;17.5;16.35663605;4;11.5;2.3;0.779038997;140.5554499;12.76975577;39.64772049;223.4678922;214.0895926;22275.29181;0.816015758;0.009927089;8.702728317;16.35663108;142.3473164;3;17.5;4;11.5;241.4641341;394.8050249;29.82941407;1.635046242;0.75172316;110;33.05915157;0;0;0;0;0;0;5;6.115913297;16.40809697
CID=397626874;3;20;20.31946376;4;14;2.8;0.779038997;140.5554499;12.76975577;43.0082804;224.9907963;214.0895926;23687.78955;0.918101188;0.011371914;7.730021305;20.31947259;157.069956;3;20;4;14;241.4641341;427.3713314;32.67237768;1.769916402;0.778087837;110;39.67706883;0;0;0;0;0;0;5;7.444439967;20.38416237
CID=1701588789;3;22.5;24.74275593;4;16.5;3.3;0.779038997;140.5554499;12.76975577;46.38766355;226.4866157;214.0895926;25000.15387;1.018154608;0.013046275;6.900870287;24.74274761;170.7464918;3;22.5;4;16.5;241.4641341;461.9362892;35.56394182;1.913063781;0.802668006;110;46.83470063;0;0;0;0;0;0;5;8.881326152;24.8224616
CID=-1289416592;3;25;29.63742901;4;19;3.8;0.779038997;140.5554499;12.76975577;49.78650222;227.9555634;214.0895926;26234.3324;1.116198129;0.014962955;6.187943176;29.63744122;183.3948021;3;25;4;19;241.4641341;498.5780826;38.5110612;2.06481217;0.824937398;110;54.58527332;0;0;0;0;0;0;5;10.30394562;29.73458219
CID=14545323;3;27.5;33.64456475;4;21.5;4.3;0.779038997;140.5554499;12.76975577;53.20545296;229.3978477;214.0895926;27153.2382;1.185807152;0.0166645;5.670384386;33.64455573;190.7775635;3;27.5;4;21.5;241.4641341;537.3761508;41.02452728;2.225490559;0.839983751;110;60.8554795;0;0;0;0;0;0;5;12.15097658;33.75257273
CID=1163793175;3;30;39.4396037;4;24;4.8;0.779038997;140.5554499;12.76975577;56.64520143;230.8136717;214.0895926;28293.16831;1.279887761;0.019079888;5.109358811;39.43961594;201.5111492;3;30;4;24;241.4641341;578.4112193;44.12743207;2.395433266;0.857632636;110;69.8694226;0;0;0;0;0;0;5;14.31393612;39.56586334
CID=-1827212206;3;32.5;45.62458554;4;26.5;5.3;0.779038997;140.5554499;12.76975577;60.10646826;232.2032335;214.0895926;29365.21591;1.371762495;0.021752995;4.629701522;45.62459886;211.2282748;3;32.5;4;26.5;241.4641341;621.7653459;47.21924141;2.574980124;0.872197025;110;79.47677461;0;0;0;0;0;0;5;16.26500084;45.77212114
CID=-523250291;3;35;52.28276846;4;29;5.8;0.779038997;140.5554499;12.76975577;63.59001651;233.5667256;214.0895926;30354.36911;1.461544852;0.024732585;4.207156918;52.282785;219.9618806;3;35;4;29;241.4641341;667.521983;50.36051376;2.764476744;0.884098256;110;89.8491464;0;0;0;0;0;0;5;18.97526138;52.45014287
CID=780711624;3;37.5;56.95071575;4;31.5;6.3;0.779038997;140.5554499;12.76975577;67.09666069;234.904335;214.0895926;30975.44104;1.523131796;0.027101789;3.931285387;56.9507391;223.8896084;3;37.5;4;31.5;241.4641341;715.7660593;52.68775773;2.964274848;0.890627354;110;97.15364772;0;0;0;0;0;0;5;21.27823191;57.12997446
CID=2084673539;3;40;63.65219421;4;34;6.8;0.779038997;140.5554499;12.76975577;70.62727751;236.216243;214.0895926;31822.62633;1.609237657;0.030387799;3.626975569;63.65219598;230.8649597;3;40;4;34;241.4641341;766.5840786;55.51459302;3.174732685;0.8979811;110;107.6965947;0;0;0;0;0;0;5;24.29450943;63.84997152
CID=-906331842;3;42.5;70.2326946;4;36.5;7.3;0.779038997;140.5554499;12.76975577;74.18281783;237.5026252;214.0895926;32681.05781;1.6929089;0.033798831;3.372354605;70.23265694;236.8494241;3;42.5;4;36.5;241.4641341;820.0642337;58.14030195;3.396215496;0.903407656;110;118.1166463;0;0;0;0;0;0;5;27.2940588;70.44846663
CID=397630073;3;45;76.77545901;4;39;7.8;0.779038997;140.5554499;12.76975577;77.76431907;238.7636514;214.0895926;33429.65538;1.775339148;0.03738061;3.152356752;76.77544581;242.023595;3;45;4;39;241.4641341;876.2965275;60.62398012;3.629096018;0.907476568;110;128.5413045;0;0;0;0;0;0;5;30.62799847;77.0073558
CID=1701591988;3;47.5;77.80627036;4;41.5;8.3;0.779038997;140.5554499;12.76975577;81.37291687;239.9994854;214.0895926;33595.43527;1.788733361;0.038833055;3.05109966;77.80629015;237.3947454;3;47.5;4;41.5;241.4641341;935.3728936;61.83054109;3.873754988;0.908019562;110;130.1892963;0;0;0;0;0;0;5;34.46457545;78.02406782
CID=-1289413393;3;50;78.19418434;4;44;8.8;0.779038997;140.5554499;12.76975577;85.0098547;241.2102851;214.0895926;33685.79784;1.785382011;0.040095918;2.947235578;78.19417073;230.456642;3;50;4;44;241.4641341;997.3873073;63.1199469;4.130581592;0.908217725;110;130.8097696;0;0;0;0;0;0;4.888339108;38.31977526;78.39455825
CID=14548522;3;52.5;78.07728577;4;46.5;9.3;0.779038997;140.5554499;12.76975577;88.67649042;242.3962026;214.0895926;33723.05491;1.75989983;0.04121586;2.826871686;78.07729593;220.7144972;3;52.5;4;46.5;241.4641341;1062.435878;64.67284137;4.39997386;0.908158363;110;130.6227893;0;0;0;0;0;0;5;42.57645461;78.2556819
CID=1163796378;3;55;77.30154865;4;49;9.8;0.779038997;140.5554499;12.76975577;92.37429956;243.5573847;214.0895926;33725.25583;1.732035615;0.042110213;2.727179968;77.30154404;210.8152224;3;55;4;49;241.4641341;1130.616924;66.02781112;4.682338966;0.907756695;110;129.3821858;0;0;0;0;0;0;5;48.36914131;77.44693763
CID=-1827209003;3;57.5;78.30166961;4;51.5;10.3;0.779038997;140.5554499;12.76975577;96.10487649;244.6939736;214.0895926;33913.98304;1.728648832;0.043917604;2.60472271;78.30167141;203.9541417;3;57.5;4;51.5;241.4641341;1202.031033;67.76179489;4.978093486;0.908272063;110;130.9817692;0;0;0;0;0;0;4.842021135;53.8458883;78.42456298
CID=-523247088;3;60;78.52773265;4;54;10.8;0.779038997;140.5554499;12.76975577;99.86993597;245.8061092;214.0895926;34043.99562;1.700706616;0.04547639;2.473701059;78.52772872;194.2541257;3;60;4;54;241.4641341;1276.78113;69.69814239;5.287663674;0.908385512;110;131.3435086;0;0;0;0;0;0;4.811098651;59.70046405;78.62234204
CID=780714827;3;62.5;77.76634657;4;56.5;11.3;0.779038997;140.5554499;12.76975577;103.6713191;246.893931;214.0895926;33681.89348;1.196215662;0.042236903;1.912182497;69.0750325;132.0840681;3;62.5;4;56.5;241.4641341;1354.972569;79.59469209;5.611485841;0.902560823;98.27632931;116.278761;0;0;0;0;0;0;10;68.57541787;77.81253214
CID=2084676742;3;65;76.05298549;4;59;11.8;0.779038997;140.5554499;12.76975577;107.5110087;247.9575812;214.0895926;34259.89977;1.237724632;0.046940237;1.756125677;75.11702626;131.9149386;3;65;4;59;241.4641341;1436.71329;83.03613237;5.950007009;0.906550883;97.08728354;125.8931145;0;0;0;0;0;0;10;75.11698817;76.057689
CID=-906328639;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397633276;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701595191;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1289410190;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=14551725;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1163791129;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1827214252;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-523252337;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=780709578;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2084671493;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-906333888;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=397628027;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1701589942;6;20;16.62119481;4;14;2.8;0.779155782;140.5359484;14.1407808;43.0082804;225.025435;216.140503;21771.64155;0.867675715;0.010083762;9.038014829;16.62119701;150.222625;6;20;4;14;268.5935418;427.3713314;31.87136955;1.591145225;0.753626685;110;33.50902605;0;0;0;0;0;0;5;6.840301313;16.67034503
CID=-1289415439;6;22.5;20.86558054;4;16.5;3.3;0.779155782;140.5359484;14.1407808;46.38766355;226.5215298;216.140503;23222.00397;0.978522046;0.011636233;7.960807885;20.86558276;166.1068958;6;22.5;4;16.5;268.5935418;461.9362892;34.79835026;1.71983394;0.7813815;110;40.57169672;0;0;0;0;0;0;5;7.745595928;20.93151012
CID=14546476;6;25;25.43541588;4;19;3.8;0.779155782;140.5359484;14.1407808;49.78650222;227.9907516;216.140503;24523.84316;1.087516895;0.013381446;7.112629957;25.43542788;180.9127863;6;25;4;19;268.5935418;498.5780826;37.5990848;1.856254917;0.806111236;110;47.94020087;0;0;0;0;0;0;5;9.34783036;25.51625802
CID=1163777676;6;27.5;30.51730599;4;21.5;4.3;0.779155782;140.5359484;14.1407808;53.20545296;229.433309;216.140503;25749.21183;1.194177796;0.015388155;6.375836268;30.51731738;194.5734189;6;27.5;4;21.5;268.5935418;537.3761508;40.47744578;2.000703916;0.828466871;110;55.96634997;0;0;0;0;0;0;5;10.83911533;30.61619137
CID=-1827227705;6;30;34.67656802;4;24;4.8;0.779155782;140.5359484;14.1407808;56.64520143;230.8494054;216.140503;26657.29166;1.269326059;0.017169738;5.838279396;34.67657657;202.4515425;6;30;4;24;268.5935418;578.4112193;42.95483235;2.153481485;0.843456988;110;62.4638934;0;0;0;0;0;0;5;12.42363858;34.78839178
CID=-523265790;6;32.5;40.62115945;4;26.5;5.3;0.779155782;140.5359484;14.1407808;60.10646826;232.2392389;216.140503;27781.50116;1.371680653;0.019675068;5.268901191;40.62115777;214.0288665;6;32.5;4;26.5;268.5935418;621.7653459;45.93567264;2.314893135;0.860722143;110;71.70428303;0;0;0;0;0;0;5;14.42573539;40.75279474
CID=780696125;6;35;47.22261886;4;29;5.8;0.779155782;140.5359484;14.1407808;63.59001651;233.6030023;216.140503;28888.15839;1.471691765;0.022543239;4.754234098;47.22259989;224.5072946;6;35;4;29;268.5935418;667.521983;49.06743174;2.485249565;0.875371448;110;81.96214065;0;0;0;0;0;0;5;17.09700442;47.37400386
CID=2084658040;6;37.5;54.01903393;4;31.5;6.3;0.779155782;140.5359484;14.1407808;67.09666069;234.9408827;216.140503;29867.82526;1.569425961;0.025626663;4.330202384;54.01901681;233.9132754;6;37.5;4;31.5;268.5935418;715.7660593;52.06315614;2.664866975;0.886680997;110;92.56249459;0;0;0;0;0;0;5;19.39666526;54.19301568
CID=-906347341;6;40;61.17306022;4;34;6.8;0.779155782;140.5359484;14.1407808;70.62727751;236.2530618;216.140503;30761.17128;1.664604763;0.029004067;3.959616787;61.17309355;242.2220082;6;40;4;34;268.5935418;766.5840786;55.05062031;2.854067427;0.895504177;110;103.788349;0;0;0;0;0;0;5;21.79008133;61.37096463
CID=397614574;6;42.5;66.20794548;4;36.5;7.3;0.779155782;140.5359484;14.1407808;74.18281783;237.5397153;216.140503;31325.85635;1.729271695;0.031719763;3.707764362;66.20793094;245.4834068;6;42.5;4;36.5;268.5935418;820.0642337;57.33809761;3.053179269;0.900272678;110;111.7356403;0;0;0;0;0;0;5;25.00778414;66.41498146
CID=1701576489;6;45;73.57892225;4;39;7.8;0.779155782;140.5359484;14.1407808;77.76431907;238.8010133;216.140503;32197.75873;1.82060491;0.035529881;3.423919011;73.57894827;251.9283598;6;45;4;39;268.5935418;876.2965275;60.15490036;3.262537593;0.90563132;110;123.4405699;0;0;0;0;0;0;5;28.05131067;73.80770422
CID=-1289428892;6;47.5;80.40101285;4;41.5;8.3;0.779155782;140.5359484;14.1407808;81.37291687;240.03712;216.140503;32963.08512;1.909599148;0.039323065;3.200857113;80.40098589;257.3520676;6;47.5;4;41.5;268.5935418;935.3728936;62.6028558;3.482484677;0.909284372;110;134.3437365;0;0;0;0;0;0;5;31.58340011;80.64632749
CID=14533023;6;50;86.20213952;4;44;8.8;0.779155782;140.5359484;14.1407808;85.0098547;241.2481934;216.140503;33578.86581;1.980658151;0.042898013;3.012975765;86.20214949;259.7249873;6;50;4;44;268.5935418;997.3873073;64.83441042;3.713370398;0.91165007;110;143.6632549;0;0;0;0;0;0;5;35.1296815;86.45878503
CID=1163780875;6;52.5;86.32642541;4;46.5;9.3;0.779155782;140.5359484;14.1407808;88.67649042;242.434386;216.140503;33637.83846;1.979224224;0.044186776;2.922394473;86.32642298;252.2798613;6;52.5;4;46.5;268.5935418;1062.435878;65.98492303;3.955552583;0.911694571;110;143.8633448;0;0;0;0;0;0;5;39.54904383;86.56148763
CID=-1827224506;6;55;85.67298415;4;49;9.8;0.779155782;140.5359484;14.1407808;92.37429956;243.595845;216.140503;33638.3199;1.948738339;0.045210441;2.815216343;85.67297013;241.1879457;6;55;4;49;268.5935418;1130.616924;67.38911175;4.209397278;0.911457891;110;142.8114373;0;0;0;0;0;0;5;43.42531354;85.885284
