PN;2718315;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-523262591;6;57.5;86.38464608;4;51.5;10.3;0.779155782;140.5359484;14.1407808;96.10487649;244.7327131;216.140503;33735.97302;1.94704182;0.046948506;2.705508645;86.3846379;233.7143846;6;57.5;4;51.5;268.5935418;1202.031033;68.89759662;4.475278984;0.911715335;110;143.9570815;0;0;0;0;0;0;5;48.48632683;86.57508989
CID=780699324;6;60;85.85330357;4;54;10.8;0.779155782;140.5359484;14.1407808;99.86993597;245.8451304;216.140503;33775.56287;1.916221233;0.048212125;2.595126548;85.8532812;222.8001293;6;60;4;54;268.5935418;1276.78113;70.47753667;4.7535809;0.911523865;110;143.1016464;0;0;0;0;0;0;5;54.73435206;86.00968021
CID=2084661239;6;62.5;86.89221962;4;56.5;11.3;0.779155782;140.5359484;14.1407808;103.6713191;246.9332368;216.140503;33950.04129;1.912323785;0.05036047;2.47522143;86.89222412;215.0774953;6;62.5;4;56.5;268.5935418;1354.972569;72.26933231;5.044695269;0.911894199;110;144.7745544;0;0;0;0;0;0;4.83849268;60.59464504;87.02436824
CID=-906344142;6;65;87.07431156;4;59;11.8;0.779155782;140.5359484;14.1407808;107.5110087;247.9971748;216.140503;34075.07595;1.881201122;0.05223468;2.3468915;87.07429655;204.3539264;6;65;4;59;268.5935418;1436.71329;74.26368963;5.349023958;0.911957412;110;145.0678562;0;0;0;0;0;0;4.80759563;67.16237771;87.17437152
CID=397617773;6;67.5;86.18348308;4;61.5;12.3;0.779155782;140.5359484;14.1407808;111.3911589;249.0370935;216.140503;33761.07863;1.292598249;0.048821755;1.756184169;77.09830276;135.3988187;6;67.5;4;61.5;268.5935418;1522.114066;85.27254754;5.666979393;0.907649228;95.97678617;129.0572929;0;0;0;0;0;0;10;76.74763406;86.2308994
CID=1701579688;6;69.99;84.18807034;4;63.99;12.798;0.779155782;140.5359484;14.1407808;115.2983636;250.0491344;216.140503;34279.2281;1.371988878;0.05418297;1.66032493;83.32964899;138.3542936;6;69.99;4;63.99;268.5935418;1610.92452;87.36924433;5.997629389;0.910552306;97.08730007;139.0434163;0;0;0;0;0;0;10;83.32960721;84.19238422
CID=-1289425693;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=14536222;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77500463;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508786454;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199893925;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099137376;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998380827;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=587906090;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2120774289;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020017740;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764260265;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944420114;9;22.5;17.54581631;4;16.5;3.3;0.779370705;140.4676715;15.62574577;46.38766355;226.5857944;218.1793716;21503.56384;0.942814576;0.010450944;9.231131964;17.54581421;161.9677264;9;22.5;4;16.5;298.0033783;461.9362892;34.26624488;1.550104203;0.760111674;110;35.07130284;0;0;0;0;0;0;5;7.364408064;17.59697916
CID=-77497264;9;25;21.3474831;4;19;3.8;0.779370705;140.4676715;15.62574577;49.78650222;228.0555208;218.1793716;22748.01468;1.040521856;0.011886428;8.2078312;21.34747373;175.2164609;9;25;4;19;298.0033783;498.5780826;36.92508293;1.673061848;0.784224302;110;41.35823225;0;0;0;0;0;0;5;7.577924888;21.41667686
CID=1508789653;9;27.5;26.10013549;4;21.5;4.3;0.779370705;140.4676715;15.62574577;53.20545296;229.4985808;218.1793716;24055.43144;1.15885991;0.01371568;7.324929866;26.10013529;191.1816605;9;27.5;4;21.5;298.0033783;537.3761508;39.68062196;1.803255231;0.809320371;110;48.99796717;0;0;0;0;0;0;5;9.338640358;26.18436411
CID=-1199890726;9;30;31.40030646;4;24;4.8;0.779370705;140.4676715;15.62574577;56.64520143;230.9151783;218.1793716;25282.04243;1.274730674;0.015825098;6.55765733;31.4003235;205.9125616;9;30;4;24;298.0033783;578.4112193;42.51831192;1.940955242;0.831877164;110;57.34963999;0;0;0;0;0;0;5;11.04780512;31.50258034
CID=-1099134177;9;32.5;37.217088;4;26.5;5.3;0.779370705;140.4676715;15.62574577;60.10646826;232.3055118;218.1793716;26441.31242;1.388209444;0.018219698;5.89617044;37.21708852;219.4382972;9;32.5;4;26.5;298.0033783;621.7653459;45.40560315;2.086437239;0.851378163;110;66.41645096;0;0;0;0;0;0;5;12.99171415;37.33882354
CID=-998377628;9;35;41.85314657;4;29;5.8;0.779370705;140.4676715;15.62574577;63.59001651;233.6697744;218.1793716;27299.60023;1.46696229;0.020304024;5.418393851;41.85313222;226.7767543;9;35;4;29;298.0033783;667.521983;47.86053848;2.239981261;0.863780654;110;73.61736498;0;0;0;0;0;0;5;15.02712436;41.9879507
CID=587909289;9;37.5;48.65919001;4;31.5;6.3;0.779370705;140.4676715;15.62574577;67.09666069;235.0081536;218.1793716;28378.27486;1.575659413;0.023294332;4.8922893;48.65920246;238.0548955;9;37.5;4;31.5;298.0033783;715.7660593;50.89768874;2.401872299;0.878044904;110;84.19843822;0;0;0;0;0;0;5;17.43023717;48.81611942
CID=-2120771090;9;40;55.81264075;4;34;6.8;0.779370705;140.4676715;15.62574577;70.62727751;236.3208315;218.1793716;29381.17798;1.681748831;0.02656683;4.446045974;55.81263961;248.1455616;9;40;4;34;298.0033783;766.5840786;53.88729849;2.572400632;0.889154153;110;95.369889;0;0;0;0;0;0;5;19.73901924;55.99391523
CID=-2020014541;9;42.5;63.52119689;4;36.5;7.3;0.779370705;140.4676715;15.62574577;74.18281783;237.6079843;218.1793716;30318.79223;1.785310387;0.030224033;4.047130136;63.52119514;257.0785431;9;42.5;4;36.5;298.0033783;820.0642337;56.94830591;2.751862205;0.897856716;110;107.4898362;0;0;0;0;0;0;5;22.94191591;63.72511287
CID=1764263464;9;45;68.7860446;4;39;7.8;0.779370705;140.4676715;15.62574577;77.76431907;238.8697825;218.1793716;30896.10401;1.854470842;0.033098377;3.785587955;68.78604428;260.3956207;9;45;4;39;298.0033783;876.2965275;59.24066237;2.940559038;0.902342763;110;115.8202695;0;0;0;0;0;0;5;25.62766276;69.00292089
CID=-944416915;9;47.5;76.44545601;4;41.5;8.3;0.779370705;140.4676715;15.62574577;81.37291687;240.1063907;218.1793716;31676.72038;1.953613666;0.037113724;3.496178251;76.44546139;267.2669595;9;47.5;4;41.5;298.0033783;935.3728936;62.00344585;3.138799631;0.907297602;110;128.014074;0;0;0;0;0;0;5;28.87104254;76.68452341
CID=-77494061;9;50;84.18581694;4;44;8.8;0.779370705;140.4676715;15.62574577;85.0098547;241.3179678;218.1793716;32510.84893;2.049717915;0.041390889;3.242351963;84.18578476;272.9599445;9;50;4;44;298.0033783;997.3873073;64.68986177;3.346899331;0.910893787;110;140.419299;0;0;0;0;0;0;5;32.4252059;84.44592051
CID=1508792856;9;52.5;89.86298966;4;46.5;9.3;0.779370705;140.4676715;15.62574577;88.67649042;242.5046667;218.1793716;33071.30504;2.121394967;0.045024936;3.057173713;89.86298656;274.7267603;9;52.5;4;46.5;298.0033783;1062.435878;66.84210149;3.56518065;0.912866249;110;149.5648273;0;0;0;0;0;0;5;36.23757719;90.13246409
CID=-1199887523;9;55;89.88402905;4;49;9.8;0.779370705;140.4676715;15.62574577;92.37429956;243.6666353;218.1793716;33142.78018;2.117486456;0.04635775;2.963714195;89.88401665;266.3905361;9;55;4;49;298.0033783;1130.616924;68.03337091;3.793973512;0.912872697;110;149.5987723;0;0;0;0;0;0;5;40.44346823;90.13247408
CID=-1099130974;9;57.5;89.90774572;4;51.5;10.3;0.779370705;140.4676715;15.62574577;96.10487649;244.8040169;218.1793716;33217.22397;2.097842011;0.047785358;2.848397324;89.90775342;256.0930042;9;57.5;4;51.5;298.0033783;1202.031033;69.53544033;4.033615457;0.912879968;110;149.6370868;0;0;0;0;0;0;5;45.17165447;90.1325502
CID=-998374425;9;60;89.92827698;4;54;10.8;0.779370705;140.4676715;15.62574577;99.86993597;245.9169525;218.1793716;33269.29252;2.078459093;0.049315825;2.734415356;89.9282992;245.9013222;9;60;4;54;298.0033783;1276.78113;71.09062168;4.284451866;0.912886256;110;149.6702511;0;0;0;0;0;0;5;49.27769693;90.13255125
CID=587912492;9;62.5;89.95737185;4;56.5;11.3;0.779370705;140.4676715;15.62574577;103.6713191;247.0055825;218.1793716;33334.05131;2.057443846;0.05096725;2.618950284;89.9573731;235.5938878;9;62.5;4;56.5;298.0033783;1354.972569;72.73567654;4.546836272;0.912895143;110;149.717182;0;0;0;0;0;0;5;55.09940263;90.13253753
CID=-2120767887;9;65;89.98962778;4;59;11.8;0.779370705;140.4676715;15.62574577;107.5110087;248.0700502;218.1793716;33453.44581;2.019510867;0.052751959;2.483574338;89.98964036;223.4959615;9;65;4;59;298.0033783;1436.71329;74.71756463;4.821130882;0.912904995;110;149.7692687;0;0;0;0;0;0;5;61.55164873;90.1325322
CID=-2020011338;9;67.5;90.02090494;4;61.5;12.3;0.779370705;140.4676715;15.62574577;111.3911589;249.110505;218.1793716;33576.35598;1.979772538;0.054685148;2.348525245;90.02090621;211.4163708;9;67.5;4;61.5;298.0033783;1522.114066;76.79615259;5.10770742;0.912914527;110;149.8197399;0;0;0;0;0;0;5;67.808871;90.1325232
CID=1764266667;9;69.99;90.05714693;4;63.99;12.798;0.779370705;140.4676715;15.62574577;115.2983636;250.1230868;218.1793716;33139.62061;1.497245755;0.05016817;1.976345266;77.94091206;154.0381525;9;69.99;4;63.99;298.0033783;1610.92452;82.84702485;5.405725698;0.908088713;102.5260366;130.4046211;0;0;0;0;0;0;10;75.05558606;90.13253166
CID=-944413712;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77499310;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508787607;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199892772;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099136223;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998379674;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=587907243;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2120773136;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020016587;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764261418;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944418961;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77496363;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508790554;12;25;14.41223251;4;19;3.8;0.779675181;140.3492395;17.23186792;49.78650222;228.1473021;220.2049785;19873.15808;0.888932209;0.009558051;10.51124717;14.41222628;151.4904727;12;25;4;19;329.8170183;498.5780826;34.75268771;1.511680887;0.73704872;110;29.7091791;0;0;0;0;0;0;5;7.90352735;14.44493957
CID=-1199889825;12;27.5;21.78916603;4;21.5;4.3;0.779675181;140.3492395;17.23186792;53.20545296;229.5910741;220.2049785;22277.62797;1.104012173;0.012130182;8.461526372;21.78915494;184.3695091;12;27.5;4;21.5;329.8170183;537.3761508;39.07815677;1.629316018;0.78677866;110;42.07688598;0;0;0;0;0;0;5;7.805996064;21.85943322
CID=-1099133276;12;30;26.75425234;4;24;4.8;0.779675181;140.3492395;17.23186792;56.64520143;231.0083814;220.2049785;23594.14212;1.232306684;0.014055132;7.533601673;26.75424256;201.5558065;12;30;4;24;329.8170183;578.4112193;41.81551923;1.753733699;0.812390042;110;50.03614527;0;0;0;0;0;0;5;9.600705858;26.84045107
CID=-998376727;12;32.5;32.24292049;4;26.5;5.3;0.779675181;140.3492395;17.23186792;60.10646826;232.3994231;220.2049785;24821.92936;1.35805425;0.016259421;6.743264266;32.24290993;217.4224624;12;32.5;4;26.5;329.8170183;621.7653459;44.59253671;1.885182727;0.835012814;110;58.66740326;0;0;0;0;0;0;5;11.45086894;32.34740316
CID=587910190;12;35;38.26027229;4;29;5.8;0.779675181;140.3492395;17.23186792;63.59001651;233.7643928;220.2049785;25970.27447;1.480974829;0.018760777;6.062234208;38.26028633;231.9428166;12;35;4;29;329.8170183;667.521983;47.41721429;2.023916129;0.854388348;110;68.03755134;0;0;0;0;0;0;5;13.22160966;38.38609472
CID=-2120770189;12;37.5;43.04073919;4;31.5;6.3;0.779675181;140.3492395;17.23186792;67.09666069;235.1034786;220.2049785;26809.34343;1.565713012;0.020933821;5.569691602;43.0407467;239.7236854;12;37.5;4;31.5;329.8170183;715.7660593;49.8332935;2.170191408;0.866579557;110;75.46179541;0;0;0;0;0;0;5;15.10774506;43.181106
CID=-2020013640;12;40;49.99624614;4;34;6.8;0.779675181;140.3492395;17.23186792;70.62727751;236.416863;220.2049785;27870.44916;1.683631872;0.02402905;5.037055386;49.99623102;251.8337847;12;40;4;34;329.8170183;766.5840786;52.75773922;2.324270841;0.880388967;110;86.28165178;0;0;0;0;0;0;5;17.65278107;50.15877612
CID=1764264365;12;42.5;57.64004634;4;36.5;7.3;0.779675181;140.3492395;17.23186792;74.18281783;237.704723;220.2049785;28915.59696;1.79858812;0.027546536;4.556446432;57.64003317;262.6337235;12;42.5;4;36.5;329.8170183;820.0642337;55.80644093;2.486421829;0.891485173;110;98.23491496;0;0;0;0;0;0;5;20.68315056;57.82575939
CID=-944416014;12;45;65.46489553;4;39;7.8;0.779675181;140.3492395;17.23186792;77.76431907;238.9672296;220.2049785;29837.3456;1.910903317;0.031319569;4.157807281;65.46487373;272.1903286;12;45;4;39;329.8170183;876.2965275;58.72965591;2.656917257;0.899632183;110;110.5602793;0;0;0;0;0;0;5;23.37279497;65.67641362
CID=-77493164;12;47.5;73.70301725;4;41.5;8.3;0.779675181;140.3492395;17.23186792;81.37291687;240.2045483;220.2049785;30684.14731;2.020137161;0.035463379;3.805268302;73.70303083;280.459807;12;47.5;4;41.5;329.8170183;935.3728936;61.66475506;2.836035868;0.905707781;110;123.6382999;0;0;0;0;0;0;5;26.16245427;73.94191455
CID=1508793753;12;50;79.29013664;4;44;8.8;0.779675181;140.3492395;17.23186792;85.0098547;241.4168387;220.2049785;31205.90507;2.092317328;0.03873737;3.567544278;79.2901442;282.8711003;12;50;4;44;329.8170183;997.3873073;63.91247991;3.024062592;0.908760106;110;132.5640397;0;0;0;0;0;0;5;29.79516744;79.53885508
CID=-1199886626;12;52.5;87.66190464;4;46.5;9.3;0.779675181;140.3492395;17.23186792;88.67649042;242.6042546;220.2049785;32014.14087;2.19696357;0.043391578;3.296339034;87.66188607;288.9632968;12;52.5;4;46.5;329.8170183;1062.435878;66.67751493;3.221288833;0.912158074;110;146.0146662;0;0;0;0;0;0;5;33.09542549;87.93610806
CID=-1099130077;12;55;89.86850671;4;49;9.8;0.779675181;140.3492395;17.23186792;92.37429956;243.7669449;220.2049785;32269.4998;2.218560738;0.045616339;3.155723954;89.86848329;283.6001254;12;55;4;49;329.8170183;1130.616924;68.2991562;3.428012689;0.912867935;110;149.5736996;0;0;0;0;0;0;5;37.32469834;90.13254595
CID=-998373528;12;57.5;89.88734883;4;51.5;10.3;0.779675181;140.3492395;17.23186792;96.10487649;244.9050538;220.2049785;32348.22915;2.207807172;0.046996157;3.048138252;89.88735835;273.9890954;12;57.5;4;51.5;329.8170183;1202.031033;69.64067574;3.644539142;0.912873721;110;149.6041663;0;0;0;0;0;0;5;41.10867293;90.1324678
CID=587913389;12;60;89.91153877;4;54;10.8;0.779675181;140.3492395;17.23186792;99.86993597;246.0187234;220.2049785;32422.38496;2.193027993;0.048477853;2.935087089;89.91151165;263.898117;12;60;4;54;329.8170183;1276.78113;71.10206257;3.871180258;0.912881119;110;149.6431532;0;0;0;0;0;0;5;45.93897598;90.13250642
CID=-2120766990;12;62.5;89.93606138;4;56.5;11.3;0.779675181;140.3492395;17.23186792;103.6713191;247.1080949;220.2049785;32505.68969;2.17103331;0.050071055;2.813092601;89.93605694;252.9984563;12;62.5;4;56.5;329.8170183;1354.972569;72.72908883;4.10825547;0.912888628;110;149.6827735;0;0;0;0;0;0;5;50.84957037;90.13247591
CID=-2020010441;12;65;89.96023713;4;59;11.8;0.779675181;140.3492395;17.23186792;107.5110087;248.1733126;220.2049785;32617.67862;2.139792739;0.051789116;2.680537134;89.96023049;241.1417384;12;65;4;59;329.8170183;1436.71329;74.55298391;4.356092046;0.912896016;110;149.7217944;0;0;0;0;0;0;5;55.67340421;90.13253278
CID=1764267564;12;67.5;89.99289135;4;61.5;12.3;0.779675181;140.3492395;17.23186792;111.3911589;249.2145265;220.2049785;32727.78111;2.098705795;0.053652707;2.537624615;89.99289831;228.3681939;12;67.5;4;61.5;329.8170183;1522.114066;76.58991167;4.615025854;0.912905988;110;149.7745278;0;0;0;0;0;0;5;62.19833535;90.13256249
CID=-944412815;12;69.99;90.02590293;4;63.99;12.798;0.779675181;140.3492395;17.23186792;115.2983636;250.227874;220.2049785;32878.82521;2.048139162;0.055668657;2.386683361;90.0259121;214.8633464;12;69.99;4;63.99;329.8170183;1610.92452;78.83269242;4.884297748;0.912916052;110;149.8278208;0;0;0;0;0;0;5;68.80477574;90.13254176
CID=-77489961;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508796956;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199883423;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099126874;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998370325;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=587916592;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2120763787;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020007238;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764270767;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944409612;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-77495210;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1508791707;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199888672;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099132123;15;27.5;10.5358338;4;21.5;4.3;0.780060817;140.1792291;18.96680657;53.20545296;229.7082629;222.2160485;18509.29488;0.761498272;0.008476115;12.2155743;10.5358351;128.7012764;15;27.5;4;21.5;364.160422;537.3761508;35.16637191;1.475657755;0.703864677;87.9119951;22.74236209;0;0;0;0;0;0;10;8.592453815;10.54559953
CID=-998375574;15;30;22.09685338;4;24;4.8;0.780060817;140.1792291;18.96680657;56.64520143;231.126469;222.2160485;21791.31431;1.169122576;0.01233655;8.760189739;22.0968519;193.5726153;15;30;4;24;364.160422;578.4112193;41.17957259;1.588341798;0.788529698;110;42.5763205;0;0;0;0;0;0;5;8.695779013;22.16419546
CID=587911343;15;32.5;27.38304754;4;26.5;5.3;0.780060817;140.1792291;18.96680657;60.10646826;232.5184075;222.2160485;23139.65899;1.307675083;0.014395287;7.741528784;27.38304858;211.9866588;15;32.5;4;26.5;364.160422;621.7653459;43.99024216;1.707394072;0.815260687;110;51.03182177;0;0;0;0;0;0;5;9.943786744;27.47068202
CID=-2120769036;15;35;33.02784375;4;29;5.8;0.780060817;140.1792291;18.96680657;63.59001651;233.8842726;222.2160485;24354.43914;1.443811299;0.016685462;6.934333216;33.02784134;229.0260572;15;35;4;29;364.160422;667.521983;46.69346043;1.833043743;0.837833437;110;59.89330475;0;0;0;0;0;0;5;11.85857593;33.13422198
CID=-2020012487;15;37.5;39.25261063;4;31.5;6.3;0.780060817;140.1792291;18.96680657;67.09666069;235.224253;222.2160485;25501.40305;1.576954836;0.019298586;6.231846743;39.25261305;244.6162688;15;37.5;4;31.5;364.160422;715.7660593;49.46456999;1.965524027;0.85712911;110;69.57898741;0;0;0;0;0;0;5;13.90167048;39.38000228
CID=1764265518;15;40;45.24866121;4;34;6.8;0.780060817;140.1792291;18.96680657;70.62727751;236.5385321;222.2160485;26478.84155;1.689781588;0.021957895;5.660983887;45.24865629;256.1519142;15;40;4;34;364.160422;766.5840786;52.11367218;2.105072469;0.871417985;110;78.89235927;0;0;0;0;0;0;5;15.8898134;45.39619311
CID=-944414861;15;42.5;51.37654065;4;36.5;7.3;0.780060817;140.1792291;18.96680657;74.18281783;237.8272874;222.2160485;27388.37441;1.795445669;0.024801812;5.173288243;51.37653467;265.7856228;15;42.5;4;36.5;364.160422;820.0642337;54.72356441;2.251931248;0.882671593;110;88.43444084;0;0;0;0;0;0;5;18.23725132;51.54306974
CID=-77508663;15;45;59.28208219;4;39;7.8;0.780060817;140.1792291;18.96680657;77.76431907;239.0906911;222.2160485;28414.23183;1.920011979;0.02848323;4.678462582;59.28209236;277.3490509;15;45;4;39;364.160422;876.2965275;57.71202668;2.406347517;0.893429126;110;100.8136162;0;0;0;0;0;0;5;21.00937191;59.47440736
CID=1508778254;15;47.5;67.46612649;4;41.5;8.3;0.780060817;140.1792291;18.96680657;81.37291687;240.3289094;222.2160485;29353.56752;2.041447797;0.032471972;4.261749585;67.46616501;287.5239007;15;47.5;4;41.5;364.160422;935.3728936;60.62343759;2.56857373;0.901311646;110;113.7278469;0;0;0;0;0;0;5;23.77750085;67.68566732
CID=-1199902125;15;50;76.2864011;4;44;8.8;0.780060817;140.1792291;18.96680657;85.0098547;241.5421029;222.2160485;30240.8117;2.159945955;0.03694051;3.88480807;76.2863848;296.3579633;15;50;4;44;364.160422;997.3873073;63.61857325;2.738867947;0.907210416;110;127.7599644;0;0;0;0;0;0;5;27.45296849;76.53179523
CID=-1099145576;15;52.5;82.15287828;4;46.5;9.3;0.780060817;140.1792291;18.96680657;88.67649042;242.7304266;222.2160485;30776.94842;2.236803324;0.040421337;3.635923643;82.15291538;298.7017274;15;52.5;4;46.5;364.160422;1062.435878;65.89518734;2.917494087;0.910061956;110;137.1537848;0;0;0;0;0;0;5;30.55099902;82.41218421
CID=-998389027;15;55;89.85172091;4;49;9.8;0.780060817;140.1792291;18.96680657;92.37429956;243.8940306;222.2160485;31417.82039;2.336885545;0.044902541;3.376957057;89.85169225;303.4253062;15;55;4;49;364.160422;1130.616924;68.45238257;3.104722137;0.912862784;110;149.5465971;0;0;0;0;0;0;5;33.97134244;90.13252683
CID=587897890;15;57.5;89.87352833;4;51.5;10.3;0.780060817;140.1792291;18.96680657;96.10487649;245.0330604;222.2160485;31469.25274;2.328358608;0.046240573;3.267168119;89.87356089;293.6320329;15;57.5;4;51.5;364.160422;1202.031033;69.75044261;3.300828317;0.912869492;110;149.5818954;0;0;0;0;0;0;5;38.33457497;90.13251804
CID=-2120782489;15;60;89.89284143;4;54;10.8;0.780060817;140.1792291;18.96680657;99.86993597;246.1476591;222.2160485;31553.5632;2.310232138;0.047672415;3.144276933;89.89282024;282.6479211;15;60;4;54;364.160422;1276.78113;71.23326007;3.506095262;0.912875395;110;149.6129825;0;0;0;0;0;0;5;42.19628316;90.13252262
CID=-2020025940;15;62.5;89.91533335;4;56.5;11.3;0.780060817;140.1792291;18.96680657;103.6713191;247.2379693;222.2160485;31653.03787;2.290713691;0.049211793;3.020086272;89.91532366;271.5520346;15;62.5;4;56.5;364.160422;1354.972569;72.79686738;3.720812278;0.912882285;110;149.6493064;0;0;0;0;0;0;5;46.6942995;90.13252447
CID=1764252065;15;65;89.94150964;4;59;11.8;0.780060817;140.1792291;18.96680657;107.5110087;248.3041364;222.2160485;31763.3088;2.265873362;0.050871956;2.8897345;89.94151336;259.9070941;15;65;4;59;364.160422;1436.71329;74.49453778;3.945275772;0.912890296;110;149.6915812;0;0;0;0;0;0;5;51.9299621;90.13252244
CID=-944428314;15;67.5;89.96444317;4;61.5;12.3;0.780060817;140.1792291;18.96680657;111.3911589;249.3463111;222.2160485;31880.28787;2.230122285;0.052664675;2.747230876;89.96442862;247.1530561;15;67.5;4;61.5;364.160422;1522.114066;76.39897764;4.179789934;0.912897299;110;149.7285711;0;0;0;0;0;0;5;56.51726869;90.13251942
CID=-77505464;15;69.99;89.99325975;4;63.99;12.798;0.780060817;140.1792291;18.96680657;115.2983636;250.3606277;222.2160485;32017.90168;2.178945836;0.054604404;2.588725363;89.99326377;232.9678444;15;69.99;4;63.99;364.160422;1610.92452;78.57218467;4.423667215;0.9129061;110;149.7751177;0;0;0;0;0;0;5;62.27562491;90.13254435
CID=1508781453;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1199898926;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1099142377;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-998385828;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=587901089;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2120779290;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2020022741;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1764255264;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-944425115;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048160586;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744198671;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124413248;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866592133;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325926346;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665079035;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203532884;18;32.5;22.90912012;4;26.5;5.3;0.780519383;139.9561534;20.83871101;60.10646826;232.6599524;224.2112458;21444.43136;1.253948914;0.012718031;8.982403029;22.90912654;205.7790076;18;32.5;4;26.5;401.1621053;621.7653459;43.48228113;1.549910467;0.793042399;110;43.89023436;0;0;0;0;0;0;5;9.487552264;22.97656519
CID=1507494799;18;35;27.92771507;4;29;5.8;0.780519383;139.9561534;20.83871101;63.59001651;234.0268819;224.2112458;22676.11141;1.384963325;0.014716274;7.965367536;27.92771467;222.4545118;18;35;4;29;401.1621053;667.521983;46.16238838;1.663970685;0.817685246;110;51.89255011;0;0;0;0;0;0;5;9.698549733;28.01931892
CID=-206399858;18;37.5;33.78274067;4;31.5;6.3;0.780519383;139.9561534;20.83871101;67.09666069;235.3679259;224.2112458;23896.81125;1.531999956;0.017113254;7.124928458;33.78273045;240.6995376;18;37.5;4;31.5;401.1621053;715.7660593;48.83721653;1.784231486;0.840457759;110;61.07094397;0;0;0;0;0;0;5;11.85918316;33.8929093
CID=1097562057;18;40;40.26350411;4;34;6.8;0.780519383;139.9561534;20.83871101;70.62727751;236.6832684;224.2112458;25046.28159;1.67587191;0.019858921;6.392562871;40.26351614;257.3870583;18;40;4;34;401.1621053;766.5840786;51.58754524;1.910908504;0.859803487;110;71.14891346;0;0;0;0;0;0;5;13.90602846;40.39595374
CID=-2048157387;18;42.5;47.30669322;4;36.5;7.3;0.780519383;139.9561534;20.83871101;74.18281783;237.9730882;224.2112458;26133.64907;1.816638313;0.022953564;5.761285776;47.30669522;272.5473903;18;42.5;4;36.5;401.1621053;820.0642337;54.37398311;2.044221582;0.875532538;110;82.09299401;0;0;0;0;0;0;5;16.06560617;47.46368361
CID=-744195472;18;45;52.7402433;4;39;7.8;0.780519383;139.9561534;20.83871101;77.76431907;239.2375581;224.2112458;26909.97686;1.911388225;0.025591969;5.30746291;52.74025199;279.9169313;18;45;4;39;401.1621053;876.2965275;56.75204854;2.184395076;0.884797582;110;90.56367751;0;0;0;0;0;0;5;18.4960016;52.91232491
CID=1124416447;18;47.5;60.79250245;4;41.5;8.3;0.780519383;139.9561534;20.83871101;81.37291687;240.4768457;224.2112458;27911.64567;2.046044472;0.029397805;4.80739704;60.79247685;292.2535732;18;47.5;4;41.5;401.1621053;935.3728936;59.63941745;2.331658153;0.895099967;110;103.189159;0;0;0;0;0;0;5;21.55960305;60.9896527
CID=-1866588934;18;50;69.5233808;4;44;8.8;0.780519383;139.9561534;20.83871101;85.0098547;241.6911127;224.2112458;28896.19447;2.177197517;0.033684184;4.359236093;69.52340196;303.0689231;18;50;4;44;401.1621053;997.3873073;62.61383872;2.486245072;0.902893828;110;116.9903679;0;0;0;0;0;0;5;24.76647241;69.74828989
CID=1325929545;18;52.5;78.43457555;4;46.5;9.3;0.780519383;139.9561534;20.83871101;88.67649042;242.8805155;224.2112458;29763.14669;2.30522478;0.038285882;3.983422872;78.43457416;312.4380766;18;52.5;4;46.5;401.1621053;1062.435878;65.483088;2.648395409;0.908338895;110;131.1944333;0;0;0;0;0;0;5;27.87811626;78.68862811
CID=-1665075836;18;55;87.81922667;4;49;9.8;0.780519383;139.9561534;20.83871101;92.37429956;244.0452054;224.2112458;30565.51163;2.429552283;0.043357103;3.647317603;87.81926571;320.3047538;18;55;4;49;401.1621053;1130.616924;68.3806234;2.818354248;0.912210963;110;146.2683257;0;0;0;0;0;0;5;31.09483646;88.10427386
CID=203536083;18;57.5;89.8568703;4;51.5;10.3;0.780519383;139.9561534;20.83871101;96.10487649;245.1853296;224.2112458;30764.05175;2.449593077;0.045513086;3.492314135;89.85688663;313.8084753;18;57.5;4;51.5;401.1621053;1202.031033;69.99611856;2.996372332;0.912864378;110;149.5549814;0;0;0;0;0;0;5;35.00667671;90.13249941
CID=1507497998;18;60;89.87693566;4;54;10.8;0.780519383;139.9561534;20.83871101;99.86993597;246.3010325;224.2112458;30806.99324;2.437683165;0.046900269;3.372442631;89.8769085;303.1047178;18;60;4;54;401.1621053;1276.78113;71.38140177;3.182706226;0.912870518;110;149.5872989;0;0;0;0;0;0;5;39.01939498;90.13250119
CID=-206396659;18;62.5;89.89824142;4;56.5;11.3;0.780519383;139.9561534;20.83871101;103.6713191;247.3924583;224.2112458;30874.93621;2.417059565;0.04838928;3.240910062;89.89826226;291.3521827;18;62.5;4;56.5;401.1621053;1354.972569;72.93185817;3.377618553;0.912877062;110;149.6217667;0;0;0;0;0;0;5;43.27842471;90.13251185
CID=1097565256;18;65;89.92222652;4;59;11.8;0.780519383;139.9561534;20.83871101;107.5110087;248.4597534;224.2112458;30963.39002;2.391238245;0.049992927;3.10332689;89.92222863;279.0580701;18;65;4;59;401.1621053;1436.71329;74.6079949;3.581378378;0.912884398;110;149.6604522;0;0;0;0;0;0;5;48.06586009;90.13256002
CID=-2048154184;18;67.5;89.94696698;4;61.5;12.3;0.780519383;139.9561534;20.83871101;111.3911589;249.5030698;224.2112458;31069.4337;2.360453486;0.051724617;2.960706585;89.9469636;266.3065674;18;67.5;4;61.5;401.1621053;1522.114066;76.40835809;3.794261837;0.912891963;110;149.700379;0;0;0;0;0;0;5;53.01883849;90.13253546
CID=-744192269;18;69.99;89.97501925;4;63.99;12.798;0.780519383;139.9561534;20.83871101;115.2983636;250.5185376;224.2112458;31186.04439;2.32206485;0.05359469;2.810810768;89.97502729;252.9027756;18;69.99;4;63.99;401.1621053;1610.92452;78.36072584;4.015644794;0.912900535;110;149.7456797;0;0;0;0;0;0;5;58.63162295;90.13252375
CID=1124419650;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866585731;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325932748;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665072633;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203539286;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507501201;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206393456;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097568459;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048159433;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744197518;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124414401;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866590980;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325927499;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665077882;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203534037;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507495952;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206398705;21;35;20.9187277;4;29;5.8;0.781042786;139.6784314;22.85627621;63.59001651;234.1897331;226.1891704;20425.13211;1.255843873;0.012166007;9.761551266;20.91871934;204.1991512;21;35;4;29;440.9531259;667.521983;44.84229505;1.513816195;0.781697864;110;40.6585554;0;0;0;0;0;0;5;9.915241695;20.9740216
CID=1097563210;21;37.5;28.43102367;4;31.5;6.3;0.781042786;139.6784314;22.85627621;67.09666069;235.5319905;226.1891704;22217.30145;1.463980803;0.015032817;8.192049756;28.43102607;232.9083802;21;37.5;4;31.5;440.9531259;715.7660593;48.36446257;1.623224822;0.819875792;110;52.68660884;0;0;0;0;0;0;5;9.834244775;28.52447482
CID=-2048156486;21;40;34.51565433;4;34;6.8;0.781042786;139.6784314;22.85627621;70.62727751;236.8485465;226.1891704;23444.53037;1.622697487;0.017546291;7.313487541;34.51566591;252.4298926;21;40;4;34;440.9531259;766.5840786;51.0238397;1.738470676;0.842925539;110;62.21324014;0;0;0;0;0;0;5;12.21509614;34.62771744
CID=-744194571;21;42.5;41.19084475;4;36.5;7.3;0.781042786;139.6784314;22.85627621;74.18281783;238.1395807;226.1891704;24590.37758;1.778117334;0.020405688;6.561774607;41.19085865;270.2851303;21;42.5;4;36.5;440.9531259;820.0642337;53.72231126;1.85975376;0.862156638;110;72.58893836;0;0;0;0;0;0;5;14.5416688;41.3247602
CID=1124417348;21;45;48.44263465;4;39;7.8;0.781042786;139.6784314;22.85627621;77.76431907;239.4052672;226.1891704;25663.7349;1.929916709;0.023629809;5.913129248;48.44264155;286.4476006;21;45;4;39;440.9531259;876.2965275;56.4586675;1.987278185;0.877652388;110;83.86119643;0;0;0;0;0;0;5;16.75199013;48.60188412
CID=-1866588033;21;47.5;54.05499741;4;41.5;8.3;0.781042786;139.6784314;22.85627621;81.37291687;240.6457747;226.1891704;26434.19661;2.031338581;0.026388693;5.44206612;54.05499243;294.1708429;21;47.5;4;41.5;440.9531259;935.3728936;58.82678914;2.121252439;0.8867325;110;92.61875964;0;0;0;0;0;0;5;19.08054049;54.23074845
CID=1325930446;21;50;62.30159834;4;44;8.8;0.781042786;139.6784314;22.85627621;85.0098547;241.8612664;226.1891704;27427.07285;2.176548661;0.030342676;4.93219474;62.30160542;307.2836505;21;50;4;44;440.9531259;997.3873073;61.64630475;2.26188964;0.896664482;110;105.5662384;0;0;0;0;0;0;5;21.90768032;62.50458285
CID=-1665074935;21;52.5;71.36963187;4;46.5;9.3;0.781042786;139.6784314;22.85627621;88.67649042;243.0519002;226.1891704;28399.60754;2.318140398;0.034851275;4.466516349;71.36964778;318.7736986;21;52.5;4;46.5;440.9531259;1062.435878;64.59585941;2.409407748;0.904199355;110;119.9237324;0;0;0;0;0;0;5;25.25007115;71.60138845
CID=203536984;21;55;80.63998456;4;49;9.8;0.781042786;139.6784314;22.85627621;92.37429956;244.217829;226.1891704;29280.91371;2.456101579;0.039703333;4.075679835;80.64002297;328.6629155;21;55;4;49;440.9531259;1130.616924;67.45144599;2.564029729;0.90939395;110;134.7269128;0;0;0;0;0;0;5;28.37988578;80.90259812
CID=1507498899;21;57.5;89.84442424;4;51.5;10.3;0.781042786;139.6784314;22.85627621;96.10487649;245.3592015;226.1891704;30063.75412;2.579640866;0.044815707;3.735017992;89.84448302;335.5707605;21;57.5;4;51.5;440.9531259;1202.031033;70.27191327;2.725983699;0.912860571;110;149.5349608;0;0;0;0;0;0;5;32.52243677;90.13247442
CID=-206395758;21;60;89.86214975;4;54;10.8;0.781042786;139.6784314;22.85627621;99.86993597;246.476164;226.1891704;30120.27976;2.567963928;0.046159359;3.60978507;89.86220264;324.3832374;21;60;4;54;440.9531259;1276.78113;71.63755127;2.895503071;0.912866008;110;149.5635619;0;0;0;0;0;0;5;36.05085352;90.13255828
CID=1097566157;21;62.5;89.88091778;4;56.5;11.3;0.781042786;139.6784314;22.85627621;103.6713191;247.568862;226.1891704;30178.05882;2.551934786;0.047600133;3.478575634;89.88091662;312.6575665;21;62.5;4;56.5;440.9531259;1354.972569;73.11243715;3.07282677;0.912871747;110;149.5937685;0;0;0;0;0;0;5;39.80507615;90.13255517
CID=-2048153287;21;65;89.90381964;4;59;11.8;0.781042786;139.6784314;22.85627621;107.5110087;248.6374436;226.1891704;30246.67333;2.526470026;0.049151038;3.335082707;89.90386284;299.8368182;21;65;4;59;440.9531259;1436.71329;74.75262439;3.258199581;0.912878777;110;149.6308069;0;0;0;0;0;0;5;44.38545164;90.13255516
CID=-744191372;21;67.5;89.92811476;4;61.5;12.3;0.781042786;139.6784314;22.85627621;111.3911589;249.6820617;226.1891704;30336.26525;2.496147295;0.050824206;3.18646407;89.92812711;286.552746;21;67.5;4;61.5;440.9531259;1522.114066;76.51050543;3.451872721;0.912886203;110;149.6699734;0;0;0;0;0;0;5;49.24273165;90.13256392
CID=1124420547;21;69.99;89.95010167;4;63.99;12.798;0.781042786;139.6784314;22.85627621;115.2983636;250.6988422;226.1891704;30446.9561;2.46073227;0.05262612;3.033599078;89.95011529;272.8725868;21;69.99;4;63.99;440.9531259;1610.92452;78.38314674;3.653278377;0.912892926;110;149.7054664;0;0;0;0;0;0;5;53.64284454;90.1325502
CID=-1866584834;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325933645;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665071736;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203540183;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507502098;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206392559;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097569356;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048150084;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744188169;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124423750;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866581631;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325936848;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665068533;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203543386;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507505301;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206389356;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097572559;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048155333;24;37.5;15.69471398;4;31.5;6.3;0.781623052;139.3443508;25.02880806;67.09666069;235.713976;228.1483536;18860.96281;1.108356573;0.010533815;11.37342721;15.69471535;178.5027025;24;37.5;4;31.5;483.6670893;715.7660593;45.33111041;1.479873399;0.746864789;87.91815852;31.92767063;0;0;0;0;0;0;10;10.73175159;15.71965349
CID=-744193418;24;40;28.77926436;4;34;6.8;0.781623052;139.3443508;25.02880806;70.62727751;237.0318767;228.1483536;21745.91122;1.545060572;0.015305232;8.456767362;28.77927151;243.379604;24;40;4;34;483.6670893;766.5840786;50.52514233;1.584941576;0.821363937;110;53.23532891;0;0;0;0;0;0;5;10.88802589;28.86917008
CID=1124418501;24;42.5;35.21723082;4;36.5;7.3;0.781623052;139.3443508;25.02880806;74.18281783;238.3242567;228.1483536;22998.12183;1.715691178;0.017981938;7.500797174;35.21723163;264.1573115;24;42.5;4;36.5;483.6670893;820.0642337;53.24693958;1.695513819;0.845215948;110;63.30577167;0;0;0;0;0;0;5;12.59769385;35.33089683
CID=-1866586880;24;45;42.05341663;4;39;7.8;0.781623052;139.3443508;25.02880806;77.76431907;239.5912912;228.1483536;24132.73979;1.883185077;0.020946211;6.734312473;42.05343468;283.2009697;24;45;4;39;483.6670893;876.2965275;55.88610006;1.811776213;0.864262792;110;73.92842124;0;0;0;0;0;0;5;14.84919438;42.19012126
CID=1325931599;24;47.5;49.56156831;4;41.5;8.3;0.781623052;139.3443508;25.02880806;81.37291687;240.8331506;228.1483536;25207.21285;2.0467683;0.024322029;6.061459917;49.56154379;300.4153111;24;47.5;4;41.5;483.6670893;935.3728936;58.59884562;1.933918834;0.879641613;110;85.60415321;0;0;0;0;0;0;5;17.25863913;49.72389459
CID=-1665073782;24;50;57.72134516;4;44;8.8;0.781623052;139.3443508;25.02880806;85.0098547;242.0499994;228.1483536;26230.28302;2.206692975;0.028133332;5.472198506;57.72135635;315.8627199;24;50;4;44;483.6670893;997.3873073;61.36846552;2.06213598;0.891584712;110;98.36252993;0;0;0;0;0;0;5;19.80186909;57.91189529
CID=203538137;24;52.5;63.84350203;4;46.5;9.3;0.781623052;139.3443508;25.02880806;88.67649042;243.2419971;228.1483536;26959.82144;2.311682169;0.031334169;5.050075831;63.84352038;322.4146192;24;52.5;4;46.5;483.6670893;1062.435878;63.73652192;2.19662636;0.898161505;110;107.9986098;0;0;0;0;0;0;5;22.57272347;64.05089287
CID=1507500052;24;55;73.06026997;4;49;9.8;0.781623052;139.3443508;25.02880806;92.37429956;244.4092985;228.1483536;27903.47776;2.464359733;0.035996408;4.579725883;73.06029227;334.5961115;24;55;4;49;483.6670893;1130.616924;66.59892654;2.337593251;0.905307267;110;122.6143146;0;0;0;0;0;0;5;26.04608573;73.29652216
CID=-206394605;24;57.5;82.92664733;4;51.5;10.3;0.781623052;139.3443508;25.02880806;96.10487649;245.552054;228.1483536;28830.38476;2.612879511;0.041208346;4.160470728;82.92660097;345.0136959;24;57.5;4;51.5;483.6670893;1202.031033;69.51755046;2.485244623;0.91038714;110;138.3959963;0;0;0;0;0;0;5;29.35994221;83.19582676
CID=1097567310;24;60;89.84646811;4;54;10.8;0.781623052;139.3443508;25.02880806;99.86993597;246.6704118;228.1483536;29418.46199;2.711234836;0.045447501;3.870967363;89.84651176;347.7929146;24;60;4;54;483.6670893;1276.78113;71.88959512;2.639793276;0.912861193;110;149.5382353;0;0;0;0;0;0;5;32.92350175;90.13251317
CID=-2048168786;24;62.5;89.86486675;4;56.5;11.3;0.781623052;139.3443508;25.02880806;103.6713191;247.7645192;228.1483536;29481.38712;2.69653343;0.046843683;3.735126019;89.86483537;335.6564848;24;62.5;4;56.5;483.6670893;1354.972569;73.33176142;2.801457034;0.912866816;110;149.5678114;0;0;0;0;0;0;5;36.59487151;90.13255517
CID=-744206871;24;65;89.88569095;4;59;11.8;0.781623052;139.3443508;25.02880806;107.5110087;248.8345256;228.1483536;29537.43367;2.676632165;0.048344362;3.592359463;89.88571467;322.9017977;24;65;4;59;483.6670893;1436.71329;74.88893244;2.970459065;0.912873217;110;149.6015131;0;0;0;0;0;0;5;40.75885251;90.13255948
CID=1124405048;24;67.5;89.90954711;4;61.5;12.3;0.781623052;139.3443508;25.02880806;111.3911589;249.8805854;228.1483536;29604.67356;2.64797206;0.049962438;3.438675928;89.90954538;309.1697894;24;67.5;4;61.5;483.6670893;1522.114066;76.59613971;3.147028401;0.912880517;110;149.6399793;0;0;0;0;0;0;5;45.53195044;90.13255011
CID=-1866600333;24;69.99;89.93263406;4;63.99;12.798;0.781623052;139.3443508;25.02880806;115.2983636;250.8988194;228.1483536;29718.44727;2.603791437;0.051703798;3.267309117;89.93267157;293.8378377;24;69.99;4;63.99;483.6670893;1610.92452;78.51169228;3.330647372;0.912887593;110;149.6773089;0;0;0;0;0;0;5;50.15338381;90.13252979
CID=1325918146;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665087235;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203524684;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507486599;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206408058;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097553857;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2048165587;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-744203672;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1124408247;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1866597134;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1325921345;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1665084036;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=203527883;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507489798;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-206404859;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1097557056;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=649290011;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2059390368;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037753455;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-936996906;27;42.5;29.2594268;4;36.5;7.3;0.782252292;138.9520303;27.36630069;74.18281783;238.5246326;230.0872507;21311.04288;1.635887934;0.015634604;8.716577688;29.25943986;255.0421806;27;42.5;4;36.5;529.4401792;820.0642337;52.73866382;1.548927086;0.823379619;110;53.99103725;0;0;0;0;0;0;5;12.05820595;29.3458651
CID=-271590353;27;45;35.81532408;4;39;7.8;0.782252292;138.9520303;27.36630069;77.76431907;239.7931283;230.0872507;22542.66956;1.811059285;0.018394563;7.702455848;35.81531205;275.8658597;27;45;4;39;529.4401792;876.2965275;55.46818794;1.65513794;0.847114683;110;64.23656447;0;0;0;0;0;0;5;12.29224897;35.93353048
CID=1314696564;27;47.5;42.88608078;4;41.5;8.3;0.782252292;138.9520303;27.36630069;81.37291687;241.0364528;230.0872507;23682.60893;1.991193606;0.021494226;6.904779894;42.88609271;296.1190307;27;47.5;4;41.5;529.4401792;935.3728936;58.09226577;1.766720643;0.86622312;110;75.2215858;0;0;0;0;0;0;5;14.85967979;43.02691697
CID=-1958633819;27;50;50.65798818;4;44;8.8;0.782252292;138.9520303;27.36630069;85.0098547;242.2547723;230.0872507;24759.01611;2.167298055;0.025029808;6.20683772;50.65799565;314.4259582;27;50;4;44;529.4401792;997.3873073;60.78689149;1.883852693;0.881500248;110;87.31348838;0;0;0;0;0;0;5;17.43815364;50.82492203
CID=-1857877270;27;52.5;59.03011292;4;46.5;9.3;0.782252292;138.9520303;27.36630069;88.67649042;243.4482482;230.0872507;25772.34145;2.339402761;0.028995847;5.604204405;59.03009582;330.816723;27;52.5;4;46.5;529.4401792;1062.435878;63.50972512;2.006715621;0.893139643;110;100.417614;0;0;0;0;0;0;5;19.98211232;59.22633403
CID=-1803916557;27;55;65.3010945;4;49;9.8;0.782252292;138.9520303;27.36630069;92.37429956;244.617037;230.0872507;26481.52657;2.451528652;0.032328067;5.170007836;65.30110905;337.6072455;27;55;4;49;529.4401792;1130.616924;65.86182771;2.135495129;0.899488249;110;110.3013528;0;0;0;0;0;0;5;22.68233777;65.51525911
CID=-217629640;27;57.5;74.70074106;4;51.5;10.3;0.782252292;138.9520303;27.36630069;96.10487649;245.7612912;230.0872507;27416.94375;2.615720149;0.037165008;4.691525637;74.70073126;350.4603958;27;57.5;4;51.5;529.4401792;1202.031033;68.66236997;2.270381207;0.906307966;110;125.2289767;0;0;0;0;0;0;5;26.05353182;74.9451994
CID=649293210;27;60;84.97671595;4;54;10.8;0.782252292;138.9520303;27.36630069;99.86993597;246.8811609;230.0872507;28338.14019;2.775638188;0.042670386;4.253354648;84.97672577;361.4361515;27;60;4;54;529.4401792;1276.78113;71.57968289;2.411568257;0.911198287;110;141.6911989;0;0;0;0;0;0;5;30.10433811;85.25245654
CID=-2059387169;27;62.5;89.84960711;4;56.5;11.3;0.782252292;138.9520303;27.36630069;103.6713191;247.9767951;230.0872507;28769.78538;2.84474715;0.046118461;4.002480539;89.84962139;359.6213611;27;62.5;4;56.5;529.4401792;1354.972569;73.6470289;2.559255271;0.912862148;110;149.5432546;0;0;0;0;0;0;5;33.55244917;90.1325074
CID=-1037750256;27;65;89.8726804;4;59;11.8;0.782252292;138.9520303;27.36630069;107.5110087;249.048345;230.0872507;28854.45076;2.824312174;0.04757368;3.852044956;89.87267192;346.1935725;27;65;4;59;529.4401792;1436.71329;75.18590325;2.713646124;0.912869219;110;149.5804605;0;0;0;0;0;0;5;38.15550587;90.1325657
CID=-936993707;27;67.5;89.89160742;4;61.5;12.3;0.782252292;138.9520303;27.36630069;111.3911589;250.0959663;230.0872507;28914.64113;2.800388573;0.049137818;3.697732817;89.8916162;332.3951792;27;67.5;4;61.5;529.4401792;1522.114066;76.82020589;2.874950044;0.912875026;110;149.611039;0;0;0;0;0;0;5;41.94106023;90.13256495
CID=-271587154;27;69.99;89.91370631;4;63.99;12.798;0.782252292;138.9520303;27.36630069;115.2983636;251.1157744;230.0872507;28991.02689;2.765655455;0.050821178;3.530792035;89.91368189;317.4665119;27;69.99;4;63.99;529.4401792;1610.92452;78.60908735;3.04269412;0.912881783;110;149.6466563;0;0;0;0;0;0;5;46.36738097;90.13253207
CID=1314699763;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1958630620;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857874071;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1803913358;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-217626441;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=649296413;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2059383966;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037747053;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-936990504;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-271583951;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1314702966;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1958627417;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857870868;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1803910155;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-217623238;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=649291164;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2059389215;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1037752302;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-936995753;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-271589200;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1314697717;30;45;29.9145437;4;39;7.8;0.78292264;138.4994009;29.87952932;77.76431907;240.0082807;232.0042239;20925.00541;1.738942303;0.016038823;8.966019376;29.91453442;268.2142953;30;45;4;39;578.4112193;876.2965275;55.00751267;1.515006103;0.826063348;110;55.02051749;0;0;0;0;0;0;5;12.21529424;30.00348466
CID=-1958632666;30;47.5;36.36609945;4;41.5;8.3;0.78292264;138.4994009;29.87952932;81.37291687;241.2531651;232.0042239;22091.62161;1.908463365;0.018804882;7.905010394;36.36609146;287.474331;30;47.5;4;41.5;578.4112193;935.3728936;57.71964307;1.617141685;0.848820583;110;65.09333163;0;0;0;0;0;0;5;12.63051783;36.48537373
CID=-1857876117;30;50;43.68335243;4;44;8.8;0.78292264;138.4994009;29.87952932;85.0098547;242.4730505;232.0042239;23236.3372;2.1022718;0.022048857;7.074137158;43.68336521;309.022117;30;50;4;44;578.4112193;997.3873073;60.33428517;1.724356779;0.868035494;110;76.46001516;0;0;0;0;0;0;5;15.29790445;43.82599287
CID=-1803915404;30;52.5;51.65606544;4;46.5;9.3;0.78292264;138.4994009;29.87952932;88.67649042;243.6681001;232.0042239;24306.46472;2.291768261;0.025725269;6.358867478;51.65604592;328.4739505;30;52.5;4;46.5;578.4112193;1062.435878;62.98956757;1.836817549;0.883117557;110;88.87066229;0;0;0;0;0;0;5;18.1600017;51.82438737
CID=-217628487;30;55;60.25738234;4;49;9.8;0.78292264;138.4994009;29.87952932;92.37429956;244.8384723;232.0042239;25311.36102;2.47662823;0.02985843;5.738906312;60.25737196;345.8114123;30;55;4;49;578.4112193;1130.616924;65.68081726;1.954693972;0.894520387;110;102.3471419;0;0;0;0;0;0;5;20.85958866;60.45536121
CID=649294111;30;57.5;68.31330532;4;51.5;10.3;0.78292264;138.4994009;29.87952932;96.10487649;245.9843218;232.0042239;26161.33886;2.63028472;0.034002992;5.232568116;68.31329644;357.4539768;30;57.5;4;51.5;578.4112193;1202.031033;68.260603;2.078159954;0.901980151;110;115.07051;0;0;0;0;0;0;5;23.67695994;68.53760856
CID=-2059386268;30;60;76.39111453;4;54;10.8;0.78292264;138.4994009;29.87952932;99.86993597;247.1058007;232.0042239;26950.64266;2.772517689;0.038402929;4.795647483;76.39107166;366.3446506;30;60;4;54;578.4112193;1276.78113;70.80941968;2.207393438;0.90726786;110;127.9271877;0;0;0;0;0;0;5;26.90579203;76.63978449
CID=-1037749355;30;62.5;86.85168534;4;56.5;11.3;0.78292264;138.4994009;29.87952932;103.6713191;248.2030599;232.0042239;27846.45945;2.944441817;0.0441175;4.350733713;86.85173494;377.8687713;30;62.5;4;56.5;578.4112193;1354.972569;73.66412835;2.342576569;0.911880074;110;144.7093352;0;0;0;0;0;0;5;30.85115422;87.13309505
CID=-936992806;30;65;89.85419369;4;59;11.8;0.78292264;138.4994009;29.87952932;107.5110087;249.2762522;232.0042239;28137.45286;2.980984322;0.046832815;4.130159136;89.85424302;371.1123227;30;65;4;59;578.4112193;1436.71329;75.5227292;2.483895958;0.912863566;110;149.5507143;0;0;0;0;0;0;5;34.46951858;90.13250864
CID=-271586253;30;67.5;89.87439593;4;61.5;12.3;0.78292264;138.4994009;29.87952932;111.3911589;250.325535;232.0042239;28216.46699;2.960801424;0.048348824;3.973448991;89.87439766;357.1113347;30;67.5;4;61.5;578.4112193;1522.114066;77.10290603;2.631543123;0.912869748;110;149.5832461;0;0;0;0;0;0;5;38.51130385;90.13250192
CID=1314700664;30;69.99;89.89510861;4;63.99;12.798;0.78292264;138.4994009;29.87952932;115.2983636;251.3470178;232.0042239;28295.65626;2.926881836;0.049977469;3.799808974;89.89511447;341.5842627;30;69.99;4;63.99;578.4112193;1610.92452;78.85015575;2.785085189;0.912876097;110;149.6166857;0;0;0;0;0;0;5;42.64940171;90.13252422
