PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Calculation Type;FROM_POWER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Units;SI;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Use Economizer?;WAHR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Compressor;TTH375-E-1-MT-SL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;Step SST;Step SDT;Percent Power;;Subcooling;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;3;2.5;0;;6;;1;2;3;4;5;6;7;8;9;10;11;12;13;14;15;16;17;18;19;20;21;22;23;24;25;26;27;28;29;30;11;11
;INPUT BLOCK;;;;;;OUTPUT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID;SST Verd. Temp;SDT Kond. Temperatur;Value Power;SSH Superheat;LLT Leaving Liquid Temp;tapp T approach Economizer;ENTROPY_SUCTION;SPEED_SOUND;DENSITY_SUCTION;ENTHALPY_LIQUID_CONDENSER_EXIT;ENTHALPY_DISCHARGE_ISENTROPIC;ENTHALPY_SUCTION;SPEED_COMPRESSOR;MASS_FLOW_RATE_EVAPORATOR;MASS_FLOW_RATE_MOTOR_COOLING;COEFFICIENT_OF_PERFORMANCE;POWER_INPUT_ELECTRICAL;CAPACITY_EVAPORATOR;TEMPERATURE_SUCT_SAT;TEMPERATURE_DISCH_SAT;TEMPERATURE_SUCT_SUPER_HEAT;TEMPERATURE_CONDENSER_LIQUID_LEAVING;PRESSURE_SUCT_ABSOLUTE;PRESSURE_DISCH_ABSOLUTE;TEMPERATURE_DISCH;PRESSURE_RATIO;POWER_FACTOR;IGV_ANGLE;INPUT_CURRENT;ECON_SAT_TEMP;ECON_INTERSTAGE_P;ECON_CAPACITY;ECON_MASS_FLOW;TEMPERATURE_ECO_LIQUID_LEAVING;ENTHALPY_LIQUID_ECO_EXIT;TOLERANCE;POWER_INPUT_ELECTRICAL;POWER_INPUT_ELECTRICAL
CID=714772774;-18;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772809;-18;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772712;-18;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772739;-18;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772898;-18;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772933;-18;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772836;-18;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772367;-18;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714772526;-18;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982677982;-18;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982677823;-18;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982677788;-18;22.5;28.29135698;4;16.5;3.3;1.75236476;147.8756507;7.216881745;205.2586374;421.6584674;391.0779783;32608.80759;0.498198077;0.012828997;3.272193538;28.29137008;92.57483836;-18;22.5;4;16.5;144.6003673;617.2018999;50.13298969;4.268328716;0.819272716;62.69960161;52.46639973;0.555618525;298.7434039;8.845320949;0.045672406;3.855618525;205.2586374;10;28.29135698;54.709828
CID=-1982677885;-18;25;33.19145298;4;19;3.8;1.75236476;147.8756507;7.216881745;207.359843;423.3025543;391.0779783;33199.91317;0.540741357;0.014456109;2.993057589;33.19147418;99.34399369;-18;25;4;19;144.6003673;665.3809326;54.7429485;4.601516201;0.838409549;85.25275948;60.14868009;1.602245336;310.1843439;10.38408833;0.054034305;5.402245336;207.359843;10;33.19145298;54.85658838
CID=-1982677858;-18;27.5;38.36865037;4;21.5;4.3;1.75236476;147.8756507;7.216881745;209.4541157;424.9195628;391.0779783;34102.73321;0.598173601;0.016210779;2.831544635;38.36866936;108.6425999;-18;27.5;4;21.5;144.6003673;716.3448726;57.76941809;4.953963024;0.854693418;93.27032689;68.20593311;2.638825663;321.8442662;12.36582299;0.064850681;6.938825663;209.4541157;10;38.36865037;55.3459638
CID=-1982677699;-18;30;44.36254313;4;24;4.8;1.75236476;147.8756507;7.216881745;211.541698;426.5097245;391.0779783;34807.99565;0.797856806;0.018552109;3.162954647;45.28811164;143.2442432;-18;30;4;24;144.6003673;770.1963031;52.78208404;5.326378609;0.871500339;107.9920493;78.95368931;3.665586738;333.722442;17.61880821;0.093129767;8.465586738;211.541698;10;44.36254313;55.57196817
CID=-1982677664;-18;32.5;52.70273598;4;26.5;5.3;1.75236476;147.8756507;7.216881745;213.6228263;428.0732743;391.0779783;35785.83621;0.909288088;0.02110823;3.06165969;52.70274039;161.3578558;-18;32.5;4;26.5;144.6003673;827.0395933;54.63540442;5.719484736;0.884740754;108.8191932;90.50507674;4.68275442;345.8182021;21.45978823;0.114337521;9.98275442;213.6228263;10;52.70273598;55.21277103
CID=-1982677761;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982678230;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1982678071;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948803;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948644;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948609;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948706;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948679;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948520;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948485;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948582;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900949051;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-900948892;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905984;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905825;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905790;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905887;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905860;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905701;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905666;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398905763;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398906232;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-398906073;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=682823195;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=682823354;-15;17.5;19.20515925;4;11.5;2.3;1.749912208;148.1061964;8.127938633;203.3491097;417.5513449;392.9623045;29150.30336;0.4234267;0.009941189;4.180504835;19.20516599;80.28728928;-15;17.5;4;11.5;163.9400843;528.7967575;40.84908794;3.225548894;0.771122551;55.7861855;37.83993985;0.153332471;294.4333286;5.326373354;0.027266648;2.453332471;203.3491097;10;19.20515925;50.30394885
CID=682823389;-15;20;22.27983914;4;14;2.8;1.749912208;148.1061964;8.127938633;205.4931993;419.2435367;392.9623045;30364.41552;0.456832913;0.010948974;3.843923781;22.27985315;85.64205736;-15;20;4;14;163.9400843;571.706909;44.6795858;3.487291785;0.789560185;70.30837081;42.87289989;1.236300008;306.146499;6.361885809;0.032821968;4.036300008;205.4931993;10;22.27983914;56.5903176
CID=682823292;-15;22.5;25.44974466;4;16.5;3.3;1.749912208;148.1061964;8.127938633;207.6299286;420.9082324;392.9623045;31138.87791;0.488170323;0.012015426;3.554994821;25.4497602;90.47376572;-15;22.5;4;16.5;163.9400843;617.2018999;48.3734712;3.764801651;0.806181403;56.91883716;47.96303927;2.308660931;318.0945323;7.471583351;0.038850786;5.608660931;207.6299286;10;25.44974466;61.94203644
CID=682823319;-15;25;29.59668947;4;19;3.8;1.749912208;148.1061964;8.127938633;209.7595539;422.5456569;392.9623045;32077.46325;0.536117045;0.013407009;3.318549065;29.59670489;98.21811734;-15;25;4;19;163.9400843;665.3809326;51.80353082;4.058683607;0.824770734;61.82591573;54.5212615;3.370647007;330.2765601;8.959277328;0.046956869;7.170647007;209.7595539;10;29.59668947;62.43444154
CID=682823478;-15;27.5;33.47635468;4;21.5;4.3;1.749912208;148.1061964;8.127938633;211.8823254;424.1560347;392.9623045;32919.61064;0.581126676;0.014754235;3.143423926;33.47636491;105.2304064;-15;27.5;4;21.5;163.9400843;716.3448726;54.58853456;4.369552912;0.83940296;67.38950131;60.59315596;4.422488234;342.6917547;10.54647661;0.055719071;8.722488234;211.8823254;10;33.47635468;62.33364455
CID=682823513;-15;30;39.14848969;4;24;4.8;1.749912208;148.1061964;8.127938633;213.9984875;425.7395938;392.9623045;33446.89465;0.628175783;0.016694858;2.871647698;39.14851254;112.4207359;-15;30;4;24;163.9400843;770.1963031;59.226697;4.698035301;0.856847049;97.4739611;69.41730297;5.464413053;355.3393404;12.33255292;0.065682834;10.26441305;213.9984875;10;39.14848969;61.77953323
CID=682823416;-15;32.5;44.81291256;4;26.5;5.3;1.749912208;148.1061964;8.127938633;216.1082784;427.2965655;392.9623045;34403.20553;0.690271623;0.018683242;2.72415291;44.81294537;122.0773155;-15;32.5;4;26.5;163.9400843;827.0395933;62.08465835;5.044767404;0.870499193;88.66850121;78.21515176;6.496648597;368.2186044;14.59012081;0.078341721;11.7966486;216.1082784;10;44.81291256;62.47003159
CID=682822947;-15;35;52.22685927;4;29;5.8;1.749912208;148.1061964;8.127938633;218.2119299;428.8271845;392.9623045;35030.87426;0.917602282;0.021360105;3.056101763;52.46924185;160.3513425;-15;35;4;29;163.9400843;886.9809836;56.97737009;5.410397266;0.884384953;108.0498028;90.14034587;7.51942096;381.3289095;20.71994323;0.112173893;13.31942096;218.2119299;10;52.22685927;63.29539751
CID=682823106;-15;37.5;60.56919882;4;31.5;6.3;1.749912208;148.1061964;8.127938633;220.3096673;430.3316884;392.9623045;35965.12755;1.035133741;0.024248769;2.950651153;60.56919675;178.7185702;-15;37.5;4;31.5;163.9400843;950.1286888;58.94898826;5.795584973;0.89485975;108.8616335;102.8377618;8.53295552;394.6697066;24.98687217;0.136401339;14.83295552;220.3096673;10;60.56919882;60.90952246
CID=-2014627402;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627243;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627208;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627305;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627278;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627119;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627084;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627181;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627650;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2014627491;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898223;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898064;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898029;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898126;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898099;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932897940;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932897905;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898002;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898471;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-932898312;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-303057724;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-303057565;-12;15;14.52722776;4;9;1.8;1.747637729;148.2918459;9.127317106;203.4626873;415.1561167;394.8346401;26148.25091;0.381372777;0.008543025;5.023945598;14.52723792;72.98405302;-12;15;4;9;185.2441558;488.3738644;35.5689179;2.636379335;0.737951272;66.50778578;29.90963682;0.744124303;300.7796606;3.409216098;0.017431802;2.544124303;203.4626873;10;14.52722776;40.66775891
CID=-303057530;-12;17.5;17.07013735;4;11.5;2.3;1.747637729;148.2918459;9.127317106;205.6426825;416.8697193;394.8346401;27273.44365;0.417000438;0.009354793;4.621702547;17.07014424;78.89312912;-12;17.5;4;11.5;185.2441558;528.7967575;39.0640766;2.85459347;0.756807675;92.69140974;34.26947407;1.853478302;312.9800456;4.262306491;0.021966278;4.153478302;205.6426825;10;17.07013735;47.56096536
CID=-303057627;-12;20;19.88313778;4;14;2.8;1.747637729;148.2918459;9.127317106;207.8151402;418.5556531;394.8346401;28500.85729;0.455359907;0.010275853;4.283082855;19.88315074;85.16118206;-12;20;4;14;185.2441558;571.706909;42.38747705;3.086234524;0.77540017;66.6214729;38.95965383;2.951891104;325.431043;5.251519542;0.027280462;5.751891104;207.8151402;10;19.88313778;52.61549853
CID=-303057600;-12;22.5;22.94298002;4;16.5;3.3;1.747637729;148.2918459;9.127317106;209.980325;420.2141361;394.8346401;29439.12762;0.490289424;0.011300508;3.950317582;22.94299478;90.63211566;-12;22.5;4;16.5;185.2441558;617.2018999;45.97853254;3.331829267;0.793227158;62.56620796;43.9448825;4.039597395;338.1316976;6.313623351;0.033062225;7.339597395;209.980325;10;22.94298002;59.84037332
CID=-303057441;-12;25;26.30707757;4;19;3.8;1.747637729;148.2918459;9.127317106;212.1384959;421.8453762;394.8346401;30834.16019;0.523838759;0.012447748;3.637928247;26.30709432;95.70332152;-12;25;4;19;185.2441558;665.3809326;49.74732591;3.591913222;0.810300966;54.28255549;49.32672721;5.116829976;351.0810863;7.467661781;0.039423689;8.916829976;212.1384959;10;26.30707757;66.65299001
CID=-303057406;-12;27.5;30.34151905;4;21.5;4.3;1.747637729;148.2918459;9.127317106;214.2899057;423.4495985;394.8346401;31481.49399;0.574942886;0.013833218;3.421149933;30.34152631;103.8029107;-12;27.5;4;21.5;185.2441558;716.3448726;52.75570058;3.867030889;0.827772349;61.27453492;55.69064973;6.183819938;364.2783293;9.003203136;0.047920599;10.48381994;214.2899057;10;30.34151905;69.67200288
CID=-303057503;-12;30;34.43230074;4;24;4.8;1.747637729;148.2918459;9.127317106;216.434801;425.0270275;394.8346401;32407.11276;0.614107188;0.015274082;3.181797448;34.43230603;109.5566234;-12;30;4;24;185.2441558;770.1963031;56.29386512;4.157736041;0.842648772;63.4173676;62.08337149;7.240796884;377.7226019;10.50296298;0.056366853;12.04079688;216.434801;10;34.43230074;70.09697204
CID=-303057972;-12;32.5;39.24552932;4;26.5;5.3;1.747637729;148.2918459;9.127317106;218.5734221;426.5778912;394.8346401;33130.22782;0.656558422;0.016981564;2.948761501;39.24555687;115.7257872;-12;32.5;4;26.5;185.2441558;827.0395933;60.10584937;4.464592093;0.857110031;73.03040258;69.56802817;8.287989168;391.4131465;12.2009183;0.066027716;13.58798917;218.5734221;10;39.24552932;70.13221173
CID=-303057813;-12;35;45.7051644;4;29;5.8;1.747637729;148.2918459;9.127317106;220.7060023;428.1024207;394.8346401;33711.6849;0.724653396;0.019262204;2.760800462;45.70518968;126.1829088;-12;35;4;29;185.2441558;886.9809836;63.56055747;4.788172559;0.872362395;98.62106539;79.60206888;9.325624174;405.3492858;14.5604955;0.079463488;15.12562417;220.7060023;10;45.7051644;70.15244
CID=778671455;-12;37.5;51.97931515;4;31.5;6.3;1.747637729;148.2918459;9.127317106;222.8327681;429.6008507;394.8346401;34650.36618;0.791544923;0.021541916;2.619255624;51.97935142;136.1472085;-12;37.5;4;31.5;185.2441558;950.1286888;66.39216499;5.129061614;0.883626754;86.67689138;89.37535411;10.35392863;419.5304362;17.12617817;0.094264119;16.65392863;222.8327681;10;51.97931515;70.90572285
CID=778671614;-12;40;60.99473469;4;34;6.8;1.747637729;148.2918459;9.127317106;224.953939;431.073419;394.8346401;35261.2358;1.064452041;0.024784888;2.964679922;60.99473259;180.8298591;-12;40;4;34;185.2441558;1016.593022;61.00989881;5.487854759;0.895315584;108.2507142;103.5075344;11.37312899;433.9561224;24.60234954;0.136582384;18.17312899;224.953939;10;60.99473469;71.12729431
CID=778671649;-12;42.5;69.27520505;4;36.5;7.3;1.747637729;148.2918459;9.127317106;227.0697269;432.5203673;394.8346401;36100.3634;1.210664364;0.027793653;2.941085048;69.05852726;203.107002;-12;42.5;4;36.5;185.2441558;1086.486544;61.83235507;5.865159628;0.902548442;110;116.2525713;12.38345182;448.6259942;29.90226463;0.167452981;19.68345182;227.0697269;10;69.27520505;69.05852689
CID=778671552;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=778671579;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=778671738;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=778671773;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=778671676;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=778671207;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=778671366;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574250347;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1473493798;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112793119;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699080036;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799836585;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1900593134;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808087245;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-778199672;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267510381;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-368266930;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574255596;-9;10;9.09709157;4;4;0.8;1.745529102;148.4312465;10.22117509;201.2671318;411.0322242;396.6937815;22130.56669;0.323907739;0.006987803;6.958285693;9.097097621;63.30020422;-9;10;4;4;208.6447812;414.6074674;26.42620781;1.987145162;0.690071033;54.31686316;20.02925673;0.123769252;294.1184868;1.366238217;0.006920863;0.923769252;201.2671318;10;9.09709157;25.43403964
CID=1473499047;-9;12.5;10.77712208;4;6.5;1.3;1.745529102;148.4312465;10.22117509;203.4912097;412.7958631;396.6937815;23577.00408;0.356639378;0.007475178;6.393507646;10.7771272;68.90364512;-9;12.5;4;6.5;208.6447812;450.3422403;29.49007205;2.15841603;0.706095608;42.61374967;23.18970769;1.271351254;306.5314962;1.930021847;0.009854468;2.571351254;203.4912097;10;10.77712208;30.19430957
CID=-112787870;-9;15;12.6553061;4;9;1.8;1.745529102;148.4312465;10.22117509;205.7072954;414.5314662;396.6937815;24645.28717;0.378818987;0.008052745;5.716912053;12.65531227;72.34930723;-9;15;4;9;208.6447812;488.3738644;33.39059909;2.340695328;0.722691757;54.8426641;26.60575211;2.407414575;319.2125594;2.514224946;0.012940273;4.207414575;205.7072954;10;12.6553061;35.52892517
CID=-1699074787;-9;17.5;15.23477634;4;11.5;2.3;1.745529102;148.4312465;10.22117509;207.9156675;416.2392322;396.6937815;25710.65673;0.423528325;0.008857697;5.248048481;15.23478274;79.95287842;-9;17.5;4;11.5;208.6447812;528.7967575;36.76260655;2.534435583;0.743406592;63.00361054;31.1362018;3.532198928;332.1606294;3.339789822;0.017328414;5.832198928;207.9156675;10;15.23477634;42.23728487
CID=-1799831336;-9;20;17.63574135;4;14;2.8;1.745529102;148.4312465;10.22117509;210.1165996;417.9193654;396.6937815;26744.75145;0.449369133;0.00964867;4.754093776;17.63575362;83.8420265;-9;20;4;14;208.6447812;571.706909;40.59697696;2.740096857;0.760728831;80.15641557;35.2224793;4.645941903;345.3746704;4.120470254;0.021553596;7.445941903;210.1165996;10;17.63574135;49.34989159
CID=-1900587885;-9;22.5;20.50836038;4;16.5;3.3;1.745529102;148.4312465;10.22117509;212.3103596;419.5720752;396.6937815;27779.96935;0.488252137;0.0106073;4.389699524;20.50837403;90.02559973;-9;22.5;4;16.5;208.6447812;617.2018999;43.95139468;2.958146839;0.779235887;82.82404251;39.98692981;5.748879105;358.8536684;5.116894272;0.026986491;9.048879105;212.3103596;10;20.50836038;55.09693502
CID=808092494;-9;25;23.59294627;4;19;3.8;1.745529102;148.4312465;10.22117509;214.4972096;421.1975755;396.6937815;29096.98484;0.525634601;0.011661222;4.059211528;23.59296175;95.7688223;-9;25;4;19;208.6447812;665.3809326;47.34180951;3.189060991;0.796721224;54.69822008;44.991643;6.841244316;372.5966439;6.214389229;0.033047611;10.64124432;214.4972096;10;23.59294627;62.50515793
CID=-778194423;-9;27.5;27.11499713;4;21.5;4.3;1.745529102;148.4312465;10.22117509;216.6774056;422.7960907;396.6937815;30101.92033;0.561457525;0.012881015;3.727512219;27.11501477;101.0715489;-9;27.5;4;21.5;208.6447812;716.3448726;51.11827416;3.433322744;0.814046536;70.31015589;50.60767539;7.923269675;386.6026632;7.411199551;0.039743608;12.22326967;216.6774056;10;27.11499713;70.13045562
CID=-267505132;-9;30;30.87260765;4;24;4.8;1.745529102;148.4312465;10.22117509;218.8511968;424.3678306;396.6937815;31056.95884;0.600234075;0.014209146;3.457665429;30.87261664;106.7471793;-9;30;4;24;208.6447812;770.1963031;54.60295058;3.691423762;0.829854674;57.00931593;56.52325606;8.995185893;400.8708509;8.768942378;0.047424152;13.79518589;218.8511968;10;30.87260765;77.76024219
CID=-368261681;-9;32.5;35.55719132;4;26.5;5.3;1.745529102;148.4312465;10.22117509;221.018826;425.9130252;396.6937815;31874.84499;0.651176801;0.015867574;3.217222375;35.55721124;114.3954556;-9;32.5;4;26.5;208.6447812;827.0395933;58.0760988;3.963864271;0.846301272;59.0953572;63.83494286;10.0572225;415.4004032;10.45205985;0.057011854;15.3572225;221.018826;10;35.55719132;78.31813829
CID=1574256749;-9;35;40.01401566;4;29;5.8;1.745529102;148.4312465;10.22117509;223.1805286;427.4319024;396.6937815;32694.69432;0.705233419;0.017497707;3.058110634;40.01403456;122.3673446;-9;35;4;29;208.6447812;886.9809836;60.65162307;4.251153461;0.85915424;62.69934462;70.76149194;11.10960811;430.190601;12.35743927;0.067989359;16.90960811;223.1805286;10;40.01401566;78.13483686
CID=1473500200;-9;37.5;46.14977238;4;31.5;6.3;1.745529102;148.4312465;10.22117509;225.3365327;428.9246937;396.6937815;33266.57192;0.757352209;0.019718855;2.81209848;46.14980305;129.777791;-9;37.5;4;31.5;208.6447812;950.1286888;64.82265395;4.55380999;0.873264498;85.2522129;80.29339537;12.15257077;445.2408251;14.42196914;0.08004338;18.45257077;225.3365327;10;46.14977238;78.3394437
CID=-112786717;-9;40;52.98676879;4;34;6.8;1.745529102;148.4312465;10.22117509;227.4870587;430.3916338;396.6937815;33969.31194;0.830601293;0.022231235;2.652421574;52.98679672;140.5433228;-9;40;4;34;208.6447812;1016.593022;67.89168194;4.87236257;0.885168806;97.87215949;90.94887692;13.18633829;460.5505712;17.10240959;0.095760571;19.98633829;227.4870587;10;52.98676879;79.34173422
CID=-1699073634;-9;42.5;59.90500371;4;36.5;7.3;1.745529102;148.4312465;10.22117509;229.6323193;431.8329615;396.6937815;34847.72275;0.902434265;0.024837425;2.516682711;59.90504374;150.7619879;-9;42.5;4;36.5;208.6447812;1086.486544;70.70011029;5.207350685;0.89413143;86.67691871;101.7929744;14.21113869;476.1194674;20.01252785;0.113057943;21.51113869;229.6323193;10;59.90500371;80.14697249
CID=-1799830183;-9;45;70.70095393;4;39;7.8;1.745529102;148.4312465;10.22117509;231.772519;433.2489195;396.6937815;35525.41226;1.043631092;0.028831729;2.43443616;70.70095334;172.1169574;-9;45;4;39;208.6447812;1159.924238;72.61983971;5.559325433;0.903738431;100.1193427;118.8607032;15.22720068;491.9472928;24.8234117;0.141505211;23.02720068;231.772519;10;70.70095393;80.44630452
CID=-1900586732;-9;47.5;79.04127648;4;41.5;8.3;1.745529102;148.4312465;10.22117509;233.9078544;434.6397557;396.6937815;36119.6991;1.311373961;0.031295955;2.781379306;76.75085005;213.473226;-9;47.5;4;41.5;208.6447812;1237.023721;66.95387619;5.92885053;0.907463316;109.5195683;128.5020016;16.23475423;508.0339985;33.22718452;0.191143468;24.53475423;233.9078544;10;79.04127648;76.75084679
CID=808093647;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-778193270;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267503979;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-368260528;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574253550;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1473497001;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112789916;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699076833;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799833382;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1900589931;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808090448;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-778196469;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267507178;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-368263727;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574254447;-6;7.5;6.505234675;4;1.5;0.3;1.743574594;148.5230335;11.41599598;201.1744223;408.6790634;398.5385016;19308.82989;0.324591406;0.006420593;9.847861417;6.505238179;64.06268407;-6;7.5;4;1.5;234.2778819;381.0766891;19.8423331;1.626601223;0.662962915;48.81771411;14.9083556;0.560312075;298.7939751;0.279324244;0.001412471;0.860312075;201.1744223;10.30809539;6.505234675;16.69041215
CID=1473497898;-6;10;7.769439478;4;4;0.8;1.743574594;148.5230335;11.41599598;203.4349429;410.4653997;398.5385016;20614.27972;0.323916547;0.006713897;8.134079957;7.769443067;63.19727112;-6;10;4;4;234.2778819;414.6074674;24.55827348;1.769725183;0.676562663;24.49332776;17.44767799;1.73527175;311.6622519;0.648399306;0.00330516;2.53527175;203.4349429;10;7.769439478;21.18761915
CID=-112789019;-6;12.5;9.377346167;4;6.5;1.3;1.743574594;148.5230335;11.41599598;205.6872867;412.2235501;398.5385016;21631.02282;0.348917022;0.007146563;7.175701748;9.377350671;67.2890716;-6;12.5;4;6.5;234.2778819;450.3422403;28.37622486;1.922256752;0.692825251;54.59659985;20.56421922;2.898369043;324.8156803;1.105403895;0.005680445;4.198369043;205.6872867;10;9.377346167;26.22396136
CID=-1699075936;-6;15;10.95578965;4;9;1.8;1.743574594;148.5230335;11.41599598;207.9317414;413.9537038;398.5385016;23132.12823;0.37387384;0.007622657;6.504584441;10.95579312;71.26288144;-6;15;4;9;234.2778819;488.3738644;31.64732171;2.084592282;0.707732661;34.33440534;23.51962324;4.049846565;338.2531515;1.630673666;0.008448373;5.849846565;207.9317414;10;10.95578965;31.89536231
CID=-1799832485;-6;17.5;13.13351334;4;11.5;2.3;1.743574594;148.5230335;11.41599598;210.1685898;415.6560564;398.5385016;24012.03973;0.418964313;0.008294662;6.00907126;13.13352219;78.9202707;-6;17.5;4;11.5;234.2778819;528.7967575;34.61376327;2.257134789;0.726707582;61.26120783;27.45853085;5.18994476;351.9735562;2.337606757;0.012211137;7.48994476;210.1685898;10;13.13351334;36.69846597
CID=-1900589034;-6;20;15.61475244;4;14;2.8;1.743574594;148.5230335;11.41599598;212.3981093;417.3308092;398.5385016;25445.666;0.448704784;0.009091248;5.34891911;15.61475931;83.52208445;-6;20;4;14;234.2778819;571.706909;38.71958395;2.440293998;0.746268506;48.82748363;31.79039734;6.318902019;365.9757966;3.065036676;0.016144848;9.118902019;212.3981093;10;15.61475244;43.63086346
CID=808091345;-6;22.5;18.13740409;4;16.5;3.3;1.743574594;148.5230335;11.41599598;214.6205718;418.9781688;398.5385016;26226.74753;0.481670437;0.009935092;4.88425834;18.13741689;88.58782969;-6;22.5;4;16.5;234.2778819;617.2018999;42.211489;2.634486427;0.764127761;66.50781639;36.0632808;7.436954816;380.2587984;3.906776513;0.020752308;10.73695482;214.6205718;10;18.13740409;51.08612979
CID=-778195572;-6;25;21.15091165;4;19;3.8;1.743574594;148.5230335;11.41599598;216.836243;420.5983458;398.5385016;27292.83404;0.523138666;0.01095669;4.494153253;21.15092027;95.05547714;-6;25;4;19;234.2778819;665.3809326;45.59792272;2.840135515;0.78307189;93.78628467;41.03773758;8.544337863;394.8215236;4.928105596;0.026400626;12.34433786;216.836243;10;21.15091165;59.30567564
CID=-267506281;-6;27.5;24.34589761;4;21.5;4.3;1.743574594;148.5230335;11.41599598;219.0453825;422.191555;398.5385016;28425.23062;0.563049776;0.012067532;4.151150829;24.34591386;101.0635605;-6;27.5;4;21.5;234.2778819;716.3448726;48.94364885;3.057671799;0.800648691;66.62219744;46.19977487;9.641284295;409.6629828;6.059384158;0.03274062;13.9412843;219.0453825;10;24.34589761;65.15265547
CID=-368262830;-6;30;27.81331377;4;24;4.8;1.743574594;148.5230335;11.41599598;221.248243;423.7580214;398.5385016;29427.54485;0.601257306;0.013296931;3.832588721;27.8133322;106.5970633;-6;30;4;24;234.2778819;770.1963031;52.40638327;3.287533151;0.817180777;62.56543757;51.71191933;10.72802588;424.7822483;7.297411888;0.039773174;15.52802588;221.248243;10;27.81331377;73.64789021
CID=1574259696;-6;32.5;31.93786736;4;26.5;5.3;1.743574594;148.5230335;11.41599598;223.4450699;425.2979554;398.5385016;30699.70584;0.646490679;0.014770156;3.544264093;31.93787723;113.1962715;-6;32.5;4;26.5;234.2778819;827.0395933;55.92842905;3.530165062;0.833890745;55.91687928;58.19057778;11.80479328;440.1784685;8.757056292;0.048148448;17.10479328;223.4450699;10;31.93786736;81.73598743
CID=1473503147;-6;35;36.35941881;4;29;5.8;1.743574594;148.5230335;11.41599598;225.6361014;426.8115873;398.5385016;31301.20743;0.697905278;0.016380532;3.318794109;36.35944075;120.6694978;-6;35;4;29;234.2778819;886.9809836;59.03186774;3.786021013;0.848800224;59.37232389;65.08298822;12.87181629;455.8508814;10.45905837;0.058017672;18.67181629;225.6361014;10;36.35941881;87.56100067
CID=-112783770;-6;37.5;41.70499356;4;31.5;6.3;1.743574594;148.5230335;11.41599598;227.8215676;428.2991454;398.5385016;32173.06198;0.756269401;0.018337443;3.095742611;41.70501546;129.1079934;-6;37.5;4;31.5;234.2778819;950.1286888;62.37849745;4.055562912;0.863421449;61.82591935;73.38735398;13.9293242;471.7988308;12.45130968;0.069689623;20.2293242;227.8215676;10;41.70499356;88.31301255
CID=-1699070687;-6;40;46.60205525;4;34;6.8;1.743574594;148.5230335;11.41599598;230.0016905;429.7608617;398.5385016;32942.80505;0.813239646;0.020198959;2.941087405;46.60208888;137.0608166;-6;40;4;34;234.2778819;1016.593022;64.96599218;4.339261624;0.874164642;64.60299917;80.9968116;14.97754616;488.0217822;14.61769932;0.082558224;21.77754616;230.0016905;10;46.60205525;88.09416037
CID=-1799827236;-6;42.5;53.82799759;4;36.5;7.3;1.743574594;148.5230335;11.41599598;232.1766837;431.1969719;398.5385016;33385.32985;0.867899066;0.022894659;2.682343471;53.82803056;144.3852663;-6;42.5;4;36.5;234.2778819;1086.486544;69.48569478;4.637597606;0.886406241;97.47390201;92.26382624;16.01671157;504.5193418;16.95875061;0.096660118;23.31671157;232.1766837;10;53.82799759;87.04776458
CID=-1900583785;-6;45;61.03186781;4;39;7.8;1.743574594;148.5230335;11.41599598;234.3467519;432.607716;398.5385016;34206.55741;0.946463295;0.025656332;2.546233495;61.03189859;155.4014644;-6;45;4;39;234.2778819;1159.924238;72.22969772;4.951061658;0.895355002;93.27035591;103.5660452;17.04705062;521.2912753;19.99838824;0.115044433;24.84705062;234.3467519;10;61.03186781;88.64335632
CID=808096594;-6;47.5;68.93686755;4;41.5;8.3;1.743574594;148.5230335;11.41599598;236.512091;433.9933389;398.5385016;35014.32114;1.023261939;0.028735906;2.405031712;68.93691186;165.7954591;-6;47.5;4;41.5;234.2778819;1237.023721;75.2438896;5.28015582;0.90245694;87.04283789;116.0596112;18.06879483;538.337531;23.29424286;0.135264063;26.36879483;236.512091;10;68.93686755;89.4302297
CID=-778190323;-6;50;81.22168774;4;44;8.8;1.743574594;148.5230335;11.41599598;238.6728877;435.3540915;398.5385016;35699.32325;1.135541395;0.033437816;2.235043738;81.22168667;181.5340222;-6;50;4;44;234.2778819;1317.90549;79.14533433;5.625394423;0.909655933;97.61286947;135.6596285;19.08217769;555.6582643;27.76574717;0.162762215;27.88217769;238.6728877;10;81.22168774;89.16253394
CID=-267501032;-6;52.5;90.27726856;4;46.5;9.3;1.743574594;148.5230335;11.41599598;240.8293199;436.6902313;398.5385016;36189.90855;1.464838753;0.03571233;2.676138342;86.32532838;231.0185212;-6;52.5;4;46.5;234.2778819;1402.693214;71.36887471;5.987305345;0.91169418;109.5618954;143.8615823;20.08743548;573.2538663;38.11626686;0.225586587;29.38743548;240.8293199;10;90.27726856;86.3253299
CID=-368257581;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574260849;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1473504300;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112782617;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699069534;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799826083;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1900582632;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808097747;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-778189170;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267499879;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-368256428;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574257650;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1473501101;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112785816;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699072733;-3;12.5;7.885593119;4;6.5;1.3;1.741762908;148.5658262;12.71861626;207.8636322;411.6941165;400.3675434;19945.22424;0.35195477;0.00682812;8.59195096;7.885597818;67.75266974;-3;12.5;4;6.5;262.2829963;450.3422403;26.15360806;1.717008905;0.677775517;39.50447194;17.67683558;4.505094076;343.6817018;0.333010505;0.00172236;5.805094076;207.8636322;10;7.885593119;21.74915377
CID=-1799829282;-3;15;9.723426017;4;9;1.8;1.741762908;148.5658262;12.71861626;210.1365481;413.4192164;400.3675434;21462.28749;0.377188026;0.007328557;7.379374913;9.723432456;71.75285353;-3;15;4;9;262.2829963;488.3738644;30.43458911;1.862011153;0.696180926;23.18224631;21.22038494;5.671868121;357.8996514;0.795798022;0.004150415;7.471868121;210.1365481;10;9.723426017;26.95281974
CID=-1900585831;-3;17.5;11.594876;4;11.5;2.3;1.741762908;148.5658262;12.71861626;212.4019789;415.1165483;400.3675434;22520.44416;0.417252173;0.007897593;6.764108746;11.59488163;78.42904024;-3;17.5;4;11.5;262.2829963;528.7967575;33.39266541;2.016130535;0.713486516;48.60464513;24.69086616;6.827163092;372.4169679;1.376542065;0.007239975;9.127163092;212.4019789;10;11.594876;32.83752119
CID=808094548;-3;20;13.42282355;4;14;2.8;1.741762908;148.5658262;12.71861626;214.6602065;416.7863108;400.3675434;23672.86833;0.444999171;0.008493915;6.156645819;13.42283013;82.63961098;-3;20;4;14;262.2829963;571.706909;36.5565921;2.179733026;0.729097291;50.88722878;27.9714117;7.971218131;387.2324897;2.010382155;0.010664054;10.77121813;214.6602065;10;13.42282355;37.82161818
CID=-778192369;-3;22.5;15.77609902;4;16.5;3.3;1.741762908;148.5658262;12.71861626;216.9115072;418.4287074;400.3675434;24838.44463;0.472565218;0.00927093;5.495332826;15.77610391;86.69494168;-3;22.5;4;16.5;262.2829963;617.2018999;40.44291752;2.353190671;0.747469652;51.8419359;32.06726859;9.104270527;402.3450803;2.725283973;0.014581083;12.40427053;216.9115072;10;15.77609902;44.91732844
CID=-267503078;-3;25;18.87935449;4;19;3.8;1.741762908;148.5658262;12.71861626;219.1561513;420.0439462;400.3675434;25773.91946;0.528218306;0.010304716;5.070042685;18.87936265;95.71917451;-3;25;4;19;262.2829963;665.3809326;43.58197897;2.536881697;0.769022167;63.6246175;37.29960617;10.22655587;417.7536411;3.719635728;0.020074833;14.02655587;219.1561513;10;18.87935449;52.90573619
CID=-368259627;-3;27.5;21.76556535;4;21.5;4.3;1.741762908;148.5658262;12.71861626;221.3944023;421.6322391;400.3675434;26769.4168;0.560419432;0.011311447;4.608194362;21.76558066;100.3000261;-3;27.5;4;21.5;262.2829963;716.3448726;47.23282821;2.731190671;0.786643546;80.15641584;42.03858118;11.33830825;433.4571254;4.680697903;0.025484488;15.63830825;221.3944023;10;21.76556535;61.3154223
CID=1574242147;-3;30;25.06767964;4;24;4.8;1.741762908;148.5658262;12.71861626;223.6265169;423.1938017;400.3675434;27742.3806;0.602827238;0.012480332;4.250263035;25.06769674;106.5443048;-3;30;4;24;262.2829963;770.1963031;50.54434623;2.93650871;0.804296063;82.82515309;47.3537378;12.43976044;449.4545517;5.842987264;0.032096326;17.23976044;223.6265169;10;25.06767964;68.46224773
CID=1473485598;-3;32.5;28.61611505;4;26.5;5.3;1.741762908;148.5658262;12.71861626;225.8527441;424.7288597;400.3675434;29005.77732;0.643419416;0.013763074;3.923877666;28.61613431;112.2862103;-3;32.5;4;26.5;262.2829963;827.0395933;53.92074989;3.15323374;0.820669583;54.69820416;52.97834711;13.53114415;465.7450188;7.120765568;0.039467947;18.83114415;225.8527441;10;28.61611505;76.65083947
CID=-112801319;-3;35;32.8733722;4;29;5.8;1.741762908;148.5658262;12.71861626;228.0733253;426.2376241;400.3675434;29819.22436;0.693270908;0.015311943;3.633534428;32.87338304;119.4465691;-3;35;4;29;262.2829963;886.9809836;57.30251866;3.381770821;0.837285895;75.62253544;59.65219121;14.61269035;482.3277205;8.648576686;0.048373047;20.41269035;228.0733253;10;32.8733722;85.8196147
CID=-1699088236;-3;37.5;37.47151529;4;31.5;6.3;1.741762908;148.5658262;12.71861626;230.2884933;427.7203257;400.3675434;30990.26217;0.747208759;0.017016959;3.391495511;37.47153891;127.084556;-3;37.5;4;31.5;262.2829963;950.1286888;60.46094244;3.622532541;0.852124887;54.28392809;66.81193594;15.68462951;499.2019625;10.39915165;0.058700565;21.98462951;230.2884933;10;37.47151529;94.65972049
CID=-1799844785;-3;40;42.54415488;4;34;6.8;1.741762908;148.5658262;12.71861626;232.4984722;429.1771937;400.3675434;31600.63717;0.803028159;0.018927806;3.168556509;42.54416508;134.8035912;-3;40;4;34;262.2829963;1016.593022;63.65213774;3.875939488;0.865426604;60.80681569;74.69052975;16.74719205;516.3671793;12.36406041;0.070442831;23.54719205;232.4984722;10;42.54415488;97.48876888
CID=-1900601334;-3;42.5;47.91161644;4;36.5;7.3;1.741762908;148.5658262;12.71861626;234.703477;430.6084611;400.3675434;32430.91933;0.857650982;0.020991486;2.965500598;47.91162383;142.0819491;-3;42.5;4;36.5;262.2829963;1086.486544;66.83289274;4.142420818;0.876674309;63.70978573;83.03446404;17.80060871;533.822954;14.50726951;0.08343333;25.10060871;234.703477;10;47.91161644;98.12229227
CID=808079045;-3;45;53.78865594;4;39;7.8;1.741762908;148.5658262;12.71861626;236.9037132;432.0143653;400.3675434;33120.45907;0.912042402;0.023287061;2.771697798;53.78867221;149.0859443;-3;45;4;39;262.2829963;1159.924238;70.13757988;4.422414929;0.886349339;71.08375934;92.20228303;18.84511111;551.5690389;16.84994193;0.097831472;26.64511111;236.9037132;10;53.78865594;98.30802364
CID=-778207872;-3;47.5;61.99990069;4;41.5;8.3;1.741762908;148.5658262;12.71861626;239.0993762;433.3951485;400.3675434;33574.56553;0.988757982;0.026458049;2.571860479;61.99993695;159.4551875;-3;47.5;4;41.5;262.2829963;1237.023721;73.86541146;4.716370253;0.896359808;97.47401009;105.0907881;19.88093224;569.6053793;19.85313481;0.116381732;28.18093224;239.0993762;10;61.99990069;97.76215056
CID=-267518581;-3;50;69.86330928;4;44;8.8;1.741762908;148.5658262;12.71861626;241.2906516;434.7510588;400.3675434;34409.63513;1.072679303;0.029595505;2.442460978;69.86334313;170.6384894;-3;50;4;44;262.2829963;1317.90549;76.57230795;5.024746205;0.903142058;93.26967031;117.530091;20.9083072;587.9321395;23.29588035;0.137898919;29.7083072;241.2906516;10;69.86330928;99.51428787
CID=-368275130;-3;52.5;79.06522186;4;46.5;9.3;1.741762908;148.5658262;12.71861626;243.4777145;436.0823513;400.3675434;34944.44315;1.411574324;0.033932728;2.739762428;80.83242983;221.4616542;-3;52.5;4;46.5;262.2829963;1402.693214;72.10688611;5.348014299;0.909481337;108.0188089;135.0353948;21.92747394;606.5497334;32.88979217;0.196616769;31.22747394;243.4777145;10;79.06522186;100.343334
CID=1574247396;-3;55;92.70511792;4;49;9.8;1.741762908;148.5658262;12.71861626;245.66073;437.3892893;400.3675434;35836.25275;1.24011153;0.038721676;2.069505016;92.70511625;191.8537031;-3;55;4;49;262.2829963;1491.514087;85.19399877;5.686659478;0.913686908;95.66020223;154.1565836;22.9386742;625.4588585;31.2211976;0.188512258;32.7386742;245.66073;10;92.70511792;100.0402201
CID=1473490847;-3;57.5;102.4904465;4;51.5;10.3;1.741762908;148.5658262;12.71861626;247.8398532;438.6721459;400.3675434;36239.46876;1.631486852;0.040766281;2.571944035;96.75440747;248.8469212;-3;57.5;4;51.5;262.2829963;1584.499235;75.8393393;6.041181692;0.914695762;109.5992409;160.7125776;23.94215459;644.6605362;43.67708036;0.266396443;34.24215459;247.8398532;10;102.4904465;96.75440704
CID=-112796070;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699082987;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799839536;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1900596085;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808084294;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-778202623;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267513332;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-368269881;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1929189052;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=625227137;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=806795590;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-497166325;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1444897880;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1546107501;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1727675954;0;17.5;9.74610769;4;11.5;2.3;1.740083138;148.558224;14.13625748;214.6163687;414.6172262;402.1796129;21030.42631;0.402073377;0.007438406;7.737872806;9.746113538;75.41418691;0;17.5;4;11.5;292.8031823;528.7967575;32.01500973;1.805980226;0.696399107;27.87231677;21.26322021;8.444297872;393.4887208;0.419090968;0.002219411;10.74429787;214.6163687;10;9.74610769;27.6582007
CID=423714039;0;20;11.68516219;4;14;2.8;1.740083138;148.558224;14.13625748;216.9034336;416.2823589;402.1796129;21896.60951;0.432975924;0.008036533;6.865125004;11.68516595;80.22012492;0;20;4;14;292.8031823;571.706909;35.62736931;1.952529698;0.714286694;54.33096061;24.85524799;9.603333739;409.1425208;0.965763119;0.005159181;12.40333374;216.9034336;10;11.68516219;33.79100986
CID=87428324;0;22.5;13.98222115;4;16.5;3.3;1.740083138;148.558224;14.13625748;219.1837179;417.9201508;402.1796129;23408.26957;0.484564191;0.00877839;6.341853329;13.98223094;88.67325781;0;22.5;4;16.5;292.8031823;617.2018999;38.43566099;2.107907076;0.733634521;33.78108928;28.95692813;10.75126923;425.110198;1.669386507;0.008996809;14.05126923;219.1837179;10;13.98222115;40.61999757
CID=-1216533591;0;25;16.4351815;4;19;3.8;1.740083138;148.558224;14.13625748;221.457497;419.5308075;402.1796129;24204.25747;0.525910084;0.009605305;5.782932027;16.43518939;95.04358312;0;25;4;19;292.8031823;665.3809326;41.62435755;2.272451164;0.752290641;62.96103751;33.19287191;11.88834076;441.3905918;2.46645566;0.013411213;15.68834076;221.457497;10;16.4351815;46.26328372
CID=1929194301;0;27.5;19.26971249;4;21.5;4.3;1.740083138;148.558224;14.13625748;223.7250392;421.1145383;402.1796129;25536.30179;0.556433903;0.010582416;5.153067561;19.26972114;99.29817492;0;27.5;4;21.5;292.8031823;716.3448726;45.60362098;2.446506445;0.771535242;47.9080059;37.94682437;13.01478332;457.9825961;3.320591177;0.018218647;17.31478332;223.7250392;10;19.26971249;54.52185662
CID=625232386;0;30;22.36801528;4;24;4.8;1.740083138;148.558224;14.13625748;225.9866058;422.6715563;402.1796129;26262.29006;0.600254401;0.011677108;4.728204605;22.36803115;105.7606279;0;30;4;24;292.8031823;770.1963031;48.89167224;2.630423266;0.790053831;66.50784931;43.01568582;14.13083063;474.8851741;4.366715249;0.024177176;18.93083063;225.9866058;10;22.36801528;63.27905734
CID=806800839;0;32.5;25.90163003;4;26.5;5.3;1.740083138;148.558224;14.13625748;228.2424503;424.2020779;402.1796129;27269.13814;0.6485731;0.012945907;4.355359809;25.90164067;112.8109648;0;32.5;4;26.5;292.8031823;827.0395933;52.16923186;2.824558076;0.808371648;93.32594481;48.68239964;15.23671543;492.0973733;5.586916902;0.031218935;20.53671543;228.2424503;10;25.90163003;72.92975508
CID=-497161076;0;35;29.46683082;4;29;5.8;1.740083138;148.558224;14.13625748;230.4928179;425.7063298;402.1796129;28315.68237;0.688247258;0.014264356;4.010030333;29.4668509;118.1629659;0;35;4;29;292.8031823;886.9809836;55.55045699;3.029273714;0.824237513;66.62226295;54.31716882;16.33266976;509.6183422;6.874752783;0.038774347;22.13266976;230.4928179;10;29.46683082;79.64152892
CID=-1444892631;0;37.5;33.63132971;4;31.5;6.3;1.740083138;148.558224;14.13625748;232.7379449;427.1845234;402.1796129;29351.77192;0.740203129;0.015818532;3.729296738;33.63134169;125.4212529;0;37.5;4;31.5;292.8031823;950.1286888;58.68885794;3.244939762;0.839938273;60.07322671;60.83487198;17.41892526;527.4473469;8.435677015;0.04802822;23.71892526;232.7379449;10;33.63132971;89.51571444
CID=1546112750;0;40;38.5733225;4;34;6.8;1.740083138;148.558224;14.13625748;234.9780581;428.6368908;402.1796129;30474.266;0.799477856;0.017677364;3.465448306;38.57334715;133.6739405;0;40;4;34;292.8031823;1016.593022;61.94587248;3.471932969;0.855265668;70.30717411;68.52389844;18.49571354;545.5837901;10.26563988;0.059006595;25.29571354;234.9780581;10;38.5733225;98.9540442
CID=1727681203;0;42.5;43.11888976;4;36.5;7.3;1.740083138;148.558224;14.13625748;237.2133747;430.0636623;402.1796129;31136.81975;0.836522761;0.019455561;3.20040533;43.11891737;137.998013;0;42.5;4;36.5;292.8031823;1086.486544;65.50487542;3.710637758;0.866758819;56.91874706;75.58321391;19.56326666;564.0272313;11.98464368;0.069554902;26.86326666;237.2133747;10;43.11888976;108.3297254
CID=423719288;0;45;49.1988671;4;39;7.8;1.740083138;148.558224;14.13625748;239.4441014;431.4650728;402.1796129;31911.54061;0.902680287;0.02181194;2.985801589;49.1988948;146.8981383;0;45;4;39;292.8031823;1159.924238;68.77415851;3.961446829;0.879007335;59.09536086;85.03909382;20.62181757;582.7774088;14.3061402;0.083842568;28.42181757;239.4441014;10;49.1988671;108.6092547
