PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=87433573;0;47.5;54.75663917;4;41.5;8.3;1.740083138;148.558224;14.13625748;241.6704339;432.8413621;402.1796129;32657.63301;0.967159681;0.024053596;2.835052218;54.75666565;155.2380064;0;47.5;4;41.5;292.8031823;1237.023721;71.35119641;4.224761874;0.887721254;62.69927937;93.71651977;21.67160072;601.8342648;16.83528065;0.099644796;29.97160072;241.6704339;10;54.75663917;108.23765
CID=-1216528342;0;50;62.08063055;4;44;8.8;1.740083138;148.558224;14.13625748;243.8925568;434.1927758;402.1796129;33227.99845;1.02917467;0.026984952;2.624086039;62.08067357;162.9050288;0;50;4;44;292.8031823;1317.90549;75.07433249;4.50099442;0.896441736;73.03066129;105.2180208;22.71285272;621.1979729;19.57323786;0.117015424;31.51285272;243.8925568;10;62.08063055;109.5591065
CID=1929195454;0;52.5;70.94382203;4;46.5;9.3;1.740083138;148.558224;14.13625748;246.1106432;435.5195666;402.1796129;33745.70221;1.120294445;0.030554421;2.46452893;70.94386182;174.8431999;0;52.5;4;46.5;292.8031823;1402.693214;78.23957624;4.790566835;0.9039074;98.62107535;119.2467798;23.74581316;640.8689702;23.15529676;0.139840292;33.04581316;246.1106432;10;70.94382203;109.4534969
CID=625233539;0;55;79.52480156;4;49;9.8;1.740083138;148.558224;14.13625748;248.3248544;436.8219954;402.1796129;34566.39908;1.209675234;0.034124924;2.340328448;79.52485945;186.1142909;0;55;4;49;292.8031823;1491.514087;80.9344524;5.093913511;0.908872977;88.6684675;132.9399452;24.7707255;660.8479939;27.05226886;0.165060785;34.5707255;248.3248544;10;79.52480156;110.3420258
CID=806801992;0;57.5;90.35257036;4;51.5;10.3;1.740083138;148.558224;14.13625748;250.5353402;438.1003329;402.1796129;35061.18419;1.567481591;0.039062336;2.597421812;91.51367128;237.6996058;0;57.5;4;51.5;292.8031823;1584.499235;77.05900856;5.411482288;0.913355046;107.8072404;152.2306571;25.78783818;681.1361233;37.63042288;0.232004089;36.08783818;250.5353402;10;90.35257036;111.4116006
CID=-497159923;0;60;104.6389778;4;54;10.8;1.740083138;148.558224;14.13625748;252.7422389;439.3548621;402.1796129;35914.80945;1.38701672;0.044573789;1.980830926;104.6389844;207.2721363;0;60;4;54;292.8031823;1681.784218;89.47999626;5.743736133;0.916220963;95.34975229;173.5198118;26.79740596;701.7348296;35.99492072;0.224271233;37.59740596;252.7422389;10;104.6389778;110.1230405
CID=-1444891478;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1546113903;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1727682356;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=423720441;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87434726;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1216527189;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1929192255;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=625230340;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=806798793;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-497163122;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1444894677;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1546110704;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1727679157;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=423717242;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87431527;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1216530388;3;22.5;12.28676157;4;16.5;3.3;1.738524714;148.4988011;15.67656327;221.4377623;417.4491011;403.9733714;21580.51984;0.480547448;0.008322946;7.139145493;12.28676755;87.71702115;3;22.5;4;16.5;325.9849315;617.2018999;37.42649824;1.893344877;0.719540023;47.48507239;25.94409121;12.37839071;448.551579;0.552317843;0.002998464;15.67839071;221.4377623;10;12.28676157;34.66927339
CID=1929193152;3;25;14.33594683;4;19;3.8;1.738524714;148.4988011;15.67656327;223.7408501;419.0555036;403.9733714;22827.74631;0.514774294;0.009015443;6.47177495;14.33595414;92.7790689;3;25;4;19;325.9849315;665.3809326;40.54161169;2.041140152;0.736447709;41.27499293;29.57606986;13.53013191;465.7297046;1.216453177;0.006664391;17.33013191;223.7408501;10;14.33594683;41.73208691
CID=625231237;3;27.5;16.53883208;4;21.5;4.3;1.738524714;148.4988011;15.67656327;226.0378762;420.6349987;403.9733714;23727.88085;0.548922217;0.00978683;5.905658639;16.53884055;97.67274658;3;27.5;4;21.5;325.9849315;716.3448726;43.61061858;2.197478483;0.753036459;58.40670859;33.36912609;14.67114839;483.2366234;1.979738736;0.010946465;18.97114839;226.0378762;10;16.53883208;47.55568413
CID=806799690;3;30;19.66496554;4;24;4.8;1.738524714;148.4988011;15.67656327;228.3291072;422.1877968;403.9733714;24984.82895;0.593195542;0.010873857;5.298321993;19.6649797;104.1913944;3;30;4;24;325.9849315;770.1963031;47.3227478;2.362674556;0.774037244;51.24975358;38.60001027;15.8016748;501.0712415;2.895578162;0.01616029;20.6016748;228.3291072;10;19.66496554;55.98402892
CID=-497162225;3;32.5;23.1291331;4;26.5;5.3;1.738524714;148.4988011;15.67656327;230.614802;423.7141121;403.9733714;25796.65015;0.651358164;0.012108793;4.882088281;23.12914332;112.9185195;3;32.5;4;26.5;325.9849315;827.0395933;50.4199127;2.537048536;0.794237846;64.15892977;44.24505563;16.92194484;519.232554;4.029391579;0.022701226;22.22194484;230.614802;10;23.1291331;65.35347327
CID=-1444893780;3;35;26.54696972;4;29;5.8;1.738524714;148.4988011;15.67656327;232.8952103;425.214162;403.9733714;26754.08657;0.690635022;0.013370522;4.450695769;26.54698855;118.1525696;3;35;4;29;325.9849315;886.9809836;53.91762398;2.720926331;0.811426745;80.15641376;49.70747704;18.03219157;537.7196622;5.198074807;0.029566358;23.83219157;232.8952103;10;26.54696972;75.17737633
CID=1546111601;3;37.5;30.29308982;4;31.5;6.3;1.738524714;148.4988011;15.67656327;235.1705727;426.6881743;403.9733714;27668.85733;0.736092742;0.014779543;4.101741652;30.29311095;124.2545149;3;37.5;4;31.5;325.9849315;950.1286888;57.19281863;2.914639902;0.827580144;82.82532506;55.61469877;19.13264774;556.531792;6.551627502;0.037627101;25.43264774;235.1705727;10;30.29308982;83.98530237
CID=1727680054;3;40;34.49695218;4;34;6.8;1.738524714;148.4988011;15.67656327;237.44112;428.1363614;403.9733714;28860.71657;0.786759987;0.016384173;3.79804166;34.49696547;131.020912;3;40;4;34;325.9849315;1016.593022;60.4097498;3.11852765;0.842863537;56.46750241;62.18410726;20.22354612;575.668313;8.111429957;0.047043261;27.02354612;237.44112;10;34.49695218;92.85862735
CID=423718139;3;42.5;39.59868489;4;36.5;7.3;1.738524714;148.4988011;15.67656327;239.7070721;429.5589568;403.9733714;29517.36581;0.854641163;0.01834156;3.545286806;39.59869788;140.3887411;3;42.5;4;36.5;325.9849315;1086.486544;63.43685135;3.332934866;0.858057805;83.57333963;70.11648481;21.30511999;595.1287605;10.04576942;0.058841697;28.60511999;239.7070721;10;39.59868489;103.7760895
CID=87432424;3;45;44.38363175;4;39;7.8;1.738524714;148.4988011;15.67656327;241.9686376;430.9561929;403.9733714;30834.85809;0.893949749;0.020247589;3.26300465;44.38366068;144.8240912;3;45;4;39;325.9849315;1159.924238;67.03796567;3.55821428;0.86957696;54.28252915;77.54804805;22.37760361;614.9128583;11.83890672;0.070043933;30.17760361;241.9686376;10;44.38363175;113.8741081
CID=-1216529491;3;47.5;50.1855537;4;41.5;8.3;1.738524714;148.4988011;15.67656327;244.2260133;432.3283073;403.9733714;31343.60185;0.965349801;0.022565698;3.072836235;50.18558382;154.2120804;3;47.5;4;41.5;325.9849315;1237.023721;69.86261045;3.794726694;0.880710178;59.37233467;86.57684226;23.44123282;635.0205454;14.25457295;0.085197427;31.74123282;244.2260133;10;50.1855537;120.1507462
CID=1929198401;3;50;56.89359401;4;44;8.8;1.738524714;148.4988011;15.67656327;246.4793836;433.6755433;403.9733714;32143.19349;1.034389427;0.025274428;2.863416034;56.89362425;162.9101159;3;50;4;44;325.9849315;1317.90549;73.15654748;4.042841748;0.890555128;61.82590484;97.06408559;24.4962457;655.452005;16.89701309;0.102035994;33.2962457;246.4793836;10;56.89359401;121.2494072
CID=625236486;3;52.5;62.82151091;4;46.5;9.3;1.738524714;148.4988011;15.67656327;248.7289197;434.9981512;403.9733714;32841.329;1.101681439;0.027781461;2.722471988;62.82155764;171.0299309;3;52.5;4;46.5;325.9849315;1402.693214;75.6719604;4.302938814;0.897180427;64.60285592;106.3860504;25.54288339;676.2076984;19.76776087;0.120623369;34.84288339;248.7289197;10;62.82151091;120.7311604
CID=806804939;3;55;71.43694713;4;49;9.8;1.738524714;148.4988011;15.67656327;250.9747798;436.2963897;403.9733714;33297.13343;1.165983365;0.03134847;2.497218898;71.43699451;178.3938127;3;55;4;49;325.9849315;1491.514087;79.7460399;4.575408072;0.904245046;85.252278;120.0308309;26.58139102;697.2884033;22.86875719;0.141028822;36.38139102;250.9747798;10;71.43694713;120.7636556
CID=-497156976;3;57.5;80.71187242;4;51.5;10.3;1.738524714;148.4988011;15.67656327;253.2171084;437.5705274;403.9733714;33898.58537;1.262943348;0.035268406;2.358965431;80.71191599;190.3966197;3;57.5;4;51.5;325.9849315;1584.499235;82.63256598;4.860651773;0.909426687;97.87222307;134.8421718;27.6120188;718.6952585;26.92678937;0.16784313;37.9120188;253.2171084;10;80.71187242;122.1364077
CID=-1444888531;3;60;90.04545576;4;54;10.8;1.738524714;148.4988011;15.67656327;255.4560364;438.8208451;403.9733714;34690.23961;1.357876982;0.039329494;2.23962583;90.04551918;201.6682706;3;60;4;54;325.9849315;1681.784218;85.31884093;5.159085761;0.912922022;86.67689108;149.8594723;28.63502341;740.4298165;31.33865695;0.197477188;39.43502341;255.4560364;10;90.04545576;123.0937838
CID=1546116850;3;62.5;102.6973223;4;56.5;11.3;1.738524714;148.4988011;15.67656327;257.6916817;440.0476378;403.9733714;35133.41091;1.77091527;0.044885796;2.516344501;102.9479381;259.052478;3;62.5;4;56.5;325.9849315;1783.509619;81.17055341;5.471141292;0.915935933;108.041186;170.7687234;29.65066951;762.4941056;43.88222708;0.279581359;40.95066951;257.6916817;10;102.6973223;124.2434081
CID=1727685303;3;65;117.2483809;4;59;11.8;1.738524714;148.4988011;15.67656327;259.9241499;441.2512183;403.9733714;35930.00316;1.979900805;0.051160328;2.432469883;117.2483868;285.2031698;3;65;4;59;325.9849315;1889.821762;83.17747068;5.797267233;0.917802622;108.825052;194.0945577;30.6592317;784.8907041;52.71997163;0.339660256;42.4592317;259.9241499;10;117.2483809;122.7968567
CID=423723388;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87437673;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1216524242;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1929199554;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=625237639;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=806806092;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-497155823;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1444887378;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1546118003;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1727686456;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=423724541;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87438826;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1216523089;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1929196355;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=625234440;6;25;12.49016756;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0067886;418.6147314;405.747427;21375.49895;0.501921125;0.008509791;7.222926339;12.4901763;90.21562338;6;25;4;19;361.9780948;665.3809326;39.78368152;1.838180106;0.721285716;23.18208799;26.30976768;15.1523655;490.7680942;0.02882349;0.000159115;18.9523655;226.0067886;10;12.49016756;35.48055305
CID=806802893;6;27.5;14.9521261;4;21.5;4.3;1.737077352;148.3861019;17.34764189;228.3335055;420.1902897;405.747427;22237.40618;0.562012961;0.009341028;6.668540241;14.95213641;99.70892332;6;27.5;4;21.5;361.9780948;716.3448726;42.47669996;1.97897299;0.741247217;54.31680704;30.6475633;16.30783933;509.2162136;0.712928056;0.003972906;20.60783933;228.3335055;10;14.9521261;42.79793577
CID=-497159022;6;30;17.41464737;4;24;4.8;1.737077352;148.3861019;17.34764189;230.6546292;421.7391656;405.747427;23543.56546;0.607583001;0.010213655;6.108843473;17.41465598;106.3834075;6;30;4;24;361.9780948;770.1963031;45.38608394;2.12774285;0.759207388;39.72900466;34.85059923;17.45272841;528.0096499;1.524679425;0.008578076;22.25272841;230.6546292;10;17.41464737;50.26025591
CID=-1444890577;6;32.5;20.19714493;4;26.5;5.3;1.737077352;148.3861019;17.34764189;232.9704246;423.261571;405.747427;24357.98422;0.645187181;0.01122177;5.519267821;20.19715488;111.473507;6;32.5;4;26.5;361.9780948;827.0395933;48.7559153;2.284778016;0.777339461;59.76400413;39.47619243;18.58726737;547.1473442;2.440274841;0.013862776;23.88726737;232.9704246;10;20.19714493;57.47290131
CID=1546114804;6;35;23.64237897;4;29;5.8;1.737077352;148.3861019;17.34764189;235.2811474;424.7577212;405.747427;25552.29939;0.689068668;0.0124796;4.968319323;23.64239586;117.4629722;6;35;4;29;361.9780948;886.9809836;52.40380039;2.450371988;0.796982995;47.59929645;45.07110498;19.71169024;566.6283496;3.506081236;0.020113439;25.51169024;235.2811474;10;23.64237897;67.18956925
CID=1727683257;6;37.5;27.261904;4;31.5;6.3;1.737077352;148.3861019;17.34764189;237.5870436;426.2278402;405.747427;26256.63132;0.739388779;0.01383748;4.560789734;27.26192342;124.3359005;6;37.5;4;31.5;361.9780948;950.1286888;55.62479222;2.624823719;0.814713742;66.50788722;50.84019738;20.8262308;586.4518501;4.75201745;0.027532745;27.1262308;237.5870436;10;27.261904;77.36342753
CID=423721342;6;40;31.36380869;4;34;6.8;1.737077352;148.3861019;17.34764189;239.8883484;427.6721408;405.747427;27207.95209;0.795457867;0.015400222;4.206563549;31.36382165;131.9339089;6;40;4;34;361.9780948;1016.593022;58.80667142;2.80843796;0.831738739;92.84914112;57.29250638;21.93112293;606.6171818;6.204982583;0.036314069;28.73112293;239.8883484;10;31.36380869;88.56777145
CID=87435627;6;42.5;35.27847526;4;36.5;7.3;1.737077352;148.3861019;17.34764189;242.1852857;429.0908533;405.747427;28173.85564;0.832863252;0.016947754;3.861414113;35.27849974;136.2248968;6;42.5;4;36.5;361.9780948;1086.486544;62.22192528;3.001525672;0.845412709;66.62228696;63.40114654;23.0266011;627.1238547;7.673109758;0.04536552;30.3266011;242.1852857;10;35.27847526;96.18793924
CID=-1216526288;6;45;40.38767442;4;39;7.8;1.737077352;148.3861019;17.34764189;244.4780672;430.4842079;405.747427;29228.6;0.907739353;0.01895552;3.624632858;40.38768892;146.3905443;6;45;4;39;361.9780948;1159.924238;64.99948698;3.204404507;0.860124046;56.67150316;71.34173871;24.11290081;647.971578;9.675274925;0.057795862;31.91290081;244.4780672;10;40.38767442;107.5454416
CID=1929180852;6;47.5;45.56072418;4;41.5;8.3;1.737077352;148.3861019;17.34764189;246.7668915;431.8524399;405.747427;30113.54196;0.955067999;0.02104675;3.332631882;45.56075418;151.8372219;6;47.5;4;41.5;361.9780948;1237.023721;68.55371561;3.417399393;0.872065611;70.31014116;79.37751885;25.19025921;669.1602871;11.60411197;0.070046218;33.49025921;246.7668915;10;45.56072418;118.7193833
CID=625218937;6;50;51.27407114;4;44;8.8;1.737077352;148.3861019;17.34764189;249.0519434;433.1957907;405.747427;30995.59099;1.019137515;0.023394138;3.114521561;51.27408578;159.6942457;6;50;4;44;361.9780948;1317.90549;71.60557965;3.640843214;0.882506787;57.22900865;88.27457749;26.25891581;690.6901754;13.94185416;0.085053986;35.05891581;249.0519434;10;51.27407114;126.9601054
CID=806787390;6;52.5;57.82221915;4;46.5;9.3;1.737077352;148.3861019;17.34764189;251.3333933;434.5145082;405.747427;31581.02385;1.093640435;0.026115613;2.920562279;57.8222324;168.8734309;6;52.5;4;46.5;361.9780948;1402.693214;74.58971447;3.875077621;0.891707702;60.66385595;98.52084165;27.31911322;712.5617287;16.6814973;0.102866545;36.61911322;251.3333933;10;57.82221915;126.9601767
CID=-497174525;6;55;64.76285961;4;49;9.8;1.737077352;148.3861019;17.34764189;253.6113965;435.8088492;405.747427;32330.847;1.167915634;0.029064788;2.74357902;64.76286893;177.6820484;6;55;4;49;361.9780948;1491.514087;77.54912951;4.120453995;0.899007982;64.20362552;109.4506405;28.37109819;734.7757668;19.70606673;0.122848358;38.17109819;253.6113965;10;64.76285961;126.9600883
CID=-1444906080;6;57.5;71.74772576;4;51.5;10.3;1.737077352;148.3861019;17.34764189;255.8860925;437.0790802;405.747427;32989.41411;1.242084351;0.032121106;2.594373033;71.74774633;186.1404182;6;57.5;4;51.5;361.9780948;1584.499235;80.28241128;4.37733459;0.904454169;67.67389916;120.525093;29.41512265;757.3334895;23.02802982;0.145152141;39.71512265;255.8860925;10;71.74772576;126.9601997
CID=1546099301;6;60;81.68321793;4;54;10.8;1.737077352;148.3861019;17.34764189;258.1576053;438.3254799;405.747427;33346.63527;1.314225739;0.036394619;2.37461545;81.68326473;193.9663424;6;60;4;54;361.9780948;1681.784218;84.40640905;4.646093901;0.909859217;85.26372374;136.4000924;30.45144509;780.2365328;26.64495918;0.169842999;41.25144509;258.1576053;10;81.68321793;126.9601932
CID=1727667754;6;62.5;91.36303608;4;56.5;11.3;1.737077352;148.3861019;17.34764189;260.4260427;439.5483415;405.747427;34040.09893;1.417139696;0.040703725;2.254090494;91.36310313;205.9407023;6;62.5;4;56.5;361.9780948;1783.509619;87.0626681;4.927120301;0.913311884;97.87184591;151.9873732;31.48033218;803.4870341;31.24524127;0.201443286;42.78033218;260.4260427;10;91.36303608;126.960193
CID=423705839;6;65;101.4741232;4;59;11.8;1.737077352;148.3861019;17.34764189;262.6914975;440.7479758;405.747427;34774.28305;1.517709829;0.045319076;2.139631865;101.4741806;217.1173904;6;65;4;59;361.9780948;1889.821762;89.73676804;5.220818025;0.915670051;86.67688614;168.3729494;32.50206066;827.0877104;36.24587984;0.236393772;44.30206066;262.6914975;10;101.4741232;126.9601505
CID=87420124;6;67.5;116.092549;4;61.5;12.3;1.737077352;148.3861019;17.34764189;264.9540477;441.9247146;405.747427;35232.65448;1.890736055;0.051882015;2.293025006;116.0925492;266.2031184;6;67.5;4;61.5;361.9780948;2000.873581;87.54665447;5.527609571;0.91769065;106.207879;192.2046175;33.51691981;851.0419536;48.57093708;0.320506065;45.81691981;264.9540477;10;116.092549;126.9601685
CID=-1281221330;6;69.99;126.9601865;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1929186101;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=625224186;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=806792639;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-497169276;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1444900831;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1546104550;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1727673003;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=423711088;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87425373;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1216536542;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=847459873;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=746703324;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-274933589;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861220506;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1768340237;9;30;15.10557626;4;24;4.8;1.735731007;148.2186359;19.15811562;232.9637912;421.322409;407.5003244;21709.26324;0.586773382;0.009541374;6.779836607;15.10558408;102.4133919;9;30;4;24;400.9358243;770.1963031;44.68589834;1.92099647;0.74242279;54.47133437;30.91306051;19.08442396;555.6971204;0.094676205;0.000537014;23.88442396;232.9637912;10;15.10557626;43.8566186
CID=1667583688;9;32.5;17.52951193;4;26.5;5.3;1.735731007;148.2186359;19.15811562;235.3099572;422.8411745;407.5003244;23074.4087;0.628486653;0.01042166;6.173549638;17.52951768;108.2193475;9;32.5;4;26.5;400.9358243;827.0395933;47.68311699;2.062773;0.759999593;34.57290205;35.04389601;20.23311518;575.8383463;0.8804674;0.005043892;25.53311518;235.3099572;10;17.52951193;52.23350178
CID=645946775;9;35;20.44807558;4;29;5.8;1.735731007;148.2186359;19.15811562;237.6512899;424.333694;407.5003244;23807.48707;0.683298512;0.011495657;5.675717952;20.44809018;116.0575925;9;35;4;29;400.9358243;886.9809836;50.5715152;2.212276703;0.778870524;61.26104236;39.88809168;21.37159751;596.3408856;1.825565549;0.010563649;27.17159751;237.6512899;10;20.44807558;58.94684864
CID=-940340142;9;37.5;24.27807535;4;31.5;6.3;1.735731007;148.2186359;19.15811562;239.9880418;425.8001838;407.5003244;25082.74299;0.738862422;0.012908348;5.097951174;24.27809265;123.7685309;9;37.5;4;31.5;400.9358243;950.1286888;54.19552405;2.369777484;0.800300117;51.24974212;46.09114107;22.50010571;617.2038796;2.937834722;0.017173778;28.80010571;239.9880418;10;24.27807535;68.83464372
CID=-994300855;9;40;28.01762361;4;34;6.8;1.735731007;148.2186359;19.15811562;242.3204539;427.2408702;407.5003244;25779.10607;0.794944003;0.014340262;4.686646171;28.01763621;131.3087475;9;40;4;34;400.9358243;1016.593022;57.2997675;2.535550481;0.818080095;64.64387421;52.03450676;23.61887472;638.4266295;4.224674372;0.024952453;30.41887472;242.3204539;10;28.01762361;79.69122312
CID=-1095057404;9;42.5;32.01899839;4;36.5;7.3;1.735731007;148.2186359;19.15811562;244.6487555;428.6559669;407.5003244;26700.10758;0.842332243;0.015908145;4.284176155;32.01902125;137.1751274;9;42.5;4;36.5;400.9358243;1086.486544;60.66686096;2.70987644;0.834190673;80.15641157;58.31744636;24.7281401;660.0086197;5.634971072;0.033632138;32.0281401;244.6487555;10;32.01899839;91.04305195
CID=847465122;9;45;36.21848657;4;39;7.8;1.735731007;148.2186359;19.15811562;246.9731622;430.0457068;407.5003244;27560.29067;0.890182291;0.017594404;3.94545297;36.21851232;142.898437;9;45;4;39;400.9358243;1159.924238;63.91205271;2.893042148;0.848367449;82.82539261;64.86379982;25.82813855;681.949544;7.212768238;0.043508142;33.62813855;246.9731622;10;36.21848657;101.7700887
CID=746708573;9;47.5;41.3176559;4;41.5;8.3;1.735731007;148.2186359;19.15811562;249.2938757;431.4103232;407.5003244;28667.99458;0.960009058;0.019650759;3.675899863;41.31767175;151.8796239;9;47.5;4;41.5;400.9358243;1237.023721;66.88247493;3.085340961;0.862471198;59.52326688;72.78585977;26.9191085;704.2493347;9.170671111;0.055916525;35.2191085;249.2938757;10;41.3176559;111.2243604
CID=-274928340;9;50;46.62669798;4;44;8.8;1.735731007;148.2186359;19.15811562;251.6110823;432.7500552;407.5003244;29399.37736;1.020313158;0.021846578;3.411258921;46.62672889;159.0558449;9;50;4;44;400.9358243;1317.90549;70.04507289;3.287073417;0.87421318;62.56567612;81.03513775;28.00129077;726.908195;11.26984895;0.069469498;36.80129077;251.6110823;10;46.62669798;123.7303748
CID=-1861215257;9;52.5;52.56015918;4;46.5;9.3;1.735731007;148.2186359;19.15811562;253.9249525;434.065149;407.5003244;30576.69935;1.083102978;0.024338403;3.164714427;52.56017454;166.3379426;9;52.5;4;46.5;400.9358243;1402.693214;73.29336112;3.49854797;0.88452394;56.83127828;90.28237664;29.07492944;749.9266365;13.62804045;0.084940499;38.37492944;253.9249525;10;52.56015918;126.9601344
CID=1768345486;9;55;58.51419857;4;49;9.8;1.735731007;148.2186359;19.15811562;256.2356393;435.3558594;407.5003244;31106.96797;1.140073769;0.026915776;2.94719587;58.51423092;172.4528997;9;55;4;49;400.9358243;1491.514087;76.46715561;3.720081859;0.892537164;56.91874927;99.60725432;30.14027276;773.3055216;16.14985854;0.101794802;39.94027276;256.2356393;10;58.51419857;126.9600743
CID=1667588937;9;57.5;65.99460723;4;51.5;10.3;1.735731007;148.2186359;19.15811562;258.5432781;436.6224509;407.5003244;31821.33199;1.217032363;0.03014895;2.746973825;65.99463903;181.285546;9;57.5;4;51.5;400.9358243;1584.499235;79.68034482;3.952002139;0.900090915;59.09533886;111.3981697;31.19757432;797.0461134;19.22564481;0.122570314;41.49757432;258.5432781;10;65.99460723;126.9601571
CID=645952024;9;60;72.79240977;4;54;10.8;1.735731007;148.2186359;19.15811562;260.8479858;437.8652004;407.5003244;32503.71818;1.291838695;0.033223784;2.602620767;72.79245905;189.4511656;9;60;4;54;400.9358243;1681.784218;82.3023219;4.194646914;0.905137075;62.69928859;122.1877908;32.24709437;821.1501336;22.57583252;0.14560275;43.04709437;260.8479858;10;72.79240977;126.9601788
CID=-940334893;9;62.5;81.30236546;4;56.5;11.3;1.735731007;148.2186359;19.15811562;263.1498605;439.0843992;407.5003244;33075.49742;1.368535381;0.037063187;2.429802237;81.30238509;197.5487172;9;62.5;4;56.5;400.9358243;1783.509619;85.53645436;4.448366824;0.909691765;72.30086199;135.7890653;33.28910149;845.6198314;26.29690862;0.171604134;44.58910149;263.1498605;10;81.30236546;126.9601854
CID=-994295606;9;65;92.47881722;4;59;11.8;1.735731007;148.2186359;19.15811562;265.4489815;440.2803564;407.5003244;33448.10935;1.474516765;0.042081958;2.264917949;92.47888499;209.4570865;9;65;4;59;400.9358243;1889.821762;88.89012199;4.713526822;0.913625195;97.47395745;153.7907778;34.32387451;870.4580666;30.98718971;0.204635159;46.12387451;265.4489815;10;92.47881722;126.9601633
CID=-1095052155;9;67.5;102.9196606;4;61.5;12.3;1.735731007;148.2186359;19.15811562;267.7454099;441.4534021;407.5003244;34151.81139;1.583344812;0.046970688;2.150027462;102.9197174;221.2802188;9;67.5;4;61.5;400.9358243;2000.873581;91.52384731;4.990508355;0.915930998;93.27034464;170.7228311;35.35170495;895.6684088;36.21168995;0.242048058;47.65170495;267.7454099;10;102.9196606;126.9601565
CID=398395384;9;69.99;113.8053617;4;63.99;12.798;1.735731007;148.2186359;19.15811562;270.0300202;442.5993344;407.5003244;34830.22588;1.689203511;0.052201132;2.040459015;113.8054324;232.2153205;9;69.99;4;63.99;400.9358243;2116.351904;94.17894804;5.278530317;0.917451992;86.67695554;188.4670451;36.36882799;921.1521563;41.87036577;0.283318238;49.16682799;270.0300202;10;113.8053617;126.9601607
CID=746709726;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-274927187;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861214104;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1768346639;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667590090;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645953177;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-940333740;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-994294453;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1095051002;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=847463076;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=746706527;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-274930386;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861217303;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1768343440;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667586891;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645949978;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-940336939;12;35;18.39911141;4;29;5.8;1.734475823;147.9948717;21.11717765;240.0063147;423.9388593;409.2305349;22500.52754;0.692297473;0.010881219;6.36734232;18.39912073;117.1535;12;35;4;29;443.0145314;886.9809836;49.58860076;2.002148735;0.765872;47.06099196;36.5003184;23.01234242;626.8536232;0.191592569;0.001118388;28.81234242;240.0063147;10;18.39911141;53.42374406
CID=-994297652;12;37.5;21.15253681;4;31.5;6.3;1.734475823;147.9948717;21.11717765;242.3742706;425.401968;409.2305349;23550.61776;0.738125169;0.011932091;5.822504787;21.15254737;123.1608083;12;37.5;4;31.5;443.0145314;950.1286888;52.51681467;2.144689669;0.78308147;47.34059157;41.04039246;24.15470115;648.7841057;1.141330238;0.006732343;30.45470115;242.3742706;10;21.15253681;60.56325353
CID=-1095054201;12;40;24.53833415;4;34;6.8;1.734475823;147.9948717;21.11717765;244.7381693;426.8392717;409.2305349;24461.3824;0.783703448;0.013232412;5.253542005;24.53834649;128.913234;12;40;4;34;443.0145314;1016.593022;55.90355014;2.294717103;0.801632201;56.80806104;46.50781289;25.28722971;671.0927517;2.233448378;0.013314824;32.08722971;244.7381693;10;24.53833415;70.45015869
CID=847463973;12;42.5;28.7615931;4;36.5;7.3;1.734475823;147.9948717;21.11717765;247.0982465;428.250999;409.2305349;25510.50232;0.848676829;0.014863902;4.784081962;28.76161352;137.5979164;12;42.5;4;36.5;443.0145314;1086.486544;59.20609856;2.452485115;0.821289015;47.59939783;53.20751892;26.41016471;693.779019;3.554536398;0.021419667;33.71016471;247.0982465;10;28.7615931;81.73914162
CID=746707424;12;45;32.85898432;4;39;7.8;1.734475823;147.9948717;21.11717765;249.4547235;429.6373654;409.2305349;26211.09387;0.901641149;0.016506628;4.384199523;32.85900776;144.0604461;12;45;4;39;443.0145314;1159.924238;62.42751658;2.618253254;0.83723475;66.50793759;59.62974816;27.52374398;716.8425859;5.01673196;0.030562464;35.32374398;249.4547235;10;32.85898432;93.43769576
CID=-274929489;12;47.5;37.56803768;4;41.5;8.3;1.734475823;147.9948717;21.11717765;251.8078064;430.998607;409.2305349;27110.08003;0.966030863;0.01841926;4.047992938;37.56805326;152.0752143;12;47.5;4;41.5;443.0145314;1237.023721;65.53275807;2.79228701;0.852405993;92.42689667;66.96193155;28.62820714;740.2833811;6.740674075;0.041521967;36.92820714;251.8078064;10;37.56803768;106.315439
CID=-1861216406;12;50;42.09396635;4;44;8.8;1.734475823;147.9948717;21.11717765;254.1576846;432.3349613;409.2305349;28000.3215;1.011001191;0.020327485;3.724495133;42.09398343;156.7788364;12;50;4;44;443.0145314;1317.90549;68.81813164;2.974858377;0.864359891;68.74652187;73.99139167;29.7237963;764.1016183;8.526338664;0.053114819;38.5237963;254.1576846;10;42.09396635;114.8880672
CID=1768344337;12;52.5;47.75231199;4;46.5;9.3;1.734475823;147.9948717;21.11717765;256.5045293;433.6466726;409.2305349;29046.93742;1.090105736;0.022711405;3.486477987;47.7523436;166.4874948;12;52.5;4;46.5;443.0145314;1402.693214;71.64646955;3.166246511;0.87637655;54.69823446;82.78653743;30.81075689;788.2978353;10.82359662;0.06819879;40.11075689;256.5045293;10;47.75231199;126.9602029
CID=1667587788;12;55;53.64576585;4;49;9.8;1.734475823;147.9948717;21.11717765;258.8484929;434.9339937;409.2305349;29739.90642;1.146704602;0.025259583;3.214489059;53.64578211;172.4437797;12;55;4;49;443.0145314;1491.514087;75.02991419;3.366738517;0.886141943;74.64659784;91.9788688;31.88933864;812.8729386;13.15653129;0.083863673;41.68933864;258.8484929;10;53.64576585;126.9600369
CID=645950875;12;57.5;60.09767136;4;51.5;10.3;1.734475823;147.9948717;21.11717765;261.1897072;436.1971873;409.2305349;30798.71056;1.217026887;0.02810156;2.997945967;60.09770348;180.1696678;12;57.5;4;51.5;443.0145314;1584.499235;78.09488725;3.576630387;0.894344849;54.28255742;102.0959801;32.95979669;837.8282558;15.89885522;0.102542353;43.25979669;261.1897072;10;60.09767136;126.9601121
CID=-940336042;12;60;67.1961035;4;54;10.8;1.734475823;147.9948717;21.11717765;263.5282827;437.4365287;409.2305349;31259.83296;1.299595435;0.031285071;2.817928863;67.19615403;189.3539819;12;60;4;54;443.0145314;1681.784218;80.93367499;3.796228112;0.901093401;59.37237084;113.3001236;34.022393;863.1655968;19.10780269;0.124719042;44.822393;263.5282827;10;67.1961035;126.9601672
CID=-994296755;12;62.5;75.44878439;4;56.5;11.3;1.734475823;147.9948717;21.11717765;265.8643078;438.6523075;409.2305349;31994.01574;1.3790848;0.035025332;2.620506852;75.44883334;197.7141847;12;62.5;4;56.5;443.0145314;1783.509619;84.20442519;4.025849024;0.906741408;61.82590826;126.4226401;35.07739796;888.887326;22.61762149;0.149429152;46.37739796;265.8643078;10;75.44878439;126.9601475
CID=-1249275175;12;65;82.45072872;4;59;11.8;1.734475823;147.9948717;21.11717765;268.1978482;439.844831;409.2305349;32627.24177;1.456458715;0.038392329;2.491283897;82.45077407;205.4082857;12;65;4;59;443.0145314;1889.821762;86.68734439;4.265823415;0.91018843;62.69953201;137.6319309;36.1250924;914.9964493;26.43369426;0.176805835;47.9250924;268.1978482;10;82.45072872;126.9601875
CID=-167546275;12;67.5;92.35332921;4;61.5;12.3;1.734475823;147.9948717;21.11717765;270.5289472;441.0144279;409.2305349;33105.2148;1.53009186;0.043047449;2.297979026;92.35339746;212.2261704;12;67.5;4;61.5;443.0145314;2000.873581;90.34764919;4.516496501;0.913590703;73.03073383;153.5878925;37.16577001;941.4967191;30.56283129;0.206999258;49.46577001;270.5289472;10;92.35332921;126.9601734
CID=-167546244;12;69.99;104.1279477;4;63.99;12.798;1.734475823;147.9948717;21.11717765;272.8483164;442.1569087;409.2305349;33527.23484;1.646772978;0.048630076;2.156869833;104.1280047;224.5905522;12;69.99;4;63.99;443.0145314;2116.351904;93.38638541;4.777161365;0.91613701;98.62108934;172.6882921;38.19561743;968.2843833;35.98615479;0.246838674;50.99361743;272.8483164;10;104.1279477;126.9602047
CID=-274924240;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861211157;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1768349586;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667593037;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645956124;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-940330793;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-994291506;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1095048055;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=847470375;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=746713826;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-274923087;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861210004;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1768350739;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667594190;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645957277;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-940329640;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-994290353;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1095046902;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=847467176;15;40;21.7620432;4;34;6.8;1.733302077;147.7132319;23.23465804;247.1422517;426.4641492;410.936444;23245.98507;0.789853862;0.012358512;5.944909705;21.76205893;129.3734753;15;40;4;34;488.3738644;1016.593022;54.59762891;2.081587686;0.78662335;33.78107639;42.03285837;26.93661369;704.6115687;0.319651457;0.001923678;33.73661369;247.1422517;10;21.7620432;64.42069297
CID=746710627;15;42.5;25.21048019;4;36.5;7.3;1.733302077;147.7132319;23.23465804;249.534552;427.8727119;410.936444;23884.66052;0.851705894;0.013715185;5.452765894;25.21049781;137.4669427;15;42.5;4;36.5;488.3738644;1086.486544;57.51377678;2.224702473;0.80500436;61.26122158;47.58159157;28.07310032;728.4309385;1.453846183;0.00884661;35.37310032;249.534552;10;25.21048019;72.09545794
CID=-274926286;15;45;29.61206391;4;39;7.8;1.733302077;147.7132319;23.23465804;251.9235846;429.2559259;410.936444;25133.4228;0.910187477;0.015451919;4.887582701;29.61208477;144.7315132;15;45;4;39;488.3738644;1159.924238;61.12771542;2.37507435;0.824833692;51.24935968;54.54542974;29.20014199;752.6464526;2.772390849;0.017060352;37.00014199;251.9235846;10;29.61206391;83.56155204
CID=-1861213203;15;47.5;33.57480823;4;41.5;8.3;1.733302077;147.7132319;23.23465804;254.3095616;430.6140085;410.936444;25730.14181;0.961047684;0.017092686;4.483296908;33.57482352;150.5259025;15;47.5;4;41.5;488.3738644;1237.023721;64.24920543;2.532944147;0.839743464;65.00182013;60.74672687;30.31797947;777.2580364;4.25040253;0.026455332;38.61797947;254.3095616;10;33.57480823;95.99807988
CID=1768347540;15;50;38.21805575;4;44;8.8;1.733302077;147.7132319;23.23465804;256.692677;431.9472006;410.936444;26608.47092;1.018176153;0.019033924;4.109241288;38.21808317;157.0473253;15;50;4;44;488.3738644;1317.90549;67.49763573;2.698558596;0.854269172;80.1564112;67.97198346;31.42685606;802.2659142;5.945642479;0.037437625;40.22685606;256.692677;10;38.21805575;109.001259
CID=1667590991;15;52.5;42.87617798;4;46.5;9.3;1.733302077;147.7132319;23.23465804;259.0731049;433.255745;410.936444;27417.31659;1.067574594;0.02104489;3.781244808;42.87620897;162.1254426;15;52.5;4;46.5;488.3738644;1402.693214;70.71883521;2.872170926;0.86620026;82.82542702;75.2062346;32.5270185;827.6706505;7.792041445;0.049643919;41.8270185;259.0731049;10;42.87617798;121.877211
CID=645954078;15;55;48.98247342;4;49;9.8;1.733302077;147.7132319;23.23465804;261.450998;434.5398927;410.936444;28447.03628;1.160400207;0.023664276;3.54132542;48.98249153;173.4629424;15;55;4;49;488.3738644;1491.514087;73.49411835;3.054041576;0.878624104;62.25535977;84.70197452;33.61871789;853.4731972;10.210836;0.065835883;43.41871789;261.450998;10;48.98247342;126.9601908
CID=-940332839;15;57.5;54.42167207;4;51.5;10.3;1.733302077;147.7132319;23.23465804;263.8264859;435.7999048;410.936444;29245.40664;1.209428524;0.026116895;3.269266018;54.42168927;177.9189794;15;57.5;4;51.5;488.3738644;1584.499235;76.75852192;3.244439047;0.887252947;62.39516934;93.1923673;34.70221089;879.6749482;12.5186311;0.081701184;45.00221089;263.8264859;10;54.42167207;126.9601978
CID=-994293552;15;60;61.62402393;4;54;10.8;1.733302077;147.7132319;23.23465804;266.1996737;437.0360547;410.936444;30236.28142;1.299330797;0.029334375;3.051745626;61.6240559;188.060943;15;60;4;54;488.3738644;1681.784218;79.74317877;3.443640909;0.895974609;70.30955934;104.4985712;35.77776104;906.2778039;15.52661233;0.10258983;46.57776104;266.1996737;10;61.62402393;126.9602027
CID=-1095050101;15;62.5;68.19411216;4;56.5;11.3;1.733302077;147.7132319;23.23465804;268.5706405;438.2486307;410.936444;30883.05693;1.357577461;0.032411565;2.834152887;68.19413549;193.272606;15;62.5;4;56.5;488.3738644;1783.509619;82.93758375;3.651935022;0.901887582;57.1099517;114.8815792;36.84564049;933.2842466;18.47004979;0.123577697;48.14564049;268.5706405;10;68.19411216;126.9602033
CID=-1281224874;15;65;76.46696051;4;59;11.8;1.733302077;147.7132319;23.23465804;270.9394386;439.4379385;410.936444;31434.16924;1.456674287;0.036276526;2.666903234;76.46698065;203.930038;15;65;4;59;488.3738644;1889.821762;85.73476097;3.869621;0.907309351;60.69201813;128.0484517;37.90613197;960.6974324;22.30703254;0.151164227;49.70613197;270.9394386;10;76.46696051;126.9601821
CID=-1281224843;15;67.5;85.30075219;4;61.5;12.3;1.733302077;147.7132319;23.23465804;273.3060926;440.6043052;410.936444;32114.82433;1.554671029;0.040504314;2.50841643;85.30079673;213.96992;15;67.5;4;61.5;488.3738644;2000.873581;88.57461282;4.097011996;0.911320088;61.82916694;142.2125488;38.95953125;988.5213012;26.56091183;0.182338603;51.25953125;273.3060926;10;85.30075219;126.960208
CID=-1281224680;15;69.99;93.14519927;4;63.99;12.798;1.733302077;147.7132319;23.23465804;275.6611461;441.7435531;410.936444;32724.15704;1.633627515;0.044466598;2.372524807;93.14526366;220.9894487;15;69.99;4;63.99;488.3738644;2116.351904;91.22969316;4.333466752;0.913805268;64.60289273;154.8684298;40.00197681;1016.646919;30.89856701;0.2149191;52.79997681;275.6611461;10;93.14519927;126.960182
CID=-1861228706;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1768332037;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667575488;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645938575;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-940348342;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-994309055;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1095065604;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=847456922;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=746700373;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-274936540;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1861223457;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1768337286;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1667580737;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=645943824;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-940343093;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-994303806;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1095060355;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=170823538;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133138377;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1516219928;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474785453;18;45;25.40638731;4;39;7.8;1.732200128;147.3720871;25.52110016;254.3806149;428.8981768;412.6163379;23514.98877;0.888606953;0.014057866;5.534407138;25.4064004;140.6093637;18;45;4;39;537.1767076;1159.924238;59.68487069;2.159297345;0.805968993;54.61662724;47.89394157;30.85775532;789.3568796;0.485704707;0.003019554;38.65775532;254.3806149;10;25.40638731;73.6284288
CID=-750056826;18;47.5;29.48268285;4;41.5;8.3;1.732200128;147.3720871;25.52110016;256.8000606;430.2532906;412.6163379;24517.11382;0.943358514;0.015722876;4.985656739;29.48269795;146.9906117;18;47.5;4;41.5;537.1767076;1237.023721;63.09272789;2.302824571;0.824302746;53.99814461;54.34207939;31.98884773;815.1688966;1.778992524;0.011190331;40.28884773;256.8000606;10;29.48268285;85.29111476
CID=-2054018741;18;50;34.60126325;4;44;8.8;1.732200128;147.3720871;25.52110016;259.2170346;431.583511;412.6163379;25427.9404;1.035239379;0.017824728;4.58956907;34.60128762;158.8049994;18;50;4;44;537.1767076;1317.90549;66.0926307;2.453392843;0.843208785;47.5996433;62.34662001;33.11089174;841.3965368;3.378212793;0.021504864;41.91089174;259.2170346;10;34.60126325;98.25819036
CID=1857867004;18;52.5;39.19668275;4;46.5;9.3;1.732200128;147.3720871;25.52110016;261.6317157;432.8890789;412.6163379;26126.68586;1.089993232;0.019806422;4.198623131;39.19671072;164.5722163;18;52.5;4;46.5;537.1767076;1402.693214;69.31814327;2.611232383;0.856977799;66.5080205;69.49216281;34.22413529;868.0403923;5.104097911;0.032887785;43.52413529;261.6317157;10;39.19668275;111.5796869
CID=553905089;18;55;44.53549227;4;49;9.8;1.732200128;147.3720871;25.52110016;264.0442591;434.1702437;412.6163379;26976.01933;1.162612155;0.022135349;3.878516303;44.5355108;172.7317047;18;55;4;49;537.1767076;1491.514087;72.37018308;2.77657997;0.869905128;92.10278913;77.784009;35.32883079;895.1014615;7.144366455;0.04660504;45.12883079;264.0442591;10;44.53549227;126.2491341
CID=-1670937190;18;57.5;49.7334766;4;51.5;10.3;1.732200128;147.3720871;25.52110016;266.4547938;435.4272651;412.6163379;27797.06574;1.216673875;0.02449004;3.575677322;49.73349557;177.8309323;18;57.5;4;51.5;537.1767076;1584.499235;75.54453411;2.94967971;0.879938919;70.64524998;85.87212981;36.4252363;922.5812064;9.313397191;0.061520666;46.7252363;266.4547938;10;49.7334766;126.9601918
CID=-1217324660;18;60;55.76284542;4;54;10.8;1.732200128;147.3720871;25.52110016;268.8634208;436.660415;412.6163379;28818.80199;1.29029238;0.027249554;3.326286242;55.76287787;185.4832935;18;60;4;54;537.1767076;1681.784218;78.5231804;3.130783957;0.88908808;54.69819636;95.29193976;37.5136169;950.4816197;11.88702907;0.079528511;48.3136169;268.8634208;10;55.76284542;126.9601354
CID=-135595826;18;62.5;62.91917084;4;56.5;11.3;1.732200128;147.3720871;25.52110016;271.2702111;437.8699799;412.6163379;29354.42913;1.379861218;0.030551902;3.099818166;62.91918692;195.0380386;18;62.5;4;56.5;537.1767076;1783.509619;81.50411977;3.320154418;0.897276024;81.87819244;106.54003;38.59424639;978.8053051;14.9339336;0.101217575;49.89424639;271.2702111;10;62.91917084;126.9601257
CID=-135595729;18;65;69.60809277;4;59;11.8;1.732200128;147.3720871;25.52110016;273.6752037;439.0562642;412.6163379;30528.30835;1.433048849;0.033781494;2.860434103;69.60811727;199.1094325;18;65;4;59;537.1767076;1889.821762;84.84215976;3.518063488;0.902956028;54.89904653;117.1248537;39.6674093;1007.555573;17.90384844;0.12295851;51.4674093;273.6752037;10;69.60809277;126.9601111
CID=-135595764;18;67.5;77.24064043;4;61.5;12.3;1.732200128;147.3720871;25.52110016;276.0784043;440.2195938;412.6163379;30956.6402;1.516632328;0.037513681;2.680942453;77.24068965;207.077844;18;67.5;4;61.5;537.1767076;2000.873581;87.72442688;3.724795868;0.907724616;56.91879065;129.2849006;40.73340339;1036.736554;21.5691642;0.150133313;53.03340339;276.0784043;10;77.24064043;126.9601922
CID=-135595923;18;69.99;86.20443211;4;63.99;12.798;1.732200128;147.3720871;25.52110016;278.4701832;441.3558019;412.6163379;31609.69954;1.603366405;0.041934672;2.495061076;86.20447805;215.0854377;18;69.99;4;63.99;537.1767076;2116.351904;90.87822369;3.93976856;0.911650906;59.09533909;143.6670039;41.7883194;1066.234002;25.67304053;0.181147572;54.5863194;278.4701832;10;86.20443211;126.9601444
CID=-750051577;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2054013492;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857872253;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=553910338;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670931941;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1320073440;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=170829940;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133131975;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1516213526;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474791855;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-750050424;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2054012339;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857873406;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
