PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=553911491;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670930788;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1320074593;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=170826741;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133135174;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1516216725;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474788656;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-750053623;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2054015538;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857870207;21;50;30.40137584;4;44;8.8;1.731160361;146.9697503;27.98784959;261.7317868;431.240656;414.2683889;23936.54966;1.032515178;0.016394993;5.180564196;30.40139083;157.4963569;21;50;4;44;589.589206;1317.90549;64.69228626;2.235294467;0.828009454;63.1191064;55.78454988;34.77632319;881.4889968;0.727137836;0.004680534;43.57632319;261.7317868;10;30.40137584;87.06336755
CID=553908292;21;52.5;35.25725516;4;46.5;9.3;1.731160361;146.9697503;27.98784959;264.1814613;432.5434123;414.2683889;25098.78712;1.092149296;0.018461492;4.649178097;35.25727105;163.9173323;21;52.5;4;46.5;589.589206;1402.693214;68.23040532;2.379102602;0.845344592;49.71467573;63.36810087;35.90252651;909.4024294;2.276053456;0.014835272;45.20252651;264.1814613;10;35.25725516;100.2464014
CID=-1670933987;21;55;39.81781957;4;49;9.8;1.731160361;146.9697503;27.98784959;266.6294535;433.8217595;414.2683889;25647.94946;1.151821333;0.020490069;4.270791296;39.81783787;170.0536754;21;55;4;49;589.589206;1491.514087;71.29129842;2.529751344;0.858638746;65.28369617;70.45680863;37.02009588;937.7529558;4.0387203;0.026661574;46.82009588;266.6294535;10;39.81781957;114.3392757
CID=1480125937;21;57.5;45.17943076;4;51.5;10.3;1.731160361;146.9697503;27.98784959;269.0758944;435.0759557;414.2683889;26479.96118;1.221320157;0.022898573;3.924936444;45.17946285;177.3265203;21;57.5;4;51.5;589.589206;1584.499235;74.4287417;2.687463099;0.871273223;80.15641339;78.78480641;38.12929068;966.5421077;6.075097333;0.040627651;48.42929068;269.0758944;10;45.17943076;126.9600569
CID=-1249274425;21;60;50.29974934;4;54;10.8;1.731160361;146.9697503;27.98784959;271.5208829;436.3062712;414.2683889;27240.44144;1.271239056;0.025297843;3.607693627;50.29978248;181.4662047;21;60;4;54;589.589206;1681.784218;77.63146131;2.852467788;0.880902639;82.8254521;86.7548917;39.23037742;995.7719729;8.252021311;0.055918537;50.03037742;271.5208829;10;50.29974934;126.9600944
CID=-1249274328;21;62.5;57.23786885;4;56.5;11.3;1.731160361;146.9697503;27.98784959;273.9644834;437.5129913;414.2683889;28199.4785;1.378676925;0.028508585;3.379469771;57.23790125;193.433757;21;62.5;4;56.5;589.589206;1783.509619;80.37205984;3.025003852;0.890987816;66.62207702;97.60402143;40.32363146;1025.445279;11.10841762;0.076291862;51.62363146;273.9644834;10;57.23786885;126.9601986
CID=-1249274363;21;65;63.6615401;4;59;11.8;1.731160361;146.9697503;27.98784959;276.4067226;438.6964189;414.2683889;29018.65294;1.449187618;0.031626116;3.138274149;63.66155733;199.7874197;21;65;4;59;589.589206;1889.821762;83.39863128;3.20531947;0.897989961;59.33083952;107.7113707;41.40933903;1055.565494;14.02965617;0.097681036;53.20933903;276.4067226;10;63.6615401;126.96012
CID=-1249274522;21;67.5;71.07058337;4;61.5;12.3;1.731160361;146.9697503;27.98784959;278.8475879;439.8568787;414.2683889;29802.89926;1.521583572;0.035265715;2.899285584;71.07063453;206.0540661;21;67.5;4;61.5;589.589206;2000.873581;86.63648382;3.393674037;0.903994885;70.31015581;119.4483062;42.48779978;1086.136946;17.29548019;0.122107645;54.78779978;278.8475879;10;71.07058337;126.9601341
CID=-1249274301;21;69.99;79.15632287;4;63.99;12.798;1.731160361;146.9697503;27.98784959;281.2772698;440.9902142;414.2683889;30638.12464;1.617693799;0.039322872;2.717897569;79.15637112;215.1389086;21;69.99;4;63.99;589.589206;2116.351904;89.46240534;3.589536379;0.908695265;54.28281677;132.3498297;43.5550571;1117.039945;21.20445972;0.151835222;56.3530571;281.2772698;10;79.15632287;126.9601947
CID=-2054014641;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857871104;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=553909189;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670933090;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1320072291;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=170832887;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133129028;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1516210579;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474794802;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-750047477;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2054009392;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857876353;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=553914438;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670927841;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1320077540;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=170834040;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133127875;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1516209426;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474795955;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-750046324;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2054008239;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857877506;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=553915591;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670926688;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=366447338;24;55;35.04623004;4;49;9.8;1.73017313;146.504471;30.64715783;269.2078425;433.4911567;415.8906381;24527.4315;1.126190077;0.018809816;4.713563547;35.04624625;165.1927088;24;55;4;49;645.7808169;1491.514087;70.34954186;2.309628976;0.844664081;51.24972747;63.03957226;38.69293025;981.423041;0.992374508;0.006631354;48.49293025;269.2078425;10;35.04623004;102.0454761
CID=1448176172;24;57.5;41.1954646;4;51.5;10.3;1.73017313;146.504471;30.64715783;271.6911488;434.7426674;415.8906381;25303.42819;1.252491116;0.021512233;4.384182943;41.19549335;180.6085793;24;57.5;4;51.5;645.7808169;1584.499235;73.08325001;2.453617688;0.862168165;47.60138094;72.59613533;39.81479036;1011.552871;2.888682691;0.019563457;50.11479036;271.6911488;10;41.1954646;116.8090203
CID=1448176269;24;60;46.31144565;4;54;10.8;1.73017313;146.504471;30.64715783;274.173532;435.9702886;415.8906381;26004.23039;1.308002026;0.023906867;4.002598734;46.31147767;185.3662619;24;60;4;54;645.7808169;1681.784218;76.31675376;2.604264751;0.873588277;66.50819206;80.54482029;40.92845806;1042.143937;4.944065302;0.033943614;51.72845806;274.173532;10;46.31144565;126.9602034
CID=1448176234;24;62.5;52.27777747;4;56.5;11.3;1.73017313;146.504471;30.64715783;276.6550523;437.1743042;415.8906381;26806.1774;1.387603245;0.026731414;3.695713345;52.27779664;193.2037507;24;62.5;4;56.5;645.7808169;1783.509619;79.34200928;2.761787858;0.884090555;91.92281406;89.84135643;42.03421016;1073.199096;7.359488657;0.051234451;53.33421016;276.6550523;10;52.27777747;126.9601433
CID=1448176075;24;65;58.20311614;4;59;11.8;1.73017313;146.504471;30.64715783;279.1357262;438.355016;415.8906381;27565.37245;1.452039721;0.029644038;3.41173311;58.20313541;198.5735642;24;65;4;59;645.7808169;1889.821762;82.42815799;2.926413594;0.892167322;72.16660079;99.11875645;43.13233449;1104.721975;9.994378852;0.070571084;54.93233449;279.1357262;10;58.20311614;126.9601812
CID=1448176296;24;67.5;64.59343649;4;61.5;12.3;1.73017313;146.504471;30.64715783;281.615523;439.5127473;415.8906381;28560.02772;1.518085711;0.032860143;3.155754534;64.59346929;203.8411336;24;67.5;4;61.5;645.7808169;2000.873581;85.51694551;3.098378782;0.898854514;54.69818192;109.1829899;44.22313245;1136.717105;12.93697978;0.092678702;56.52313245;281.615523;10;64.59343649;126.9602048
CID=1448176393;24;69.99;72.57219283;4;63.99;12.798;1.73017313;146.504471;30.64715783;284.0844483;440.6433515;415.8906381;29079.74724;1.624107863;0.036872213;2.949715479;72.57224321;214.0674691;24;69.99;4;63.99;645.7808169;2116.351904;88.35346807;3.277198468;0.904995665;62.56609096;121.8371761;45.30260052;1169.059221;16.59251086;0.12062366;58.10060052;284.0844483;10;72.57219283;126.9601894
CID=1857874307;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=553912392;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670929887;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1320075494;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=170815338;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133146577;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1516228128;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474777253;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-750065026;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2054026941;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857858804;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=553896889;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670945390;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1320059991;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=170820587;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1133141328;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1516222879;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1474782502;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-750059777;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2054021692;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1857864053;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=553902138;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1670940141;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1320065240;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1217328204;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1217328173;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1217328142;27;60;41.50761508;4;54;10.8;1.729228692;145.9744296;33.51230353;276.8229726;435.6491124;417.4809759;25018.8375;1.298647778;0.022177813;4.400761637;41.50763403;182.6652035;27;60;4;54;705.9243933;1681.784218;75.4356122;2.382385755;0.862939201;48.71898123;73.08084442;42.60827319;1089.592816;1.403474978;0.009765598;53.40827319;276.8229726;10;41.50761508;118.9402477
CID=-1217328111;27;62.5;46.74934204;4;56.5;11.3;1.729228692;145.9744296;33.51230353;279.3436673;436.8505378;417.4809759;25526.26848;1.369500973;0.02470373;4.046668609;46.74936271;189.1791785;27;62.5;4;56.5;705.9243933;1783.509619;78.44828204;2.526488157;0.87445399;65.59567667;81.22589533;43.72639588;1122.061917;3.506262816;0.024751531;55.02639588;279.3436673;10;46.74934204;126.9601804
CID=-1217328080;27;65;52.9407297;4;59;11.8;1.729228692;145.9744296;33.51230353;281.8641247;438.0286482;417.4809759;26315.33509;1.45561636;0.027718502;3.728811173;52.94076262;197.4061072;27;65;4;59;705.9243933;1889.821762;81.48051738;2.677088056;0.885099791;80.15641038;90.87694752;44.83680796;1155.020035;5.958387286;0.042685081;56.63680796;281.8641247;10;52.9407297;126.9601904
CID=-1217328049;27;67.5;58.66569763;4;61.5;12.3;1.729228692;145.9744296;33.51230353;284.3842985;439.1837658;417.4809759;27035.00032;1.510309053;0.030653644;3.426483592;58.66571701;201.0171167;27;67.5;4;61.5;705.9243933;2000.873581;84.63604032;2.834402098;0.892715472;83.64764923;99.84517834;45.93981244;1188.471905;8.587126941;0.062447566;58.23981244;284.3842985;10;58.66569763;126.960151
CID=-1217328018;27;69.99;66.18877195;4;63.99;12.798;1.729228692;145.9744296;33.51230353;286.8940033;440.3117536;417.4809759;27922.42082;1.621834421;0.034473508;3.199792615;66.18880424;211.790447;27;69.99;4;63.99;705.9243933;2116.351904;87.4213767;2.997986645;0.900256446;66.62221237;111.7053751;47.03135926;1222.286559;11.89234981;0.087813897;59.82935926;286.8940033;10;66.18877195;126.960168
CID=-810149092;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542300927;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441544378;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-910900392;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1011656941;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1697023438;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=110736521;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1831780756;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1932537305;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=776143074;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-810143843;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542306176;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441549627;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-910899239;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1011655788;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1697024591;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=110737674;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1831779603;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1932536152;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=776144227;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-810142690;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542307329;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=398393493;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1480122393;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1480122424;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1480122455;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1480122486;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1480122517;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1480122548;30;65;48.31558638;4;59;11.8;1.728317136;145.3777326;36.59773511;284.5940451;437.7138627;419.0371201;25150.61202;1.490308943;0.026034377;4.146935817;48.315606;200.361717;30;65;4;59;770.1963031;1889.821762;80.29902906;2.453688435;0.87742043;62.50913967;83.66339128;46.52317103;1206.455028;1.951482049;0.01418961;58.32317103;284.5940451;10;48.31558638;126.9601963
CID=1480122579;30;67.5;54.24248809;4;61.5;12.3;1.728317136;145.3777326;36.59773511;287.1562563;438.8664545;419.0371201;25844.59665;1.560057256;0.029056661;3.792996636;54.24252069;205.7416985;30;67.5;4;61.5;770.1963031;2000.873581;83.44496017;2.597874819;0.886999681;66.5088931;92.91207852;47.63825005;1241.396566;4.450496468;0.032869695;59.93825005;287.1562563;10;54.24248809;126.9601707
CID=1480122610;30;69.99;60.77921024;4;63.99;12.798;1.728317136;145.3777326;36.59773511;289.7085143;439.9919137;419.0371201;26598.23676;1.64349501;0.032462969;3.497097941;60.77922946;212.5509182;30;69.99;4;63.99;770.1963031;2116.351904;86.45705989;2.747808442;0.895085779;91.89353949;103.1683081;48.7417422;1276.717045;7.31643576;0.054901934;61.5397422;289.7085143;10;60.77921024;126.9601782
CID=1542304130;-18;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441547581;-18;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-910901541;-18;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1011658090;-18;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1697022289;-18;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=110735372;-18;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1831781905;-18;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1932538454;-18;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=776141925;-18;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-810144992;-18;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542305027;-18;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441548478;-18;22.5;34.89597474;4;16.5;3.3;1.75236476;147.8756507;7.216881745;205.2586374;421.6584674;391.0779783;32544.95077;0.740600272;0.014803134;3.94365943;34.89597845;137.6178545;-18;22.5;4;16.5;144.6003673;617.2018999;42.45432987;4.268328716;0.844175721;109.2513761;62.80558983;0.555618525;298.7434039;13.07520857;0.067513235;3.855618525;205.2586374;8.74311945;28.29135698;54.709828
CID=-910896292;-18;25;38.60773683;4;19;3.8;1.75236476;147.8756507;7.216881745;207.359843;423.3025543;391.0779783;33371.36089;0.775106481;0.016098584;3.688408305;38.6077423;142.4011173;-18;25;4;19;144.6003673;665.3809326;45.53031367;4.601516201;0.855361339;109.6756536;68.57732883;1.602245336;310.1843439;14.79823628;0.077003621;5.402245336;207.359843;9.324262767;33.19145298;54.85658838
CID=-1011652841;-18;27.5;42.61297873;4;21.5;4.3;1.75236476;147.8756507;7.216881745;209.4541157;424.9195628;391.0779783;34179.4158;0.808382721;0.017515529;3.445466863;42.6129747;146.8215922;-18;27.5;4;21.5;144.6003673;716.3448726;48.74359423;4.953963024;0.865587837;109.0597768;74.79739672;2.638825663;321.8442662;16.62300003;0.0871768;6.938825663;209.4541157;10;38.36865037;55.3459638
CID=1697027538;-18;30;47.16489939;4;24;4.8;1.75236476;147.8756507;7.216881745;211.541698;426.5097245;391.0779783;34971.57234;0.846816527;0.019136822;3.223462584;47.16489967;152.0342894;-18;30;4;24;144.6003673;770.1963031;51.98419882;5.326378609;0.875260583;108.6158551;81.87236211;3.665586738;333.722442;18.68801981;0.098781422;8.465586738;211.541698;10;44.36254313;55.57196817
CID=110740621;-18;32.5;53.33024474;4;26.5;5.3;1.75236476;147.8756507;7.216881745;213.6228263;428.0732743;391.0779783;35840.54343;0.921454903;0.021306296;3.066120176;53.33023834;163.5169198;-18;32.5;4;26.5;144.6003673;827.0395933;54.58130646;5.719484736;0.885679413;108.9420701;91.48560208;4.68275442;345.8182021;21.74498681;0.115857056;9.98275442;213.6228263;10;52.70273598;55.21277103
CID=-1831776656;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1932533205;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=776147174;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-810139743;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542310276;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441553727;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-910895139;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1011651688;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1697028691;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=110741774;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1831775503;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1932532052;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=776148327;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-810138590;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542311429;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441554880;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-910898338;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1011654887;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1697025492;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=110738575;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1831778702;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1932535251;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=776145128;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-810141789;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542308230;-15;17.5;26.97985665;4;11.5;2.3;1.749912208;148.1061964;8.127938633;203.3491097;417.5513449;392.9623045;29619.30703;0.716562894;0.01218967;5.035971899;26.97985263;135.8697797;-15;17.5;4;11.5;163.9400843;528.7967575;34.81792073;3.225548894;0.813428944;110;50.39363979;0.153332471;294.4333286;8.956843226;0.045851666;2.453332471;203.3491097;5;19.20515925;50.30394885
CID=1441551681;-15;20;30.85745876;4;14;2.8;1.749912208;148.1061964;8.127938633;205.4931993;419.2435367;392.9623045;30592.23536;0.76739045;0.013475019;4.662146795;30.85745846;143.8620011;-15;20;4;14;163.9400843;571.706909;37.93381701;3.487291785;0.829795898;110;56.49950534;1.236300008;306.146499;10.61985743;0.054789513;4.036300008;205.4931993;5;22.27983914;56.5903176
CID=-910913841;-15;22.5;34.5728176;4;16.5;3.3;1.749912208;148.1061964;8.127938633;207.6299286;420.9082324;392.9623045;31443.89434;0.808343887;0.014744944;4.333240122;34.57281131;149.8122931;-15;22.5;4;16.5;163.9400843;617.2018999;40.99473088;3.764801651;0.843114698;110;62.30226155;2.308660931;318.0945323;12.29498607;0.063931546;5.608660931;207.6299286;5;25.44974466;61.94203644
CID=-1011670390;-15;25;37.80612749;4;19;3.8;1.749912208;148.1061964;8.127938633;209.7595539;422.5456569;392.9623045;32185.7257;0.832568926;0.015899797;4.034503157;37.8061217;152.5289174;-15;25;4;19;163.9400843;665.3809326;44.06729956;4.058683607;0.853094419;110;67.33188969;3.370647007;330.2765601;13.83318261;0.072501712;7.170647007;209.7595539;5;29.59668947;62.43444154
CID=1697009989;-15;27.5;40.69067715;4;21.5;4.3;1.749912208;148.1061964;8.127938633;211.8823254;424.1560347;392.9623045;32849.79957;0.848243022;0.016975163;3.774815948;40.69068027;153.5998288;-15;27.5;4;21.5;163.9400843;716.3448726;47.03141507;4.369552912;0.860899087;109.9315229;71.8122409;4.422488234;342.6917547;15.31346816;0.080904007;8.722488234;211.8823254;5.893851214;33.47635468;62.33364455
CID=110723072;-15;30;44.80625058;4;24;4.8;1.749912208;148.1061964;8.127938633;213.9984875;425.7395938;392.9623045;33649.27432;0.883541764;0.018460894;3.529017157;44.80624476;158.1220065;-15;30;4;24;163.9400843;770.1963031;50.13730064;4.698035301;0.870484929;109.6480168;78.20473822;5.464413053;355.3393404;17.24996424;0.09187283;10.26441305;213.9984875;10;39.14848969;61.77953323
CID=-1831794205;-15;32.5;49.22719232;4;26.5;5.3;1.749912208;148.1061964;8.127938633;216.1082784;427.2965655;392.9623045;34413.205;0.919293413;0.020079616;3.302661599;49.22718735;162.5807413;-15;32.5;4;26.5;163.9400843;827.0395933;53.28312103;5.044767404;0.879057176;108.7527317;85.0831725;6.496648597;368.2186044;19.33207127;0.103803645;11.7966486;216.1082784;10;44.81291256;62.47003159
CID=-1932550754;-15;35;54.99399383;4;29;5.8;1.749912208;148.1061964;8.127938633;218.2119299;428.8271845;392.9623045;35227.58311;0.97505273;0.022169448;3.09835412;54.9939817;170.3908298;-15;35;4;29;163.9400843;886.9809836;56.42020517;5.410397266;0.88804897;108.6950929;94.08795424;7.51942096;381.3289095;22.00555338;0.119133945;13.31942096;218.2119299;10;52.22685927;63.29539751
CID=776129625;-15;37.5;60.65427973;4;31.5;6.3;1.749912208;148.1061964;8.127938633;220.3096673;430.3316884;392.9623045;35971.65958;1.036780524;0.024276402;2.951199429;60.65428519;179.0028918;-15;37.5;4;31.5;163.9400843;950.1286888;58.94194217;5.795584973;0.894951565;108.8801795;102.9716645;8.53295552;394.6697066;25.0263654;0.136616929;14.83295552;220.3096673;10;60.56919882;60.90952246
CID=-810157292;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542292727;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441536178;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-910908592;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1011665141;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1697015238;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=110728321;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1831788956;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1932545505;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=776134874;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-810152043;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1542297976;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1441541427;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-555966936;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1859928851;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1678360398;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1312644983;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476847300;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1514158081;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695726534;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=391764619;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1897239632;-12;15;21.06236055;4;9;1.8;1.747637729;148.2918459;9.127317106;203.4626873;415.1561167;394.8346401;27045.22192;0.666555149;0.010377804;6.056299929;21.06235855;127.5599606;-12;15;4;9;185.2441558;488.3738644;30.6196399;2.636379335;0.782549452;110;40.89318957;0.744124303;300.7796606;5.918741206;0.030263358;2.544124303;203.4626873;5;14.52722776;40.66775891
CID=593277717;-12;17.5;24.69284435;4;11.5;2.3;1.747637729;148.2918459;9.127317106;205.6426825;416.8697193;394.8346401;28169.29074;0.727440416;0.011549844;5.573511479;24.69284883;137.6258764;-12;17.5;4;11.5;185.2441558;528.7967575;33.65503671;2.85459347;0.802415983;110;46.75492915;1.853478302;312.9800456;7.387743257;0.038073569;4.153478302;205.6426825;5;17.07013735;47.56096536
CID=-555961687;-12;20;28.06622797;4;14;2.8;1.747637729;148.2918459;9.127317106;207.8151402;418.5556531;394.8346401;29118.3861;0.774625796;0.012680028;5.161723142;28.06623389;144.870129;-12;20;4;14;185.2441558;571.706909;36.57279832;3.086234524;0.818292855;110;52.11120998;2.951891104;325.431043;8.879369403;0.046126326;5.751891104;207.8151402;5;19.88313778;52.61549853
CID=-1859923602;-12;22.5;32.16732835;4;16.5;3.3;1.747637729;148.2918459;9.127317106;209.980325;420.2141361;394.8346401;30081.95849;0.832544363;0.014059227;4.784338162;32.16733699;153.8994179;-12;22.5;4;16.5;185.2441558;617.2018999;39.57837862;3.331829267;0.834736187;110;58.54929141;4.039597395;338.1316976;10.65638652;0.055803749;7.339597395;209.980325;5;22.94298002;59.84037332
CID=-1678355149;-12;25;36.39355568;4;19;3.8;1.747637729;148.2918459;9.127317106;212.1384959;421.8453762;394.8346401;30986.20306;0.88490723;0.01551283;4.442247;36.39355014;161.6691389;-12;25;4;19;185.2441558;665.3809326;42.61423578;3.591913222;0.848904577;110;65.13603575;5.116829976;351.0810863;12.53813472;0.066192007;8.916829976;212.1384959;5;26.30707757;66.65299001
CID=1312650232;-12;27.5;40.17414001;4;21.5;4.3;1.747637729;148.2918459;9.127317106;214.2899057;423.4495985;394.8346401;31754.68883;0.917869607;0.016865748;4.124955161;40.17413961;165.7165245;-12;27.5;4;21.5;185.2441558;716.3448726;45.72448683;3.867030889;0.859571695;110;71.01012124;6.183819938;364.2783293;14.29339987;0.076078288;10.48381994;214.2899057;5;30.34151905;69.67200288
CID=-1476842051;-12;30;43.34846857;4;24;4.8;1.747637729;148.2918459;9.127317106;216.434801;425.0270275;394.8346401;32423.63933;0.936122033;0.018062458;3.852593327;43.34846841;167.0040201;-12;30;4;24;185.2441558;770.1963031;48.69924504;4.157736041;0.867281762;109.9993971;75.93977745;7.240796884;377.7226019;15.92320089;0.085455954;12.04079688;216.434801;5.00602903;34.43230074;70.09697204
CID=1514163330;-12;32.5;46.96719993;4;26.5;5.3;1.747637729;148.2918459;9.127317106;218.5734221;426.5778912;394.8346401;33112.6803;0.96300675;0.019429647;3.614027478;46.96719763;169.7407428;-12;32.5;4;26.5;185.2441558;827.0395933;51.59512649;4.464592093;0.874878623;109.7729292;81.56477059;8.287989168;391.4131465;17.79645822;0.096309103;13.58798917;218.5734221;8.392582633;39.24552932;70.13221173
CID=1695731783;-12;35;51.8169833;4;29;5.8;1.747637729;148.2918459;9.127317106;220.7060023;428.1024207;394.8346401;33900.93328;1.005568335;0.021226591;3.37916661;51.81699057;175.0982444;-12;35;4;29;185.2441558;886.9809836;54.71236414;4.788172559;0.883371925;109.3300983;89.12188629;9.325624174;405.3492858;20.09722997;0.109680058;15.12562417;220.7060023;10;45.7051644;70.15244
CID=391769868;-12;37.5;56.71091707;4;31.5;6.3;1.747637729;148.2918459;9.127317106;222.8327681;429.6008507;394.8346401;34628.10994;1.043898064;0.023083066;3.166099972;56.71091334;179.5524211;-12;37.5;4;31.5;185.2441558;950.1286888;57.8179665;5.129061614;0.890322881;108.7559826;96.77760785;10.35392863;419.5304362;22.47399422;0.123699009;16.65392863;222.8327681;10;51.97931515;70.90572285
CID=1897244881;-12;40;63.52787459;4;34;6.8;1.747637729;148.2918459;9.127317106;224.953939;431.073419;394.8346401;35436.92363;1.115417255;0.025621103;2.982751794;63.52786907;189.4878654;-12;40;4;34;185.2441558;1016.593022;60.78175393;5.487854759;0.89786307;108.7610077;107.500369;11.37312899;433.9561224;25.77237677;0.143077906;18.17312899;224.953939;10;60.99473469;71.12729431
CID=593282966;-12;42.5;69.22103551;4;36.5;7.3;1.747637729;148.2918459;9.127317106;227.0697269;432.5203673;394.8346401;36100.3634;1.210664364;0.027793653;2.941085048;69.05852726;203.107002;-12;42.5;4;36.5;185.2441558;1086.486544;61.83235507;5.865159628;0.902548442;110;116.2525713;12.38345182;448.6259942;29.90226463;0.167452981;19.68345182;227.0697269;10;69.27520505;69.05852689
CID=-555960534;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1859922449;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1678353996;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1312651385;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476840898;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1514164483;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695732936;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=391771021;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1897246034;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=593284119;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-555963733;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1859925648;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1678357195;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1312648186;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476844097;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1514161284;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695729737;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=391767822;-9;10;13.18132859;4;4;0.8;1.745529102;148.4312465;10.22117509;201.2671318;411.0322242;396.6937815;22970.8309;0.555982613;0.008007736;8.243010251;13.18132771;108.6538195;-9;10;4;4;208.6447812;414.6074674;23.49575207;1.987145162;0.727104513;110;27.54343452;0.123769252;294.1184868;2.328665918;0.01179617;0.923769252;201.2671318;5;9.09709157;25.43403964
CID=1897242835;-9;12.5;15.63141895;4;6.5;1.3;1.745529102;148.4312465;10.22117509;203.4912097;412.7958631;396.6937815;24187.20838;0.604440831;0.008763506;7.470819134;15.63142152;116.779523;-9;12.5;4;6.5;208.6447812;450.3422403;26.46951472;2.15841603;0.746392936;110;31.8190149;1.271351254;306.5314962;3.250344555;0.016595883;2.571351254;203.4912097;5;10.77712208;30.19430957
CID=593280920;-9;15;18.37371087;4;9;1.8;1.745529102;148.4312465;10.22117509;205.7072954;414.5314662;396.6937815;25327.03367;0.656080601;0.009634156;6.819663943;18.37371016;125.3025287;-9;15;4;9;208.6447812;488.3738644;29.39736351;2.340695328;0.765703499;110;36.45792989;2.407414575;319.2125594;4.326386523;0.022267149;4.207414575;205.7072954;5;12.6553061;35.52892517
CID=-555962836;-9;17.5;21.98540347;4;11.5;2.3;1.745529102;148.4312465;10.22117509;207.9156675;416.2392322;396.6937815;26567.05163;0.724048639;0.010787652;6.217057585;21.98540623;136.6845366;-9;17.5;4;11.5;208.6447812;528.7967575;32.51541473;2.534435583;0.787898159;110;42.39554134;3.532198928;332.1606294;5.675943814;0.02944949;5.832198928;207.9156675;5;15.23477634;42.23728487
CID=-1859924751;-9;20;25.56427891;4;14;2.8;1.745529102;148.4312465;10.22117509;210.1165996;417.9193654;396.6937815;27658.39752;0.782407588;0.011969108;5.710289819;25.56427214;145.9794029;-9;20;4;14;208.6447812;571.706909;35.5224984;2.740096857;0.806740469;110;48.14546268;4.645941903;345.3746704;7.130890189;0.037300676;7.445941903;210.1165996;5;17.63574135;49.34989159
CID=-1678356298;-9;22.5;29.15550404;4;16.5;3.3;1.745529102;148.4312465;10.22117509;212.3103596;419.5720752;396.6937815;28622.24104;0.833617527;0.013188513;5.271912929;29.15549901;153.7052522;-9;22.5;4;16.5;208.6447812;617.2018999;38.47546186;2.958146839;0.822946812;110;53.8275345;5.748879105;358.8536684;8.685847464;0.045809144;9.048879105;212.3103596;5;20.50836038;55.09693502
CID=1312649083;-9;25;33.32099918;4;19;3.8;1.745529102;148.4312465;10.22117509;214.4972096;421.1975755;396.6937815;29562.73882;0.894875183;0.014616376;4.893107067;33.32099389;163.0431907;-9;25;4;19;208.6447812;665.3809326;41.37399159;3.189060991;0.838862692;110;60.35077384;6.841244316;372.5966439;10.51922294;0.055940363;10.64124432;214.4972096;5;23.59294627;62.50515793
CID=-1476843200;-9;27.5;37.86886175;4;21.5;4.3;1.745529102;148.4312465;10.22117509;216.6774056;422.7960907;396.6937815;30478.77164;0.955425062;0.016200668;4.541783498;37.8688586;171.9921571;-9;27.5;4;21.5;208.6447812;716.3448726;44.36159205;3.433322744;0.853274666;110;67.42937586;7.923269675;386.6026632;12.53774851;0.067235453;12.22326967;216.6774056;5;27.11499713;70.13045562
CID=1514162181;-9;30;42.59451628;4;24;4.8;1.745529102;148.4312465;10.22117509;218.8511968;424.3678306;396.6937815;31332.87933;1.013039306;0.017882145;4.229687793;42.59452171;180.1615285;-9;30;4;24;208.6447812;770.1963031;47.32321112;3.691423762;0.865544645;110;74.76873758;8.995185893;400.8708509;14.71265448;0.079568908;13.79518589;218.8511968;5;30.87260765;77.76024219
CID=1695730634;-9;32.5;46.24742806;4;26.5;5.3;1.745529102;148.4312465;10.22117509;221.018826;425.9130252;396.6937815;32013.80326;1.036154128;0.01926529;3.935923796;46.24742241;182.0263303;-9;32.5;4;26.5;208.6447812;827.0395933;50.37339363;3.963864271;0.873460265;110;80.4452036;10.0572225;415.4004032;16.53759081;0.09020602;15.3572225;221.018826;5;35.55719132;78.31813829
CID=391768719;-9;35;49.54422096;4;29;5.8;1.745529102;148.4312465;10.22117509;223.1805286;427.4319024;396.6937815;32636.09445;1.051655633;0.0205685;3.683096676;49.54423027;182.4761898;-9;35;4;29;208.6447812;886.9809836;53.29829143;4.251153461;0.879611556;109.3295336;85.57717295;11.10960811;430.190601;18.33315894;0.100867153;16.90960811;223.1805286;8.352331902;40.01401566;78.13483686
CID=1897243732;-9;37.5;54.19719021;4;31.5;6.3;1.745529102;148.4312465;10.22117509;225.3365327;428.9246937;396.6937815;33367.56249;1.093318287;0.022347923;3.456783955;54.19720072;187.3480138;-9;37.5;4;31.5;208.6447812;950.1286888;56.20387584;4.55380999;0.886935309;109.4427377;92.84118766;12.15257077;445.2408251;20.70609033;0.114920885;18.45257077;225.3365327;9.893636951;46.14977238;78.3394437
CID=593281817;-9;40;59.57551015;4;34;6.8;1.745529102;148.4312465;10.22117509;227.4870587;430.3916338;396.6937815;34119.51345;1.139442925;0.024413345;3.236252052;59.57552133;192.8014031;-9;40;4;34;208.6447812;1016.593022;59.28064226;4.87236257;0.893762277;109.2284994;101.2748497;13.18633829;460.5505712;23.33957251;0.13068397;19.98633829;227.4870587;10;52.98676879;79.34173422
CID=-555957587;-9;42.5;64.96549591;4;36.5;7.3;1.745529102;148.4312465;10.22117509;229.6323193;431.8329615;396.6937815;34811.45664;1.180229244;0.02653615;3.035007998;64.96550372;197.1708234;-9;42.5;4;36.5;208.6447812;1086.486544;62.35408077;5.207350685;0.899190097;108.6830723;109.770861;14.21113869;476.1194674;26.04460624;0.147135316;21.51113869;229.6323193;10;59.90500371;80.14697249
CID=-1859919502;-9;45;73.13729158;4;39;7.8;1.745529102;148.4312465;10.22117509;231.772519;433.2489195;396.6937815;35576.05506;0.995105517;0.028965578;2.308399586;71.0943024;164.1140583;-9;45;4;39;208.6447812;1159.924238;75.31782335;5.559325433;0.904011166;96.23759545;119.4859328;15.22720068;491.9472928;23.70332836;0.135120205;23.02720068;231.772519;10;70.70095393;80.44630452
CID=-1678351049;-9;47.5;78.46866906;4;41.5;8.3;1.745529102;148.4312465;10.22117509;233.9078544;434.6397557;396.6937815;36119.6991;1.311373961;0.031295955;2.781379306;76.75085005;213.473226;-9;47.5;4;41.5;208.6447812;1237.023721;66.95387619;5.92885053;0.907463316;109.5195683;128.5020016;16.23475423;508.0339985;33.22718452;0.191143468;24.53475423;233.9078544;10;79.04127648;76.75084679
CID=1312654332;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476837951;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1514167430;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695735883;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=391773968;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1897248981;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=593287066;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-555956434;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1859918349;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1678349896;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1312655485;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476836798;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1514168583;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695737036;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=391775121;-6;7.5;9.051529043;4;1.5;0.3;1.743574594;148.5230335;11.41599598;201.1744223;408.6790634;398.5385016;19814.8163;0.497891965;0.006908927;10.85628725;9.051528116;98.26598926;-6;7.5;4;1.5;234.2778819;381.0766891;19.19621784;1.626601223;0.689620049;109.0844861;19.94195822;0.560312075;298.7939751;0.42597588;0.00215405;0.860312075;201.1744223;5.758975072;6.505234675;16.69041215
CID=1897250134;-6;10;11.1239844;4;4;0.8;1.743574594;148.5230335;11.41599598;203.4349429;410.4653997;398.5385016;21162.20603;0.544891537;0.007489219;9.556850398;11.12398684;106.3102781;-6;10;4;4;234.2778819;414.6074674;22.37264096;1.769725183;0.70926231;109.9522654;23.82919439;1.73527175;311.6622519;1.083273806;0.005521896;2.53527175;203.4349429;5.047734627;7.769439478;21.18761915
CID=593288219;-6;12.5;13.58899997;4;6.5;1.3;1.743574594;148.5230335;11.41599598;205.6872867;412.2235501;398.5385016;22505.38047;0.602500093;0.008223856;8.550508721;13.58900139;116.1928749;-6;12.5;4;6.5;234.2778819;450.3422403;25.41868866;1.922256752;0.730456498;110;28.2649982;2.898369043;324.8156803;1.89600021;0.009743159;4.198369043;205.6872867;5;9.377346167;26.22396136
CID=-555959633;-6;15;16.19068282;4;9;1.8;1.743574594;148.5230335;11.41599598;207.9317414;413.9537038;398.5385016;23715.44238;0.652714763;0.009038793;7.684160621;16.19068788;124.4118463;-6;15;4;9;234.2778819;488.3738644;28.495969;2.084592282;0.750518117;110;32.77629778;4.049846565;338.2531515;2.828608135;0.014654763;5.849846565;207.9317414;5;10.95578965;31.89536231
CID=-1859921548;-6;17.5;19.0247515;4;11.5;2.3;1.743574594;148.5230335;11.41599598;210.1685898;415.6560564;398.5385016;24846.61816;0.706525577;0.009954904;6.995527967;19.02474856;133.0881606;-6;17.5;4;11.5;234.2778819;528.7967575;31.41460226;2.257134789;0.769963075;110;37.54091065;5.18994476;351.9735562;3.919986962;0.020477139;7.48994476;210.1685898;5;13.13351334;36.69846597
CID=-1678353095;-6;20;22.6187802;4;14;2.8;1.743574594;148.5230335;11.41599598;212.3981093;417.3308092;398.5385016;26035.52758;0.775597113;0.011126905;6.382748413;22.61877509;144.3699508;-6;20;4;14;234.2778819;571.706909;34.42678412;2.440293998;0.791447383;110;43.42129889;6.318902019;365.9757966;5.267275817;0.027744976;9.118902019;212.3981093;5;15.61475244;43.63086346
CID=1312652286;-6;22.5;26.37458551;4;16.5;3.3;1.743574594;148.5230335;11.41599598;214.6205718;418.9781688;398.5385016;27130.12383;0.838974582;0.01238532;5.850422948;26.37458346;154.3024683;-6;22.5;4;16.5;234.2778819;617.2018999;37.42349064;2.634486427;0.810618855;110;49.43387835;7.436954816;380.2587984;6.765735269;0.035938739;10.73695482;214.6205718;5;18.13740409;51.08612979
CID=-1476839997;-6;25;30.68960265;4;19;3.8;1.743574594;148.5230335;11.41599598;216.836243;420.5983458;398.5385016;28190.43332;0.910593454;0.013851406;5.391301684;30.68959908;165.4568872;-6;25;4;19;234.2778819;665.3809326;40.38735024;2.840135515;0.829142453;110;56.23644239;8.544337863;394.8215236;8.529866135;0.045695816;12.34433786;216.836243;5;21.15091165;59.30567564
CID=1514165384;-6;27.5;34.54758708;4;21.5;4.3;1.743574594;148.5230335;11.41599598;219.0453825;422.191555;398.5385016;29070.29292;0.962198705;0.015216805;4.99913343;34.54759695;172.7080469;-6;27.5;4;21.5;234.2778819;716.3448726;43.24257849;3.057671799;0.843031292;110;62.26298318;9.641284295;409.6629828;10.29796179;0.055642891;13.9412843;219.0453825;5;24.34589761;65.15265547
CID=1695733837;-6;30;39.27195788;4;24;4.8;1.743574594;148.5230335;11.41599598;221.248243;423.7580214;398.5385016;29970.50458;1.028275953;0.016891308;4.642073704;39.27195503;182.3033097;-6;30;4;24;234.2778819;770.1963031;46.15896943;3.287533151;0.857181378;110;69.6090281;10.72802588;424.7822483;12.41064749;0.067641906;15.52802588;221.248243;5;27.81331377;73.64789021
CID=391771922;-6;32.5;44.38739737;4;26.5;5.3;1.743574594;148.5230335;11.41599598;223.4450699;425.2979554;398.5385016;30851.29961;1.093172973;0.018735223;4.312201012;44.38740376;191.4074074;-6;32.5;4;26.5;234.2778819;827.0395933;49.1506537;3.530165062;0.869585075;110;77.55386429;11.80479328;440.1784685;14.72496503;0.080961478;17.10479328;223.4450699;5;31.93786736;81.73598743
CID=1897246935;-6;35;49.15981427;4;29;5.8;1.743574594;148.5230335;11.41599598;225.6361014;426.8115873;398.5385016;31609.54883;1.142121437;0.020516717;4.017011665;49.15981189;197.4755378;-6;35;4;29;234.2778819;886.9809836;52.12299603;3.786021013;0.878938387;110;84.9782056;12.87181629;455.8508814;17.02413814;0.094434969;18.67181629;225.6361014;5;36.35941881;87.56100067
CID=593285020;-6;37.5;53.35699831;4;31.5;6.3;1.743574594;148.5230335;11.41599598;227.8215676;428.2991454;398.5385016;32282.19023;1.173391436;0.022156039;3.754292453;53.35700162;200.3177885;-6;37.5;4;31.5;234.2778819;950.1286888;55.05011937;4.055562912;0.885718887;110;91.52743395;13.9293242;471.7988308;19.21766115;0.107560699;20.2293242;227.8215676;5;41.70499356;88.31301255
CID=-555975136;-6;40;56.97508153;4;34;6.8;1.743574594;148.5230335;11.41599598;230.0016905;429.7608617;398.5385016;32872.91675;1.190588976;0.02364549;3.521856984;56.97507602;200.6580694;-6;40;4;34;234.2778819;1016.593022;57.90654995;4.339261624;0.890658076;109.8216794;97.19181205;14.97754616;488.0217822;21.29648689;0.120278855;21.77754616;230.0016905;6.288312188;46.60205525;88.09416037
CID=-1859937051;-6;42.5;62.13293934;4;36.5;7.3;1.743574594;148.5230335;11.41599598;232.1766837;431.1969719;398.5385016;33586.47887;1.23374937;0.025692799;3.30338023;62.13295888;205.248788;-6;42.5;4;36.5;234.2778819;1086.486544;60.85032812;4.637597606;0.896494642;109.6989774;105.3004225;16.01671157;504.5193418;23.97700505;0.136662199;23.31671157;232.1766837;10;53.82799759;87.04776458
