PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1678368598;-6;45;67.93473994;4;39;7.8;1.743574594;148.5230335;11.41599598;234.3467519;432.607716;398.5385016;34295.89017;1.281970783;0.028014467;3.098400366;67.93474086;210.4890259;-6;45;4;39;234.2778819;1159.924238;63.86195407;4.951061658;0.901684426;109.1459184;114.4703816;17.04705062;521.2912753;26.9489401;0.15502877;24.84705062;234.3467519;10;61.03186781;88.64335632
CID=1312636783;-6;47.5;74.06020809;4;41.5;8.3;1.743574594;148.5230335;11.41599598;236.512091;433.9933389;398.5385016;34969.56209;1.329362932;0.030510477;2.908334646;74.06022022;215.3919043;-6;47.5;4;41.5;234.2778819;1237.023721;66.90488838;5.28015582;0.90592562;108.6509161;124.2076181;18.06879483;538.337531;30.11148891;0.174850171;26.36879483;236.512091;10;68.93686755;89.4302297
CID=-1476855500;-6;50;83.20689929;4;44;8.8;1.743574594;148.5230335;11.41599598;238.6728877;435.3540915;398.5385016;35722.22423;1.110971447;0.033516815;2.180645107;81.44660123;177.6061324;-6;50;4;44;234.2778819;1317.90549;80.40831556;5.625394423;0.909755492;95.83135555;136.0204026;19.08217769;555.6582643;27.18403495;0.159352231;27.88217769;238.6728877;10;81.22168774;89.16253394
CID=1514149881;-6;52.5;89.2892839;4;46.5;9.3;1.743574594;148.5230335;11.41599598;240.8293199;436.6902313;398.5385016;36189.90855;1.464838753;0.03571233;2.676138342;86.32532838;231.0185212;-6;52.5;4;46.5;234.2778819;1402.693214;71.36887471;5.987305345;0.91169418;109.5618954;143.8615823;20.08743548;573.2538663;38.11626686;0.225586587;29.38743548;240.8293199;10;90.27726856;86.3253299
CID=1695718334;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=391756419;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1897231432;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=593269517;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-555969887;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1859931802;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1678363349;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1312642032;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476850251;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1514155130;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1695723583;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=391761668;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1897236681;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=593274766;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1637696115;-3;12.5;11.35148328;4;6.5;1.3;1.741762908;148.5658262;12.71861626;207.8636322;411.6941165;400.3675434;20677.02766;0.585204439;0.007648632;9.924177585;11.35148402;112.6541433;-3;12.5;4;6.5;262.2829963;450.3422403;24.39887667;1.717008905;0.711313776;109.8905444;24.24639627;4.505094076;343.6817018;0.550266766;0.002846028;5.805094076;207.8636322;5.273638925;7.885593119;21.74915377
CID=-1738452664;-3;15;14.03077445;4;9;1.8;1.741762908;148.5658262;12.71861626;210.1365481;413.4192164;400.3675434;22028.60377;0.647705876;0.008457815;8.781679303;14.03077124;123.2137334;-3;15;4;9;262.2829963;488.3738644;27.58014252;1.862011153;0.734023103;110;29.04207151;5.671868121;357.8996514;1.358000643;0.007082533;7.471868121;210.1365481;5;9.723426017;26.95281974
CID=1534877719;-3;17.5;16.9055373;4;11.5;2.3;1.741762908;148.5658262;12.71861626;212.4019789;415.1165483;400.3675434;23289.47256;0.709815005;0.009368914;7.892137044;16.90553236;133.4207782;-3;17.5;4;11.5;262.2829963;528.7967575;30.59465541;2.016130535;0.755648451;110;33.99106962;6.827163092;372.4169679;2.328560419;0.012247152;9.127163092;212.4019789;5;11.594876;32.83752119
CID=-51409198;-3;20;19.52252221;4;14;2.8;1.741762908;148.5658262;12.71861626;214.6602065;416.7863108;400.3675434;24339.84701;0.754697607;0.010242976;7.179034814;19.52252446;140.1528827;-3;20;4;14;262.2829963;571.706909;33.44049114;2.179733026;0.773140394;110;38.36483962;7.971218131;387.2324897;3.391061394;0.017987855;10.77121813;214.6602065;5;13.42282355;37.82161818
CID=1736390817;-3;22.5;23.06140637;4;16.5;3.3;1.741762908;148.5658262;12.71861626;216.9115072;418.4287074;400.3675434;25472.54149;0.824512212;0.011422058;6.55908501;23.06140901;151.2617422;-3;22.5;4;16.5;262.2829963;617.2018999;36.34258222;2.353190671;0.793871021;110;44.13586735;9.104270527;402.3450803;4.728076711;0.025296622;12.40427053;216.9115072;5;15.77609902;44.91732844
CID=1635634268;-3;25;27.38594992;4;19;3.8;1.741762908;148.5658262;12.71861626;219.1561513;420.0439462;400.3675434;26647.33695;0.905144227;0.012878741;5.989290505;27.38595588;164.0224455;-3;25;4;19;262.2829963;665.3809326;39.38822963;2.536881697;0.81527378;110;51.03642024;10.22655587;417.7536411;6.34088218;0.034221672;14.02655587;219.1561513;5;18.87935449;52.90573619
CID=613997355;-3;27.5;31.65302959;4;21.5;4.3;1.741762908;148.5658262;12.71861626;221.3944023;421.6322391;400.3675434;27683.9857;0.97506251;0.014361549;5.513215564;31.65303408;174.5100001;-3;27.5;4;21.5;262.2829963;716.3448726;42.31436909;2.731190671;0.832829571;110;57.74507956;11.33830825;433.4571254;8.100306081;0.044102858;15.63830825;221.3944023;5;21.76556535;61.3154223
CID=-972289562;-3;30;35.91632166;4;24;4.8;1.741762908;148.5658262;12.71861626;223.6265169;423.1938017;400.3675434;28598.20469;1.036472562;0.015885058;5.100389507;35.91632058;183.1872246;-3;30;4;24;262.2829963;770.1963031;45.19020979;2.93650871;0.847430565;110;64.39371655;12.43976044;449.4545517;9.993233427;0.054894193;17.23976044;223.6265169;5;25.06767964;68.46224773
CID=815510453;-3;32.5;40.62479616;4;26.5;5.3;1.741762908;148.5658262;12.71861626;225.8527441;424.7288597;400.3675434;29468.56552;1.10411445;0.017592679;4.743023499;40.62478536;192.6843116;-3;32.5;4;26.5;262.2829963;827.0395933;48.00564104;3.15323374;0.860731389;110;71.70991614;13.53114415;465.7450188;12.15402664;0.067365576;18.83114415;225.8527441;5;28.61611505;76.65083947
CID=714753904;-3;35;46.10993283;4;29;5.8;1.741762908;148.5658262;12.71861626;228.0733253;426.2376241;400.3675434;30356.62685;1.179564247;0.019598677;4.407555722;46.10993316;203.2320997;-3;35;4;29;262.2829963;886.9809836;50.93223099;3.381770821;0.873184306;110;80.23139573;14.61269035;482.3277205;14.63633009;0.08186363;20.41269035;228.0733253;5;32.8733722;85.8196147
CID=-1637690866;-3;37.5;51.76856659;4;31.5;6.3;1.741762908;148.5658262;12.71861626;230.2884933;427.7203257;400.3675434;31186.78662;1.251261218;0.021716053;4.110859718;51.76856766;212.8133194;-3;37.5;4;31.5;262.2829963;950.1286888;53.81826894;3.622532541;0.883295579;110;89.04629787;15.68462951;499.2019625;17.32195525;0.09777803;21.98462951;230.2884933;5;37.47151529;94.65972049
CID=-1738447415;-3;40;56.28030838;4;34;6.8;1.741762908;148.5658262;12.71861626;232.4984722;429.1771937;400.3675434;31848.00152;1.282485233;0.023507601;3.825309129;56.28031557;215.2896049;-3;40;4;34;262.2829963;1016.593022;56.84038452;3.875939488;0.88976827;110;96.10265496;16.74719205;516.3671793;19.64506007;0.1119255;23.54719205;232.4984722;5;42.54415488;97.48876888
CID=1534882968;-3;42.5;60.4642854;4;36.5;7.3;1.741762908;148.5658262;12.71861626;234.703477;430.6084611;400.3675434;32462.96615;1.307366053;0.0252362;3.582008516;60.46428296;216.5835765;-3;42.5;4;36.5;262.2829963;1086.486544;59.71878769;4.142420818;0.894746079;110;102.6726755;17.80060871;533.822954;22.00260144;0.126540029;25.10060871;234.703477;5;47.91161644;98.12229227
CID=-51403949;-3;45;64.91849786;4;39;7.8;1.741762908;148.5658262;12.71861626;236.9037132;432.0143653;400.3675434;33070.64763;1.337328469;0.027104047;3.367373446;64.91850021;218.6048338;-3;45;4;39;262.2829963;1159.924238;62.52395771;4.422414929;0.899147995;109.8811531;109.6965765;18.84511111;551.5690389;24.580225;0.142713822;26.64511111;236.9037132;7.971171257;53.78865594;98.30802364
CID=1736396066;-3;47.5;70.94046316;4;41.5;8.3;1.741762908;148.5658262;12.71861626;239.0993762;433.3951485;400.3675434;33779.63227;1.388781663;0.029568178;3.157102232;70.94045647;223.9662735;-3;47.5;4;41.5;262.2829963;1237.023721;65.49794652;4.716370253;0.903905043;109.6446607;119.2413667;19.88093224;569.6053793;27.73664891;0.162595947;28.18093224;239.0993762;9.962033925;61.99990069;97.76215056
CID=1635639517;-3;50;77.27605393;4;44;8.8;1.741762908;148.5658262;12.71861626;241.2906516;434.7510588;400.3675434;34452.84796;1.440394426;0.032211008;2.965128197;77.27607478;229.1334683;-3;50;4;44;262.2829963;1317.90549;68.46493134;5.024746205;0.907743279;108.8493172;129.3414686;20.9083072;587.9321395;31.12258371;0.184228738;29.7083072;241.2906516;10;69.86330928;99.51428787
CID=614002604;-3;52.5;84.38474989;4;46.5;9.3;1.741762908;148.5658262;12.71861626;243.4777145;436.0823513;400.3675434;35118.72924;1.498576124;0.035204181;2.786183188;84.38474279;235.1113517;-3;52.5;4;46.5;262.2829963;1402.693214;71.469625;5.348014299;0.910971361;108.6500245;140.7391693;21.92747394;606.5497334;34.89828387;0.20862363;31.22747394;243.4777145;10;79.06522186;100.343334
CID=-972284313;-3;55;94.53889347;4;49;9.8;1.741762908;148.5658262;12.71861626;245.66073;437.3892893;400.3675434;35839.1471;1.236704655;0.03874287;2.062520956;92.76348723;191.3266364;-3;55;4;49;262.2829963;1491.514087;85.3676637;5.686659478;0.913702733;95.46589884;154.2509752;22.9386742;625.4588585;31.13854023;0.188013176;32.7386742;245.66073;10;92.70511792;100.0402201
CID=815515702;-3;57.5;101.0564366;4;51.5;10.3;1.741762908;148.5658262;12.71861626;247.8398532;438.6721459;400.3675434;36239.46876;1.631486852;0.040766281;2.571944035;96.75440747;248.8469212;-3;57.5;4;51.5;262.2829963;1584.499235;75.8393393;6.041181692;0.914695762;109.5992409;160.7125776;23.94215459;644.6605362;43.67708036;0.266396443;34.24215459;247.8398532;10;102.4904465;96.75440704
CID=714759153;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1637689713;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738446262;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1534884121;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51402796;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1736397219;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635640670;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=614003757;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-972283160;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=815516855;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714760306;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1637692912;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738449461;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1534880922;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51405995;0;17.5;14.22413094;4;11.5;2.3;1.740083138;148.558224;14.13625748;214.6163687;414.6172262;402.1796129;21510.94922;0.691751368;0.008631911;9.121621442;14.22413017;129.7471308;0;17.5;4;11.5;292.8031823;528.7967575;29.52822716;1.805980226;0.735562986;110;29.3806654;8.444297872;393.4887208;0.71676645;0.003795833;10.74429787;214.6163687;5;9.74610769;27.6582007
CID=1736394020;0;20;17.21162411;4;14;2.8;1.740083138;148.558224;14.13625748;216.9034336;416.2823589;402.1796129;22760.68236;0.755534491;0.009593454;8.133022557;17.21162616;139.9825438;0;20;4;14;292.8031823;571.706909;32.61804506;1.952529698;0.757797478;110;34.50837629;9.603333739;409.1425208;1.675536234;0.008950845;12.40333374;216.9034336;5;11.68516219;33.79100986
CID=1635637471;0;22.5;20.64166525;4;16.5;3.3;1.740083138;148.558224;14.13625748;219.1837179;417.9201508;402.1796129;23985.84187;0.828940867;0.010727422;7.348862341;20.64166789;151.6927758;0;22.5;4;16.5;292.8031823;617.2018999;35.58697305;2.107907076;0.780040388;110;40.20531535;10.75126923;425.110198;2.841293182;0.015312555;14.05126923;219.1837179;5;13.98222115;40.61999757
CID=614000558;0;25;23.89220706;4;19;3.8;1.740083138;148.558224;14.13625748;221.457497;419.5308075;402.1796129;25015.37037;0.887717422;0.011847373;6.714748389;23.89220886;160.4301709;0;25;4;19;292.8031823;665.3809326;38.4038453;2.272451164;0.798297367;110;45.4723482;11.88834076;441.3905918;4.143180064;0.022528307;15.68834076;221.457497;5;16.4351815;46.26328372
CID=-972286359;0;27.5;28.08274852;4;21.5;4.3;1.740083138;148.558224;14.13625748;223.7250392;421.1145383;402.1796129;26124.78141;0.966004676;0.01329373;6.13856999;28.08275428;172.3879527;0;27.5;4;21.5;292.8031823;716.3448726;41.34517873;2.446506445;0.818365079;110;52.13728198;13.01478332;457.9825961;5.7350195;0.031465571;17.31478332;223.7250392;5;19.26971249;54.52185662
CID=815513656;0;30;32.59577579;4;24;4.8;1.740083138;148.558224;14.13625748;225.9866058;422.6715563;402.1796129;27170.04618;1.042922297;0.014885519;5.637404923;32.5957809;183.7556157;0;30;4;24;292.8031823;770.1963031;44.27746094;2.630423266;0.836292629;110;59.21870378;14.13083063;474.8851741;7.548468177;0.041793576;18.93083063;225.9866058;5;22.36801528;63.27905734
CID=714757107;0;32.5;37.65866129;4;26.5;5.3;1.740083138;148.558224;14.13625748;228.2424503;424.2020779;402.1796129;28171.11565;1.126227584;0.016699492;5.201801896;37.65864874;195.8928304;0;32.5;4;26.5;292.8031823;827.0395933;47.18633548;2.824558076;0.8526688;110;67.10272185;15.23671543;492.0973733;9.65269105;0.05393793;20.53671543;228.2424503;5;25.90163003;72.92975508
CID=-1637692015;0;35;42.01050535;4;29;5.8;1.740083138;148.558224;14.13625748;230.4928179;425.7063298;402.1796129;28986.18231;1.18196221;0.018333251;4.830394869;42.01050001;202.9273037;0;35;4;29;292.8031823;886.9809836;49.98626441;3.029273714;0.864159796;110;73.86174595;16.33266976;509.6183422;11.74604718;0.066248973;22.13266976;230.4928179;5;29.46683082;79.64152892
CID=-1738448564;0;37.5;47.6024259;4;31.5;6.3;1.740083138;148.558224;14.13625748;232.7379449;427.1845234;402.1796129;29849.60243;1.262185932;0.020421384;4.492773289;47.60242192;213.8668897;0;37.5;4;31.5;292.8031823;950.1286888;52.83572283;3.244939762;0.876094418;110;82.55319999;17.41892526;527.4473469;14.31131092;0.081480928;23.71892526;232.7379449;5;33.63132971;89.51571444
CID=1534881819;0;40;53.66850292;4;34;6.8;1.740083138;148.558224;14.13625748;234.9780581;428.6368908;402.1796129;30696.79737;1.34079904;0.022726225;4.177193345;53.66849594;224.1836841;0;40;4;34;292.8031823;1016.593022;55.7756039;3.471932969;0.886174996;110;92.0143809;18.49571354;545.5837901;17.12949876;0.098459854;25.29571354;234.9780581;5;38.5733225;98.9540442
CID=-51405098;0;42.5;59.42159867;4;36.5;7.3;1.740083138;148.558224;14.13625748;237.2133747;430.0636623;402.1796129;31436.46216;1.406648224;0.024988588;3.905136074;59.42160823;232.0494659;0;42.5;4;36.5;292.8031823;1086.486544;58.60854684;3.710637758;0.893588053;110;101.0329012;19.56326666;564.0272313;20.04449954;0.116331636;26.86326666;237.2133747;5;43.11888976;108.3297254
CID=1736394917;0;45;64.05146401;4;39;7.8;1.740083138;148.558224;14.13625748;239.4441014;431.4650728;402.1796129;32050.99287;1.435176546;0.026926498;3.646352757;64.05145222;233.5541894;0;45;4;39;292.8031823;1159.924238;61.53707189;3.961446829;0.898355894;110;108.326905;20.62181757;582.7774088;22.62544836;0.132598707;28.42181757;239.4441014;5;49.1988671;108.6092547
CID=1635638368;0;47.5;68.12689187;4;41.5;8.3;1.740083138;148.558224;14.13625748;241.6704339;432.8413621;402.1796129;32608.10853;1.45136172;0.028724376;3.419455106;68.12690062;232.9568781;0;47.5;4;41.5;292.8031823;1237.023721;64.38070092;4.224761874;0.901835141;109.5232287;114.7749873;21.67160072;601.8342648;25.13855029;0.148790255;29.97160072;241.6704339;7.36948526;54.75663917;108.23765
CID=614001455;0;50;73.95024953;4;44;8.8;1.740083138;148.558224;14.13625748;243.8925568;434.1927758;402.1796129;33258.99248;1.503132422;0.031192259;3.217384349;73.95025906;237.9264061;0;50;4;44;292.8031823;1317.90549;67.17858878;4.50099442;0.905858914;109.6247293;124.0323332;22.71285272;621.1979729;28.43481357;0.169992916;31.51285272;243.8925568;8.330256334;62.08063055;109.5591065
CID=-972285462;0;52.5;80.57124074;4;46.5;9.3;1.740083138;148.558224;14.13625748;246.1106432;435.5195666;402.1796129;33939.68131;1.557552797;0.034017233;3.017027441;80.57124606;243.0856603;0;52.5;4;46.5;292.8031823;1402.693214;70.15301295;4.790566835;0.909362537;109.3846231;134.6166559;23.74581316;640.8689702;32.0226899;0.193392568;33.04581316;246.1106432;10;70.94382203;109.4534969
CID=815514553;0;55;87.22910762;4;49;9.8;1.740083138;148.558224;14.13625748;248.3248544;436.8219954;402.1796129;34569.65941;1.607385542;0.036936929;2.835107411;87.22911641;247.3039144;0;55;4;49;292.8031823;1491.514087;73.10166601;5.093913511;0.912010776;108.7525983;145.3172864;24.7707255;660.8479939;35.76350534;0.218212834;34.5707255;248.3248544;10;79.52480156;110.3420258
CID=714758004;0;57.5;95.61732792;4;51.5;10.3;1.740083138;148.558224;14.13625748;250.5353402;438.1003329;402.1796129;35236.09879;1.681945922;0.040582509;2.667481971;95.61731579;255.057466;0;57.5;4;51.5;292.8031823;1584.499235;76.05787438;5.411482288;0.914429967;108.6602418;158.8699921;25.78783818;681.1361233;40.34715279;0.248753633;36.08783818;250.5353402;10;90.35257036;111.4116006
CID=-1637686766;0;60;106.0099935;4;54;10.8;1.740083138;148.558224;14.13625748;252.7422389;439.3548621;402.1796129;35914.81186;1.387013588;0.044573812;1.980825259;104.6390475;207.2716683;0;60;4;54;292.8031823;1681.784218;89.48013918;5.743736133;0.916220973;95.34957419;173.5199144;26.79740596;701.7348296;35.99484256;0.224270746;37.59740596;252.7422389;10;104.6389778;110.1230405
CID=-1738443315;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1534887068;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51399849;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1736400166;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635643617;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=614006704;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-972280213;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=815519802;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714763253;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1637685613;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738442162;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1534888221;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51398696;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1736401319;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635644770;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=614007857;3;22.5;17.88238953;4;16.5;3.3;1.738524714;148.4988011;15.67656327;221.4377623;417.4491011;403.9733714;22357.49666;0.819774261;0.009935028;8.367896654;17.88239032;149.6379942;3;22.5;4;16.5;325.9849315;617.2018999;34.73128804;1.893344877;0.762409037;110;35.63635779;12.37839071;448.551579;0.9373921;0.005088983;15.67839071;221.4377623;5;12.28676157;34.66927339
CID=-972279060;3;25;21.18498185;4;19;3.8;1.738524714;148.4988011;15.67656327;223.7408501;419.0555036;403.9733714;23503.02934;0.88722364;0.011056355;7.54811141;21.18497528;159.9065536;3;25;4;19;325.9849315;665.3809326;37.65160233;2.041140152;0.783272256;110;41.09329765;13.53013191;465.7297046;2.086172134;0.011429183;17.33013191;223.7408501;5;14.33594683;41.73208691
CID=815520955;3;27.5;24.29304509;4;21.5;4.3;1.738524714;148.4988011;15.67656327;226.0378762;420.6349987;403.9733714;24485.52678;0.938784622;0.012156818;6.876171065;24.29304115;167.0431066;3;27.5;4;21.5;325.9849315;716.3448726;40.46843709;2.197478483;0.800377034;110;46.11508818;14.67114839;483.2366234;3.369581381;0.018631249;18.97114839;226.0378762;5;16.53883208;47.55568413
CID=714764406;3;30;28.74473139;4;24;4.8;1.738524714;148.4988011;15.67656327;228.3291072;422.1877968;403.9733714;25599.87565;1.029124288;0.013715125;6.288450204;28.74472604;180.7597783;3;30;4;24;325.9849315;770.1963031;43.34862691;2.362674556;0.821217309;110;53.18092113;15.8016748;501.0712415;4.998801526;0.027898429;20.6016748;228.3291072;5;19.66496554;55.98402892
CID=-1637688812;3;32.5;33.68521814;4;26.5;5.3;1.738524714;148.4988011;15.67656327;230.614802;423.7141121;403.9733714;26683.96508;1.11867133;0.015478418;5.757161323;33.68522274;193.9312615;3;32.5;4;26.5;325.9849315;827.0395933;46.30913011;2.537048536;0.840123552;110;60.91889815;16.92194484;519.232554;6.887959375;0.038806137;22.22194484;230.614802;5;23.1291331;65.35347327
CID=-1738445361;3;35;38.70457137;4;29;5.8;1.738524714;148.4988011;15.67656327;232.8952103;425.214162;403.9733714;27668.40501;1.201376808;0.017319592;5.310208449;38.70457012;205.5293353;3;35;4;29;325.9849315;886.9809836;49.17242141;2.720926331;0.855629909;110;68.72774065;18.03219157;537.7196622;8.998331206;0.051182003;23.83219157;232.8952103;5;26.54696972;75.17737633
CID=1534885022;3;37.5;43.71614296;4;31.5;6.3;1.738524714;148.4988011;15.67656327;235.1705727;426.6881743;403.9733714;28536.74397;1.274673022;0.019211118;4.921942137;43.71615259;215.1683735;3;37.5;4;31.5;325.9849315;950.1286888;51.98695849;2.914639902;0.868108705;110;76.51095068;19.13264774;556.531792;11.2895989;0.06483807;25.43264774;235.1705727;5;30.29308982;83.98530237
CID=-51401895;3;40;49.08737097;4;34;6.8;1.738524714;148.4988011;15.67656327;237.44112;428.1363614;403.9733714;29354.5969;1.350911921;0.02127717;4.583060754;49.08737103;224.9704037;3;40;4;34;325.9849315;1016.593022;54.75299872;3.11852765;0.878810282;110;84.86535256;20.22354612;575.668313;13.85855273;0.080374424;27.02354612;237.44112;5;34.49695218;92.85862735
CID=1736398120;3;42.5;55.64303605;4;36.5;7.3;1.738524714;148.4988011;15.67656327;239.7070721;429.5589568;403.9733714;30214.35938;1.444533164;0.023805778;4.26447162;55.64302878;237.2881171;3;42.5;4;36.5;325.9849315;1086.486544;57.62285007;3.332934866;0.888928364;110;95.10421687;21.30511999;595.1287605;16.89677705;0.098970521;28.60511999;239.7070721;5;39.59868489;103.7760895
CID=1635641571;3;45;61.75625083;4;39;7.8;1.738524714;148.4988011;15.67656327;241.9686376;430.9561929;403.9733714;30969.93366;1.5149732;0.026253407;3.974217867;61.75625952;245.43283;3;45;4;39;325.9849315;1159.924238;60.50964637;3.55821428;0.8961108;110;104.7068388;22.37760361;614.9128583;19.95897086;0.118085635;30.17760361;241.9686376;5;44.38363175;113.8741081
CID=614004658;3;47.5;67.67685181;4;41.5;8.3;1.738524714;148.4988011;15.67656327;244.2260133;432.3283073;403.9733714;31647.59952;1.570660591;0.028703289;3.707455381;67.67684413;250.90888;3;47.5;4;41.5;325.9849315;1237.023721;63.43077911;3.794726694;0.901480184;110;114.0616607;23.44123282;635.0205454;23.07712463;0.137928484;31.74123282;244.2260133;5;50.1855537;120.1507462
CID=-972282259;3;50;72.98254731;4;44;8.8;1.738524714;148.4988011;15.67656327;246.4793836;433.6755433;403.9733714;32255.69229;1.60955682;0.03100445;3.473372018;72.98254288;253.4955222;3;50;4;44;325.9849315;1317.90549;66.27295613;4.042841748;0.905258063;110;122.4904881;24.4962457;655.452005;26.15979125;0.157971132;33.2962457;246.4793836;5;56.89359401;121.2494072
CID=815517756;3;52.5;77.29892329;4;46.5;9.3;1.738524714;148.4988011;15.67656327;248.7289197;434.9981512;403.9733714;32775.80171;1.624989031;0.033014443;3.263571534;77.2989127;252.2705311;3;52.5;4;46.5;325.9849315;1402.693214;69.06786733;4.302938814;0.90775531;109.5526564;129.3779791;25.54288339;676.2076984;29.01823175;0.177069972;34.84288339;248.7289197;7.594719432;62.82151091;120.7311604
CID=714761207;3;55;83.76862425;4;49;9.8;1.738524714;148.4988011;15.67656327;250.9747798;436.2963897;403.9733714;33419.16211;1.680658537;0.035873388;3.069626638;83.76862059;257.1383892;3;55;4;49;325.9849315;1491.514087;71.89058305;4.575408072;0.910728966;109.5338659;139.7487688;26.58139102;697.2884033;32.78535711;0.202183278;36.38139102;250.9747798;9.440913613;71.43694713;120.7636556
CID=-1637704315;3;57.5;91.06800624;4;51.5;10.3;1.738524714;148.4988011;15.67656327;253.2171084;437.5705274;403.9733714;34070.36561;1.740678922;0.039126371;2.881563598;91.06800548;262.4182495;3;57.5;4;51.5;325.9849315;1584.499235;74.83146219;4.860651773;0.913226477;109.1938309;151.5106309;27.6120188;718.6952585;36.91573588;0.230107369;37.9120188;253.2171084;10;80.71187242;122.1364077
CID=-1738460864;3;60;98.30753776;4;54;10.8;1.738524714;148.4988011;15.67656327;255.4560364;438.8208451;403.9733714;34671.14993;1.792983933;0.042454594;2.708736919;98.30751505;266.2891955;3;60;4;54;325.9849315;1681.784218;77.76778416;5.159085761;0.915038429;108.7660645;163.2311954;28.63502341;740.4298165;41.16798723;0.25941566;39.43502341;255.4560364;10;90.04545576;123.0937838
CID=1534869519;3;62.5;108.0838438;4;56.5;11.3;1.738524714;148.4988011;15.67656327;257.6916817;440.0476378;403.9733714;35336.51024;1.885824177;0.046858669;2.55229261;108.0838247;275.8615471;3;62.5;4;56.5;325.9849315;1783.509619;80.66775558;5.471141292;0.916741258;108.7106303;179.1305681;29.65066951;762.4941056;46.7068938;0.297577806;40.95066951;257.6916817;10;102.6973223;124.2434081
CID=-51417398;3;65;118.6354998;4;59;11.8;1.738524714;148.4988011;15.67656327;259.9241499;441.2512183;403.9733714;35984.11683;2.005917321;0.051701536;2.435618651;118.6354968;288.9508287;3;65;4;59;325.9849315;1889.821762;83.13435939;5.797267233;0.917929854;108.9408836;196.363577;30.6592317;784.8907041;53.4093268;0.344101581;42.4592317;259.9241499;10;117.2483809;122.7968567
CID=1736382617;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635626068;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613989155;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-972297762;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=815502253;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=714745704;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1637699066;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1738455615;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1534874768;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-51412149;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1736387866;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1635631317;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=613994404;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-972292513;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=815507502;6;25;18.23776394;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0067886;418.6147314;405.747427;21861.18469;0.872759046;0.010196108;8.601398902;18.23776225;156.8702682;6;25;4;19;361.9780948;665.3809326;36.86954645;1.838180106;0.764798877;110;36.23098023;15.1523655;490.7680942;0.049859536;0.00027524;18.9523655;226.0067886;5;12.49016756;35.48055305
CID=714750953;6;27.5;21.91357851;4;21.5;4.3;1.737077352;148.3861019;17.34764189;228.3335055;420.1902897;405.747427;23060.83994;0.953421683;0.011456497;7.718969796;21.91358227;169.1502797;6;27.5;4;21.5;361.9780948;716.3448726;39.84222915;1.97897299;0.787489541;110;42.27896629;16.30783933;509.2162136;1.203962411;0.006709274;20.60783933;228.3335055;5;14.9521261;42.79793577
CID=-963643090;6;30;25.6260495;4;24;4.8;1.737077352;148.3861019;17.34764189;230.6546292;421.7391656;405.747427;24138.47924;1.02790065;0.012773624;7.023244857;25.6260467;179.9780007;6;30;4;24;361.9780948;770.1963031;42.65124116;2.12774285;0.807040922;110;48.24383599;17.45272841;528.0096499;2.568312142;0.014449711;22.25272841;230.6546292;5;17.41464737;50.26025591
CID=2027362291;6;32.5;29.51608403;4;26.5;5.3;1.737077352;148.3861019;17.34764189;232.9704246;423.261571;405.747427;25117.00528;1.098826916;0.014190146;6.432155555;29.51608041;189.8520206;6;32.5;4;26.5;361.9780948;827.0395933;45.42352738;2.284778016;0.824440016;110;54.39455123;18.58726737;547.1473442;4.137767364;0.023505935;23.88726737;232.9704246;5;20.19714493;57.47290131
CID=1644280740;6;35;34.52917654;4;29;5.8;1.737077352;148.3861019;17.34764189;235.2811474;424.7577212;405.747427;26181.72926;1.192930868;0.016016578;5.889352204;34.52917736;203.3544868;6;35;4;29;361.9780948;886.9809836;48.32416279;2.450371988;0.842970305;110;62.23428885;19.71169024;566.6283496;6.04187644;0.034660609;25.51169024;235.2811474;5;23.64237897;67.18956925
CID=340318825;6;37.5;39.78728488;4;31.5;6.3;1.737077352;148.3861019;17.34764189;237.5870436;426.2278402;405.747427;27167.10428;1.282177996;0.01797942;5.419107533;39.787279;215.6115433;6;37.5;4;31.5;361.9780948;950.1286888;51.19992178;2.624823719;0.858558063;110;70.40935151;20.8262308;586.4518501;8.202542942;0.047524766;27.1262308;237.5870436;5;27.261904;77.36342753
CID=-42762726;6;40;45.66479938;4;34;6.8;1.737077352;148.3861019;17.34764189;239.8883484;427.6721408;405.747427;28113.21273;1.378342486;0.020208975;5.006277426;45.66479147;228.6106147;6;40;4;34;361.9780948;1016.593022;54.06776799;2.80843796;0.872279571;110;79.53926133;21.93112293;606.6171818;10.70222715;0.062633764;28.73112293;239.8883484;5;31.36380869;88.56777145
CID=-1346724641;6;42.5;50.50584125;4;36.5;7.3;1.737077352;148.3861019;17.34764189;242.1852857;429.0908533;405.747427;28867.54456;1.437434726;0.022149015;4.655103537;50.50583727;235.1099017;6;42.5;4;36.5;361.9780948;1086.486544;56.82497634;3.001525672;0.881247525;110;87.07619448;23.0266011;627.1238547;13.17886703;0.07791706;30.3266011;242.1852857;5;35.27847526;96.18793924
CID=-1729806192;6;45;57.17711622;4;39;7.8;1.737077352;148.3861019;17.34764189;244.4780672;430.4842079;405.747427;29706.07226;1.536930557;0.024781273;4.334946149;57.17713633;247.859807;6;45;4;39;361.9780948;1159.924238;59.63049222;3.204404507;0.890911912;110;97.50870995;24.11290081;647.971578;16.30524972;0.097400433;31.91290081;244.4780672;5;40.38767442;107.5454416
CID=1261199189;6;47.5;63.85038895;4;41.5;8.3;1.737077352;148.3861019;17.34764189;246.7668915;431.8524399;405.747427;30483.25888;1.623187815;0.02749154;4.041561756;63.85038349;258.055268;6;47.5;4;41.5;361.9780948;1237.023721;62.46629773;3.417399393;0.898167949;110;108.0094446;25.19025921;669.1602871;19.62337736;0.118453129;33.49025921;246.7668915;5;45.56072418;118.7193833
CID=878117638;6;50;70.19557971;4;44;8.8;1.737077352;148.3861019;17.34764189;249.0519434;433.1957907;405.747427;31174.14733;1.69427147;0.030164272;3.782070961;70.19558596;265.4846873;6;50;4;44;361.9780948;1317.90549;65.25000757;3.640843214;0.903381186;110;118.0577598;26.25891581;690.6901754;23.06100882;0.140686504;35.05891581;249.0519434;5;51.27407114;126.9601054
CID=-425844277;6;52.5;75.10670854;4;46.5;9.3;1.737077352;148.3861019;17.34764189;251.3333933;434.5145082;405.747427;31734.37079;1.716103532;0.032395009;3.528187017;75.10669566;264.9904685;6;52.5;4;46.5;361.9780948;1402.693214;68.18042332;3.875077621;0.906544907;110;125.8766305;27.31911322;712.5617287;26.04815018;0.160626062;36.61911322;251.3333933;5;57.82221915;126.9601767
CID=-963637841;6;55;80.31216678;4;49;9.8;1.737077352;148.3861019;17.34764189;253.6113965;435.8088492;405.747427;32307.12497;1.746844133;0.034801011;3.309061779;80.31217004;265.7579322;6;55;4;49;361.9780948;1491.514087;71.00204322;4.120453995;0.90924337;109.8866515;134.2013837;28.37109819;734.7757668;29.33148901;0.182853602;38.17109819;253.6113965;6.133485352;64.76285961;126.9600883
CID=2027367540;6;57.5;85.55084424;4;51.5;10.3;1.737077352;148.3861019;17.34764189;255.8860925;437.0790802;405.747427;32852.06445;1.775596352;0.037292248;3.110351817;85.55084902;266.0932387;6;57.5;4;51.5;361.9780948;1584.499235;73.80288361;4.37733459;0.911412917;109.402918;142.6149062;29.41512265;757.3334895;32.76336053;0.206516665;39.71512265;255.8860925;10;71.74772576;126.9601997
CID=1644285989;6;60;93.00246173;4;54;10.8;1.737077352;148.3861019;17.34764189;258.1576053;438.3254799;405.747427;33485.07003;1.842808051;0.040702056;2.924436261;93.00244128;271.9797116;6;60;4;54;361.9780948;1681.784218;76.64911904;4.646093901;0.913767107;109.551835;154.6374232;30.45144509;780.2365328;37.15777688;0.236854866;41.25144509;258.1576053;10;81.68321793;126.9601932
CID=340324074;6;62.5;100.2623253;4;56.5;11.3;1.737077352;148.3861019;17.34764189;260.4260427;439.5483415;405.747427;34081.36162;1.895223891;0.04414404;2.746959517;100.2623291;275.4165593;6;62.5;4;56.5;361.9780948;1783.509619;79.56812582;4.927120301;0.915438436;109.0453546;166.4042531;31.48033218;803.4870341;41.56551934;0.267979841;42.78033218;260.4260427;10;91.36303608;126.960193
CID=-42757477;6;65;107.84563;4;59;11.8;1.737077352;148.3861019;17.34764189;262.6914975;440.7479758;405.747427;34653.22008;1.946472568;0.047821712;2.581972701;107.8456183;278.4544425;6;65;4;59;361.9780948;1889.821762;82.50416343;5.220818025;0.916707708;108.465009;178.742323;32.50206066;827.0877104;46.24671404;0.3016187;44.30206066;262.6914975;10;101.4741232;126.9601505
CID=-1346719392;6;67.5;118.8094539;4;61.5;12.3;1.737077352;148.3861019;17.34764189;264.9540477;441.9247146;405.747427;35336.99782;1.723559189;0.052603808;2.0582211;117.9007068;242.6657225;6;67.5;4;61.5;361.9780948;2000.873581;91.87952907;5.527609571;0.917863401;99.20336594;195.1614929;33.51691981;851.0419536;44.40909025;0.293043199;45.81691981;264.9540477;10;116.092549;126.9601685
CID=-135582844;6;69.99;126.9601778;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261204438;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=878122887;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-425839028;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963636688;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2027368693;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644287142;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340325227;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42756324;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346718239;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729799790;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261205591;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=878124040;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-425837875;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963639887;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2027365494;9;30;22.29333685;4;24;4.8;1.735731007;148.2186359;19.15811562;232.9637912;421.322409;407.5003244;22574.50629;1.015944665;0.011764487;7.953922996;22.29333373;177.3194598;9;30;4;24;400.9358243;770.1963031;41.89347108;1.92099647;0.789635775;110;42.89473386;19.08442396;555.6971204;0.163168196;0.000925508;23.88442396;232.9637912;5;15.10557626;43.8566186
CID=1644283943;9;32.5;26.20550939;4;26.5;5.3;1.735731007;148.2186359;19.15811562;235.3099572;422.8411745;407.5003244;23658.01058;1.094297242;0.013174645;7.190373458;26.20551562;188.427444;9;32.5;4;26.5;400.9358243;827.0395933;44.78006076;2.062773;0.809820765;110;49.16539997;20.23311518;575.8383463;1.526185955;0.00874299;25.53311518;235.3099572;5;17.52951193;52.23350178
CID=340322028;9;35;30.07276884;4;29;5.8;1.735731007;148.2186359;19.15811562;237.6512899;424.333694;407.5003244;24614.46837;1.163257551;0.014616532;6.570001862;30.07277258;197.5781719;9;35;4;29;400.9358243;886.9809836;47.55235699;2.212276703;0.826700346;110;55.26893888;21.37159751;596.3408856;3.09485376;0.017908395;27.17159751;237.6512899;5;20.44807558;58.94684864
CID=-42759523;9;37.5;35.41721744;4;31.5;6.3;1.735731007;148.2186359;19.15811562;239.9880418;425.8001838;407.5003244;25685.55239;1.271831944;0.016594231;6.015363796;35.41722153;213.0474722;9;37.5;4;31.5;400.9358243;950.1286888;50.4085453;2.369777484;0.845856301;110;63.6170718;22.50010571;617.2038796;5.035023045;0.029433366;28.80010571;239.9880418;5;24.27807535;68.83464372
CID=-1346721438;9;40;40.93602348;4;34;6.8;1.735731007;148.2186359;19.15811562;242.3204539;427.2408702;407.5003244;26677.95824;1.368355079;0.018692127;5.521412039;40.93603469;226.0247148;9;40;4;34;400.9358243;1016.593022;53.29813347;2.535550481;0.861519339;110;72.19323739;23.61887472;638.4266295;7.240747211;0.042766468;30.41887472;242.3204539;5;28.01762361;79.69122312
CID=-1729802989;9;42.5;46.77501178;4;36.5;7.3;1.735731007;148.2186359;19.15811562;244.6487555;428.6559669;407.5003244;27613.09274;1.465269105;0.020963519;5.101470494;46.7750177;238.6213727;9;42.5;4;36.5;400.9358243;1086.486544;56.11582572;2.70987644;0.874504207;110;81.26580344;24.7281401;660.0086197;9.758195907;0.058241469;32.0281401;244.6487555;5;32.01899839;91.04305195
CID=1261202392;9;45;52.60638709;4;39;7.8;1.735731007;148.2186359;19.15811562;246.9731622;430.0457068;407.5003244;28438.17344;1.552107436;0.023300528;4.736219306;52.60639046;249.1554021;9;45;4;39;400.9358243;1159.924238;58.88498846;2.893042148;0.884594371;110;90.35456695;25.82813855;681.949544;12.51745345;0.075506536;33.62813855;246.9731622;5;36.21848657;101.7700887
CID=878120841;9;47.5;58.79433203;4;41.5;8.3;1.735731007;148.2186359;19.15811562;249.2938757;431.4103232;407.5003244;29218.05544;1.639795708;0.025834014;4.412437076;58.79432415;259.4262557;9;47.5;4;41.5;400.9358243;1237.023721;61.63292256;3.085340961;0.892865942;110;100.0471959;26.9191085;704.2493347;15.5920883;0.095069967;35.2191085;249.2938757;5;41.3176559;111.2243604
CID=-425841074;9;50;65.90261719;4;44;8.8;1.735731007;148.2186359;19.15811562;251.6110823;432.7500552;407.5003244;30000.5229;1.736883953;0.028775148;4.108509699;65.90261259;270.761523;9;50;4;44;400.9358243;1317.90549;64.4669464;3.287073417;0.900011976;110;111.2525872;28.00129077;726.908195;19.09372496;0.117697362;36.80129077;251.6110823;5;46.62669798;123.7303748
CID=-963638990;9;52.5;71.16015298;4;46.5;9.3;1.735731007;148.2186359;19.15811562;253.9249525;434.065149;407.5003244;30607.10135;1.776354373;0.031129566;3.83366682;71.16014413;272.8042834;9;52.5;4;46.5;400.9358243;1402.693214;67.2907588;3.49854797;0.904056369;110;119.590611;29.07492944;749.9266365;22.24267998;0.138633602;38.37492944;253.9249525;5;52.56015918;126.9601344
CID=2027366391;9;55;75.6256675;4;49;9.8;1.735731007;148.2186359;19.15811562;256.2356393;435.3558594;407.5003244;31128.52706;1.793163607;0.033262073;3.586643297;75.62567727;271.2423284;9;55;4;49;400.9358243;1491.514087;70.09243135;3.720081859;0.906841848;110;126.704926;30.14027276;773.3055216;25.27573317;0.159316458;39.94027276;256.2356393;5;58.51419857;126.9600743
CID=1644284840;9;57.5;81.23599469;4;51.5;10.3;1.735731007;148.2186359;19.15811562;258.5432781;436.6224509;407.5003244;31715.15775;1.828265762;0.035891964;3.352369019;81.23600541;272.3330678;9;57.5;4;51.5;400.9358243;1584.499235;72.98429101;3.952002139;0.9096623;109.7557506;135.6825945;31.19757432;797.0461134;28.73650682;0.183205438;41.49757432;258.5432781;7.245686607;65.99460723;126.9601571
CID=340322925;9;60;86.33435204;4;54;10.8;1.735731007;148.2186359;19.15811562;260.8479858;437.8652004;407.5003244;32272.63556;1.849826641;0.038408315;3.142218451;86.33435487;271.2814028;9;60;4;54;400.9358243;1681.784218;75.83866429;4.194646914;0.911697403;108.1127596;143.8761164;32.24709437;821.1501336;32.17091782;0.207486218;43.04709437;260.8479858;10;72.79240977;126.9601788
CID=-42758626;9;62.5;92.71682044;4;56.5;11.3;1.735731007;148.2186359;19.15811562;263.1498605;439.0843992;407.5003244;32836.30155;1.897888494;0.041504308;2.954814457;92.71684853;273.9610845;9;62.5;4;56.5;400.9358243;1783.509619;78.64146524;4.448366824;0.913690092;108.8001524;154.1755556;33.28910149;845.6198314;36.28349973;0.236773023;44.58910149;263.1498605;10;81.30236546;126.9601854
CID=-1249261408;9;65;101.0991537;4;59;11.8;1.735731007;148.2186359;19.15811562;265.4489815;440.2803564;407.5003244;33460.98412;1.97887949;0.045491226;2.780463937;101.0991315;281.1024891;9;65;4;59;400.9358243;1889.821762;81.46851261;4.713526822;0.915599655;109.184261;167.7635395;34.32387451;870.4580666;41.36200201;0.273148999;46.12387451;265.4489815;10;92.47881722;126.9601633
CID=-1249261443;9;67.5;108.9297846;4;61.5;12.3;1.735731007;148.2186359;19.15811562;267.7454099;441.4534021;407.5003244;34037.61869;2.035191242;0.049387202;2.611113031;108.9297838;284.427978;9;67.5;4;61.5;400.9358243;2000.873581;84.39385452;4.990508355;0.916857669;108.3339733;180.5096798;35.35170495;895.6684088;46.30153385;0.309491117;47.65170495;267.7454099;10;102.9196606;126.9601565
CID=-1249261602;9;69.99;117.0940614;4;63.99;12.798;1.735731007;148.2186359;19.15811562;270.0300202;442.5993344;407.5003244;34720.09422;1.903847139;0.053545615;2.235146983;117.0940647;261.7224454;9;69.99;4;63.99;400.9358243;2116.351904;90.61953083;5.278530317;0.917787992;100.1038449;193.8421807;36.36882799;921.1521563;47.06358796;0.318458474;49.16682799;270.0300202;10;113.8053617;126.9601607
CID=878121738;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-425840177;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963633741;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2027371640;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644290089;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340328174;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42753377;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346715292;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729796843;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261208538;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=878126987;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-425834928;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963632588;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2027372793;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644291242;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340329327;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42752224;12;35;27.15526958;4;29;5.8;1.734475823;147.9948717;21.11717765;240.0063147;423.9388593;409.2305349;23246.32875;1.179186096;0.013715644;7.348364711;27.15527269;199.5468476;12;35;4;29;443.0145314;886.9809836;46.98083249;2.002148735;0.814229792;110;50.67140606;23.01234242;626.8536232;0.325025647;0.001897281;28.81234242;240.0063147;5;18.39911141;53.42374406
CID=-1346714139;12;37.5;31.00521599;4;31.5;6.3;1.734475823;147.9948717;21.11717765;242.3742706;425.401968;409.2305349;24178.92232;1.246226097;0.015188843;6.706631657;31.00522613;207.9406311;12;37.5;4;31.5;443.0145314;950.1286888;49.72883729;2.144689669;0.830367239;110;56.73100444;24.15470115;648.7841057;1.919441475;0.011322172;30.45470115;242.3742706;5;21.15253681;60.56325353
CID=-1729795690;12;40;36.01629028;4;34;6.8;1.734475823;147.9948717;21.11717765;244.7381693;426.8392717;409.2305349;25171.31673;1.346306941;0.017101774;6.148807695;36.01628551;221.4572135;12;40;4;34;443.0145314;1016.593022;52.49995613;2.294717103;0.847741834;110;64.54923227;25.28722971;671.0927517;3.821013882;0.022779183;32.08722971;244.7381693;5;24.53833415;70.45015869
CID=1261209691;12;42.5;42.00598023;4;36.5;7.3;1.734475823;147.9948717;21.11717765;247.0982465;428.250999;409.2305349;26200.23936;1.460213432;0.019412079;5.636048166;42.00598335;236.7477454;12;42.5;4;36.5;443.0145314;1086.486544;55.37893997;2.452485115;0.86414895;110;73.85473183;26.41016471;693.779019;6.090486003;0.036701321;33.71016471;247.0982465;5;28.7615931;81.73914162
CID=878128140;12;45;48.00366218;4;39;7.8;1.734475823;147.9948717;21.11717765;249.4547235;429.6373654;409.2305349;27122.96401;1.560927117;0.021797321;5.195404573;48.00365268;249.3983967;12;45;4;39;443.0145314;1159.924238;58.20995412;2.618253254;0.87684542;110;83.17772217;27.52374398;716.8425859;8.647958937;0.052684284;35.32374398;249.4547235;5;32.85898432;93.43769576
CID=-425833775;12;47.5;54.75488801;4;41.5;8.3;1.734475823;147.9948717;21.11717765;251.8078064;430.998607;409.2305349;28017.00786;1.670982195;0.02452456;4.804148081;54.75488514;263.0505763;12;47.5;4;41.5;443.0145314;1237.023721;61.04982439;2.79228701;0.887718783;110;93.71373331;28.62820714;740.2833811;11.6093829;0.071512791;36.92820714;251.8078064;5;37.56803768;106.315439
CID=-963635787;12;50;60.29249156;4;44;8.8;1.734475823;147.9948717;21.11717765;254.1576846;432.3349613;409.2305349;28731.27869;1.738465983;0.026897682;4.471349666;60.29250572;269.5888753;12;50;4;44;443.0145314;1317.90549;63.78400232;2.974858377;0.894558852;110;102.4024133;29.7237963;764.1016183;14.59485112;0.090918612;38.5237963;254.1576846;5;42.09396635;114.8880672
CID=2027369594;12;52.5;67.55428473;4;46.5;9.3;1.734475823;147.9948717;21.11717765;256.5045293;433.6466726;409.2305349;29498.9605;1.844751191;0.029977863;4.170592706;67.55430239;281.7414808;12;52.5;4;46.5;443.0145314;1402.693214;66.53608172;3.166246511;0.90138234;110;113.8674893;30.81075689;788.2978353;18.23418268;0.114892419;40.11075689;256.5045293;5;47.75231199;126.9602029
CID=1644288043;12;55;71.97433361;4;49;9.8;1.734475823;147.9948717;21.11717765;258.8484929;434.9339937;409.2305349;30030.72203;1.864960509;0.032094451;3.8966186;71.97434455;280.4565697;12;55;4;49;443.0145314;1491.514087;69.2833723;3.366738517;0.904604907;110;120.8855958;31.88933864;812.8729386;21.29643829;0.13574988;41.68933864;258.8484929;5;53.64576585;126.9600369
CID=340326128;12;57.5;76.81328156;4;51.5;10.3;1.734475823;147.9948717;21.11717765;261.1897072;436.1971873;409.2305349;30582.32575;1.886285965;0.034436759;3.635404018;76.81328795;279.2473357;12;57.5;4;51.5;443.0145314;1584.499235;72.13107594;3.576630387;0.90749693;109.9922481;128.6017762;32.95979669;837.8282558;24.52541549;0.158180811;43.25979669;261.1897072;5.07751948;60.09767136;126.9601121
CID=-42755423;12;60;82.13711942;4;54;10.8;1.734475823;147.9948717;21.11717765;263.5282827;437.4365287;409.2305349;31142.24281;1.914702517;0.037041029;3.396471863;82.13713535;278.9764691;12;60;4;54;443.0145314;1681.784218;74.99641949;3.796228112;0.91005521;109.5389874;137.1284566;34.022393;863.1655968;28.02169723;0.182901158;44.822393;263.5282827;8.06589813;67.1961035;126.9601672
