PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1448189189;12;62.5;88.32662516;4;56.5;11.3;1.734475823;147.9948717;21.11717765;265.8643078;438.6523075;409.2305349;31730.29843;1.958756768;0.040069158;3.179331122;88.32661872;280.8195678;12;62.5;4;56.5;443.0145314;1783.509619;77.85928214;4.025849024;0.91237905;109.2365213;147.0862504;35.07739796;888.887326;31.96970815;0.211216125;46.37739796;265.8643078;10;75.44878439;126.9601475
CID=1448189154;12;65;93.57809342;4;59;11.8;1.734475823;147.9948717;21.11717765;268.1978482;439.844831;409.2305349;32266.53762;1.976304526;0.042823729;2.97851333;93.57807277;278.7235372;12;65;4;59;443.0145314;1889.821762;80.73831193;4.265823415;0.913919491;105.296046;155.5685964;36.1250924;914.9964493;35.70457348;0.238815538;47.9250924;268.1978482;10;82.45072872;126.9601875
CID=1448188995;12;67.5;101.0050402;4;61.5;12.3;1.734475823;147.9948717;21.11717765;270.5289472;441.0144279;409.2305349;32842.95745;2.031989629;0.046551756;2.790357926;101.0050306;281.8401878;12;67.5;4;61.5;443.0145314;2000.873581;83.666282;4.516496501;0.915581814;108.2242915;167.6106549;37.16577001;941.4967191;40.38174453;0.273501858;49.46577001;270.5289472;10;92.35332921;126.9601734
CID=1448188968;12;69.99;109.8360119;4;63.99;12.798;1.734475823;147.9948717;21.11717765;272.8483164;442.1569087;409.2305349;33462.69008;2.092731728;0.050981946;2.5985228;109.8360176;285.4113959;12;69.99;4;63.99;443.0145314;2116.351904;86.81979958;4.777161365;0.916977764;107.8839574;181.9875797;38.19561743;968.2843833;45.50187161;0.312109524;50.99361743;272.8483164;10;104.1279477;126.9602047
CID=-425836974;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963651290;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2027354091;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644272540;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340310625;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42770926;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346732841;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729814392;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261190989;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=878109438;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-425852477;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963646041;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2027359340;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644277789;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=340315874;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42765677;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1346727592;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729809143;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1261196238;15;40;32.42670564;4;34;6.8;1.733302077;147.7132319;23.23465804;247.1422517;426.4641492;410.936444;23819.69223;1.352376071;0.015954934;6.831138019;32.42671216;221.5113463;15;40;4;34;488.3738644;1016.593022;51.98122974;2.081587686;0.835681863;110;58.95460258;26.93661369;704.6115687;0.545228437;0.003281211;33.73661369;247.1422517;5;21.7620432;64.42069297
CID=878114687;15;42.5;36.93172462;4;36.5;7.3;1.733302077;147.7132319;23.23465804;249.534552;427.8727119;410.936444;24714.88715;1.433027663;0.017745341;6.262728023;36.93172929;231.293376;15;42.5;4;36.5;488.3738644;1086.486544;54.70222192;2.224702473;0.850530955;110;65.9728575;28.07310032;728.4309385;2.437196004;0.014830264;35.37310032;249.534552;5;25.21048019;72.09545794
CID=-425847228;15;45;43.09943594;4;39;7.8;1.733302077;147.7132319;23.23465804;251.9235846;429.2559259;410.936444;25723.47539;1.555950891;0.020177122;5.740590338;43.09943501;247.4162002;15;45;4;39;488.3738644;1159.924238;57.53831485;2.37507435;0.866714198;110;75.55295273;29.20014199;752.6464526;4.720675135;0.029049432;37.00014199;251.9235846;5;29.61206391;83.56155204
CID=-2045372269;15;47.5;49.18062614;4;41.5;8.3;1.733302077;147.7132319;23.23465804;254.3095616;430.6140085;410.936444;26630.52981;1.658290885;0.022656102;5.281204418;49.1806245;259.7329314;15;47.5;4;41.5;488.3738644;1237.023721;60.37512579;2.532944147;0.878975118;110;85.01062987;30.31797947;777.2580364;7.304372205;0.045463833;38.61797947;254.3095616;5;33.57480823;95.99807988
CID=-2146128818;15;50;55.91385657;4;44;8.8;1.733302077;147.7132319;23.23465804;256.692677;431.9472006;410.936444;27519.14223;1.771091179;0.025451031;4.885726385;55.91385058;273.1797751;15;50;4;44;488.3738644;1317.90549;63.16466349;2.698558596;0.889288105;110;95.52844191;31.42685606;802.2659142;10.29839366;0.064845372;40.22685606;256.692677;5;38.21805575;109.001259
CID=562551561;15;52.5;62.62643625;4;46.5;9.3;1.733302077;147.7132319;23.23465804;259.0731049;433.255745;410.936444;28302.82097;1.872820238;0.028327932;4.541417366;62.62642517;284.4127348;15;52.5;4;46.5;488.3738644;1402.693214;65.90566911;2.872170926;0.896988149;110;106.0783346;32.5270185;827.6706505;13.60790024;0.086697369;41.8270185;259.0731049;5;42.87617798;121.877211
CID=-1023735356;15;55;68.47690277;4;49;9.8;1.733302077;147.7132319;23.23465804;261.450998;434.5398927;410.936444;28959.58777;1.939054547;0.030974017;4.232965943;68.47691136;289.8604337;15;55;4;49;488.3738644;1491.514087;68.63383287;3.054041576;0.902106484;110;115.3299583;33.61871789;853.4731972;16.98863438;0.109536746;43.41871789;261.450998;5;48.98247342;126.9601908
CID=-1124491905;15;57.5;72.5563035;4;51.5;10.3;1.733302077;147.7132319;23.23465804;263.8264859;435.7999048;410.936444;29458.715;1.9507295;0.033030328;3.955160227;72.55628556;286.9717349;15;57.5;4;51.5;488.3738644;1584.499235;71.34681183;3.244439047;0.904985366;110;121.811772;34.70221089;879.6749482;20.09959091;0.131177313;45.00221089;263.8264859;5;54.42167207;126.9601978
CID=-1225248454;15;60;77.95806861;4;54;10.8;1.733302077;147.7132319;23.23465804;266.1996737;437.0360547;410.936444;30048.74793;1.982988951;0.035666925;3.681612426;77.95807459;287.0114161;15;60;4;54;488.3738644;1681.784218;74.22349432;3.443640909;0.908097501;110;130.432074;35.77776104;906.2778039;23.58975598;0.155865878;46.57776104;266.1996737;5;61.62402393;126.9602027
CID=-1217315222;15;62.5;82.88563493;4;56.5;11.3;1.733302077;147.7132319;23.23465804;268.5706405;438.2486307;410.936444;30582.27302;1.998520978;0.038204345;3.432694622;82.88562661;284.5210447;15;62.5;4;56.5;488.3738644;1783.509619;77.10794085;3.651935022;0.910370188;108.8951858;138.33019;36.84564049;933.2842466;27.06382383;0.181076124;48.14564049;268.5706405;10;68.19411216;126.9602033
CID=-1217315191;15;65;89.0902659;4;59;11.8;1.733302077;147.7132319;23.23465804;270.9394386;439.4379385;410.936444;31152.22699;2.044052921;0.041339855;3.212037737;89.09026329;286.1612877;15;65;4;59;488.3738644;1889.821762;79.94718971;3.869621;0.912625233;108.2901185;148.3178926;37.90613197;960.6974324;31.15904696;0.21115015;49.70613197;270.9394386;10;76.46696051;126.9601821
CID=-1217315408;15;67.5;95.71561614;4;61.5;12.3;1.733302077;147.7132319;23.23465804;273.3060926;440.6043052;410.936444;31732.87836;2.091020359;0.044754858;3.006697444;95.7156056;287.7878667;15;67.5;4;61.5;488.3738644;2000.873581;82.81926518;4.097011996;0.914453459;108.2468207;159.029217;38.95953125;988.5213012;35.56232077;0.244132579;51.25953125;273.3060926;10;85.30075219;126.960208
CID=-1217315377;15;69.99;101.598945;4;63.99;12.798;1.733302077;147.7132319;23.23465804;275.6611461;441.7435531;410.936444;32315.08993;2.058082735;0.047977517;2.740262196;101.5989475;278.4077551;15;69.99;4;63.99;488.3738644;2116.351904;86.52038152;4.333466752;0.915693218;105.8302453;168.575706;40.00197681;1016.646919;38.77866167;0.269730148;52.79997681;275.6611461;10;93.14519927;126.960182
CID=-2045367020;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2146123569;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562556810;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023730107;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124486656;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225243205;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483437174;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-102849743;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203606292;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-304362841;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2045365867;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2146122416;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562557963;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023728954;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124485503;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225242052;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483438327;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-102848590;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203605139;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-304361688;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2045369066;18;45;37.46189769;4;39;7.8;1.732200128;147.3720871;25.52110016;254.3806149;428.8981768;412.6163379;24221.68666;1.511108948;0.018287219;6.382787893;37.46190865;239.111417;18;45;4;39;537.1767076;1159.924238;56.90835321;2.159297345;0.852096774;110;66.79696888;30.85775532;789.3568796;0.822935492;0.005116067;38.65775532;254.3806149;5;25.40638731;73.6284288
CID=-2146125615;18;47.5;43.43479083;4;41.5;8.3;1.732200128;147.3720871;25.52110016;256.8000606;430.2532906;412.6163379;25180.77197;1.633580524;0.020711341;5.860243728;43.43478662;254.5384359;18;47.5;4;41.5;537.1767076;1237.023721;59.66693086;2.302824571;0.867477072;110;76.07386181;31.98884773;815.1688966;3.068532965;0.019301879;40.28884773;256.8000606;5;29.48268285;85.29111476
CID=562554764;18;50;50.51549503;4;44;8.8;1.732200128;147.3720871;25.52110016;259.2170346;431.583511;412.6163379;26174.12517;1.771076255;0.023619933;5.378188023;50.51550122;271.6818636;18;50;4;44;537.1767076;1317.90549;62.52541833;2.453392843;0.881263626;110;87.09126477;33.11089174;841.3965368;5.757356633;0.036649903;41.91089174;259.2170346;5;34.60126325;98.25819036
CID=-1023732153;18;52.5;57.2924338;4;46.5;9.3;1.732200128;147.3720871;25.52110016;261.6317157;432.8890789;412.6163379;27038.94136;1.883887392;0.026512125;4.964668468;57.29245123;284.4380261;18;52.5;4;46.5;537.1767076;1402.693214;65.32771326;2.611232383;0.891055789;110;97.68958926;34.22413529;868.0403923;8.786149955;0.056612749;43.52413529;261.6317157;5;39.19668275;111.5796869
CID=-1124488702;18;55;64.96390273;4;49;9.8;1.732200128;147.3720871;25.52110016;264.0442591;434.1702437;412.6163379;27882.58628;2.008546207;0.029837891;4.593534626;64.96389154;298.4138852;18;55;4;49;537.1767076;1491.514087;68.152071;2.77657997;0.899188655;110;109.7683131;35.32883079;895.1014615;12.29203937;0.080184994;45.12883079;264.0442591;5;44.53549227;126.2491341
CID=1480135344;18;57.5;69.0401554;4;51.5;10.3;1.732200128;147.3720871;25.52110016;266.4547938;435.4272651;412.6163379;28408.07524;2.023360641;0.031894636;4.283557653;69.04016228;295.7375155;18;57.5;4;51.5;537.1767076;1584.499235;70.83108453;2.94967971;0.902534655;110;116.2234313;36.4252363;922.5812064;15.42214408;0.101872664;46.7252363;266.4547938;5;49.7334766;126.9601918
CID=1480135375;18;60;73.56216792;4;54;10.8;1.732200128;147.3720871;25.52110016;268.8634208;436.660415;412.6163379;28929.14498;2.04790878;0.034194417;4.001960478;73.56216102;294.392861;18;60;4;54;537.1767076;1681.784218;73.52298641;3.130783957;0.905620944;110;123.4138206;37.5136169;950.4816197;18.78499695;0.125678403;48.3136169;268.8634208;5;55.76284542;126.9601354
CID=1480135406;18;62.5;78.92940957;4;56.5;11.3;1.732200128;147.3720871;25.52110016;271.2702111;437.8699799;412.6163379;29513.68814;2.079225668;0.036908328;3.72346054;78.92939689;293.8904948;18;62.5;4;56.5;537.1767076;1783.509619;76.37702854;3.320154418;0.908584392;109.6853453;131.9864319;38.59424639;978.8053051;22.40634614;0.151863272;49.89424639;271.2702111;7.806724365;62.91917084;126.9601257
CID=1480135189;18;65;83.94609736;4;59;11.8;1.732200128;147.3720871;25.52110016;273.6752037;439.0562642;412.6163379;30048.70778;2.09653643;0.03957464;3.470025405;83.94611435;291.2951495;18;65;4;59;537.1767076;1889.821762;79.23981734;3.518063488;0.910799455;108.0679181;140.0340381;39.6674093;1007.555573;26.07296;0.179061632;51.4674093;273.6752037;10;69.60809277;126.9601111
CID=1480135220;18;67.5;89.67052838;4;61.5;12.3;1.732200128;147.3720871;25.52110016;276.0784043;440.2195938;412.6163379;30595.95559;2.125561889;0.042625872;3.236513056;89.67052596;290.219828;18;67.5;4;61.5;537.1767076;2000.873581;82.13108554;3.724795868;0.912806966;106.8841228;149.2541953;40.73340339;1036.736554;30.09112245;0.209450857;53.03340339;276.0784043;10;77.24064043;126.9601922
CID=-1249264580;18;69.99;96.39336017;4;63.99;12.798;1.732200128;147.3720871;25.52110016;278.4701832;441.3558019;412.6163379;31165.00262;2.172603306;0.046201132;3.02351022;96.39338313;291.4463791;18;69.99;4;63.99;537.1767076;2116.351904;85.02088095;3.93976856;0.914612776;105.5069672;160.1274307;41.7883194;1066.234002;34.62190419;0.244290266;54.5863194;278.4701832;10;86.20443211;126.9601444
CID=-2146124718;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562555661;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023731256;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124487805;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225244354;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483436025;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-102850892;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203607441;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-304363990;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2045362920;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2146119469;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562560910;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023726007;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124482556;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225239105;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483441274;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-102845643;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203602192;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-304358741;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2045361767;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2146118316;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562562063;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023724854;21;50;44.56687377;4;44;8.8;1.731160361;146.9697503;27.98784959;261.7317868;431.240656;414.2683889;24742.22267;1.739874446;0.021571534;5.954972939;44.56687524;265.394536;21;50;4;44;589.589206;1317.90549;61.9266935;2.235294467;0.869972644;110;77.83274809;34.77632319;881.4889968;1.221090284;0.00786007;43.57632319;261.7317868;5;30.40137584;87.06336755
CID=-1124481403;21;52.5;51.50454171;4;46.5;9.3;1.731160361;146.9697503;27.98784959;264.1814613;432.5434123;414.2683889;25685.00456;1.875456811;0.024510199;5.465179357;51.50454034;281.4815507;21;52.5;4;46.5;589.589206;1402.693214;64.74552318;2.379102602;0.882876493;110;88.63420179;35.90252651;909.4024294;3.893737145;0.025379302;45.20252651;264.1814613;5;35.25725516;100.2464014
CID=-1225237952;21;55;58.4481836;4;49;9.8;1.731160361;146.9697503;27.98784959;266.6294535;433.8217595;414.2683889;26542.001;1.992870388;0.027551703;5.033950404;58.4481846;294.2252625;21;55;4;49;589.589206;1491.514087;67.56248589;2.529751344;0.892459058;110;99.50353284;37.02009588;937.7529558;6.960539408;0.045949935;46.82009588;266.6294535;5;39.81781957;114.3392757
CID=366456776;21;57.5;65.6245873;4;51.5;10.3;1.731160361;146.9697503;27.98784959;269.0758944;435.0759557;414.2683889;27349.68849;2.107058182;0.030787679;4.661804506;65.6245952;305.9290336;21;57.5;4;51.5;589.589206;1584.499235;70.3303187;2.687463099;0.899771591;110;110.8128531;38.12929068;966.5421077;10.438375;0.069807385;48.42929068;269.0758944;5;45.17943076;126.9600569
CID=366456807;21;60;69.46483559;4;54;10.8;1.731160361;146.9697503;27.98784959;271.5208829;436.3062712;414.2683889;27848.76657;2.111274184;0.032824386;4.338585139;69.46484038;301.3791241;21;60;4;54;589.589206;1681.784218;73.02876573;2.852467788;0.902850698;110;116.8974076;39.23037742;995.7719729;13.64646629;0.092473153;50.03037742;271.5208829;5;50.29974934;126.9600944
CID=366456590;21;62.5;74.66845129;4;56.5;11.3;1.731160361;146.9697503;27.98784959;273.9644834;437.5129913;414.2683889;28433.18708;2.145711059;0.035477583;4.031845792;74.66844152;301.0516417;21;62.5;4;56.5;589.589206;1783.509619;75.82616272;3.025003852;0.906288942;110;125.1774735;40.32363146;1025.445279;17.21845072;0.118255156;51.62363146;273.9644834;5;57.23786885;126.9601986
CID=366456621;21;65;79.48618507;4;59;11.8;1.731160361;146.9697503;27.98784959;276.4067226;438.6964189;414.2683889;28969.93098;2.170014914;0.038067945;3.763696635;79.48618097;299.1618718;21;65;4;59;589.589206;1889.821762;78.56652875;3.20531947;0.908854455;109.2893421;132.8779951;41.40933903;1055.565494;20.92001351;0.14565493;53.20933903;276.4067226;8.2135939;63.6615401;126.96012
CID=1448186017;21;67.5;85.04297105;4;61.5;12.3;1.731160361;146.9697503;27.98784959;278.8475879;439.8568787;414.2683889;29528.09911;2.197761298;0.04105827;3.499672803;85.04297753;297.6225955;21;67.5;4;61.5;589.589206;2000.873581;81.45443149;3.393674037;0.911223325;108.285269;141.7977714;42.48779978;1086.136946;24.87168142;0.175596307;54.78779978;278.8475879;10;71.07058337;126.9601341
CID=1448186048;21;69.99;91.10729083;4;63.99;12.798;1.731160361;146.9697503;27.98784959;281.2772698;440.9902142;414.2683889;30091.45203;2.23277615;0.044369519;3.259227813;91.1072855;296.9393989;21;69.99;4;63.99;589.589206;2116.351904;84.34682298;3.589536379;0.913237908;107.7940337;151.5740842;43.5550571;1117.039945;29.14010732;0.208658684;56.3530571;281.2772698;10;79.15632287;126.9601947
CID=562558864;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023728053;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124484602;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225241151;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483439228;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-102847689;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203604238;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-304360787;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2045380469;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2146137018;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562543361;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023743556;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124500105;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225256654;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483423725;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-102863192;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203619741;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-304376290;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2045375220;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2146131769;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562548610;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1023738307;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124494856;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-199484914;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-199484883;24;55;51.79604155;4;49;9.8;1.73017313;146.504471;30.64715783;269.2078425;433.4911567;415.8906381;25144.9171;1.964964757;0.025190306;5.564643532;51.79604446;288.2265238;24;55;4;49;645.7808169;1491.514087;66.94371763;2.309628976;0.88333892;110;89.08918893;38.69293025;981.423041;1.724872783;0.011526135;48.49293025;269.2078425;5;35.04623004;102.0454761
CID=-199484852;24;57.5;60.09885352;4;51.5;10.3;1.73017313;146.504471;30.64715783;271.6911488;434.7426674;415.8906381;26104.60047;2.130619107;0.028850602;5.112148105;60.09884316;307.2341872;24;57.5;4;51.5;645.7808169;1584.499235;69.78877725;2.453617688;0.894346106;110;102.0977727;39.81479036;1011.552871;4.896394328;0.033160582;50.11479036;271.6911488;5;41.1954646;116.8090203
CID=-199485069;24;60;66.4736351;4;54;10.8;1.73017313;146.504471;30.64715783;274.173532;435.9702886;415.8906381;26832.04754;2.218482053;0.031878793;4.729647156;66.47363875;314.3968565;24;60;4;54;645.7808169;1681.784218;72.54214382;2.604264751;0.900496788;110;112.1561416;40.92845806;1042.143937;8.353372396;0.057350304;51.72845806;274.173532;5;46.31144565;126.9602034
CID=-199485038;24;62.5;70.94836893;4;56.5;11.3;1.73017313;146.504471;30.64715783;276.6550523;437.1743042;415.8906381;27382.63716;2.23136555;0.034250224;4.379036255;70.94837114;310.6854894;24;62.5;4;56.5;645.7808169;1783.509619;75.33257871;2.761787858;0.90391052;110;119.2539477;42.03421016;1073.199096;11.78912889;0.082072216;53.33421016;276.6550523;5;52.27777747;126.9601433
CID=218181714;24;65;75.39238241;4;59;11.8;1.73017313;146.504471;30.64715783;279.1357262;438.355016;415.8906381;27913.67524;2.243636448;0.036695432;4.069752407;75.39237629;306.8283049;24;65;4;59;645.7808169;1889.821762;78.09688852;2.926413594;0.906709182;109.9435797;126.3325302;43.13233449;1104.721975;15.38148783;0.108609878;54.93233449;279.1357262;5.708278682;58.20311614;126.9601812
CID=-1085780201;24;67.5;80.18512858;4;61.5;12.3;1.73017313;146.504471;30.64715783;281.615523;439.5127473;415.8906381;28439.45097;2.261202813;0.03937703;3.786527723;80.18514328;303.623268;24;67.5;4;61.5;645.7808169;2000.873581;80.888793;3.098378782;0.909184455;109.0794929;133.9978049;44.22313245;1136.717105;19.18993809;0.137474015;56.52313245;281.615523;10;64.59343649;126.9602048
CID=-904211748;24;69.99;86.16919196;4;63.99;12.798;1.73017313;146.504471;30.64715783;284.0844483;440.6433515;415.8906381;29022.15207;2.30620041;0.042664109;3.52761186;86.16919913;303.9714888;24;69.99;4;63.99;645.7808169;2116.351904;83.69634277;3.277198468;0.911638231;108.2607759;143.6102053;45.30260052;1169.059221;23.46419481;0.17057919;58.10060052;284.0844483;10;72.57219283;126.9601894
CID=-435823896;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435823997;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435823966;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435823803;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435823772;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435824369;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435824338;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622356;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622325;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622162;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622131;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622232;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622201;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622038;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622007;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622604;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628622573;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273683651;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273683620;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273683457;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273683426;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273683527;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273683496;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=16670662;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1287291253;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2059944488;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=755982573;27;60;60.86577325;4;54;10.8;1.729228692;145.9744296;33.51230353;276.8229726;435.6491124;417.4809759;25600.83007;2.242343154;0.029882711;5.181953011;60.86576049;315.4035108;27;60;4;54;705.9243933;1681.784218;72.0709807;2.382385755;0.895178309;110;103.3045092;42.60827319;1089.592816;2.414408207;0.01679983;53.40827319;276.8229726;5;41.50761508;118.9402477
CID=218184785;27;62.5;66.80205164;4;56.5;11.3;1.729228692;145.9744296;33.51230353;279.3436673;436.8505378;417.4809759;26282.00195;2.314100412;0.032838298;4.785237299;66.80203778;319.6636028;27;62.5;4;56.5;705.9243933;1783.509619;74.83337908;2.526488157;0.900770261;110;112.6760068;43.72639588;1122.061917;5.902278133;0.041665564;55.02639588;279.3436673;5;46.74934204;126.9601804
CID=-1085777130;27;65;71.44559486;4;59;11.8;1.729228692;145.9744296;33.51230353;281.8641247;438.0286482;417.4809759;26858.68796;2.332320093;0.035369899;4.427171715;71.44559264;316.3019069;27;65;4;59;705.9243933;1889.821762;77.61260351;2.677088056;0.90425087;110;120.0445046;44.83680796;1155.020035;9.510741176;0.068133665;56.63680796;281.8641247;5;52.9407297;126.9601904
CID=-904208677;27;67.5;75.73931097;4;61.5;12.3;1.729228692;145.9744296;33.51230353;284.3842985;439.1837658;417.4809759;27371.55946;2.332158919;0.037850346;4.098302951;75.73930159;310.4026032;27;67.5;4;61.5;705.9243933;2000.873581;80.43518704;2.834402098;0.90690598;109.6490776;126.8863213;45.93981244;1188.471905;13.20704937;0.096044707;58.23981244;284.3842985;8.509224058;58.66569763;126.960151
CID=2086796704;27;69.99;81.38162096;4;63.99;12.798;1.729228692;145.9744296;33.51230353;286.8940033;440.3117536;417.4809759;27951.17524;2.373119527;0.041003614;3.807966323;81.38162691;309.8984945;27;69.99;4;63.99;705.9243933;2116.351904;83.22851049;2.997986645;0.90972683;108.3759898;135.9161739;47.03135926;1222.286559;17.33348998;0.127991635;59.82935926;286.8940033;10;66.18877195;126.960168
CID=2050623646;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050623677;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050623840;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050623871;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050623274;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050623305;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773541;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773510;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773347;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773316;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773417;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773386;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773223;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773192;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773789;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467773758;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660571776;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660571745;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660571582;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660571551;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660571652;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-164902912;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=16665541;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1287296374;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2059939367;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=755977452;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=218179660;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1085782255;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-904213802;30;65;67.97673886;4;59;11.8;1.728317136;145.3777326;36.59773511;284.5940451;437.7138627;419.0371201;25808.78869;2.450920261;0.03423085;4.84738257;67.97673833;329.5092565;30;65;4;59;770.1963031;1889.821762;77.1243206;2.453688435;0.901717472;110;114.5369499;46.52317103;1206.455028;3.198304579;0.023255501;58.32317103;284.5940451;5;48.31558638;126.9601963
CID=2086791579;30;67.5;72.42190874;4;61.5;12.3;1.728317136;145.3777326;36.59773511;287.1562563;438.8664545;419.0371201;26359.31477;2.456334813;0.036787355;4.473005081;72.42190676;323.9435569;30;67.5;4;61.5;770.1963031;2000.873581;79.92713951;2.597874819;0.904898356;110;121.59786;47.63825005;1241.396566;6.982275647;0.051568465;59.93825005;287.1562563;5;54.24248809;126.9601707
CID=1139060024;30;69.99;77.32445224;4;63.99;12.798;1.728317136;145.3777326;36.59773511;289.7085143;439.9919137;419.0371201;26912.42091;2.470158656;0.039641214;4.13145081;77.32445323;319.462175;30;69.99;4;63.99;770.1963031;2116.351904;82.76404327;2.747808442;0.90776875;109.5073413;129.418811;48.7417422;1276.717045;10.95659304;0.082217375;61.5397422;289.7085143;9.046276488;60.77921024;126.9601782
CID=-305632916;-18;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305632753;-18;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305632722;-18;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305633319;-18;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305633288;-18;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018674102;-18;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018674133;-18;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018674296;-18;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018674327;-18;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018674226;-18;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018674257;-18;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018674420;-18;22.5;41.50059249;4;16.5;3.3;1.75236476;147.8756507;7.216881745;205.2586374;421.6584674;391.0779783;33449.9915;0.867288745;0.016785619;3.88329592;41.5005774;161.1590229;-18;22.5;4;16.5;144.6003673;617.2018999;43.26486182;4.268328716;0.862921884;110;73.06988642;0.555618525;298.7434039;15.30236242;0.079013041;3.855618525;205.2586374;5;28.29135698;54.709828
CID=2018674451;-18;25;44.02402068;4;19;3.8;1.75236476;147.8756507;7.216881745;207.359843;423.3025543;391.0779783;34039.59738;0.87699687;0.017745119;3.659824998;44.02402564;161.1202296;-18;25;4;19;144.6003673;665.3809326;45.99415003;4.601516201;0.868791143;110;76.98925981;1.602245336;310.1843439;16.73473029;0.087080299;5.402245336;207.359843;5;33.19145298;54.85658838
CID=2018673854;-18;27.5;46.85730709;4;21.5;4.3;1.75236476;147.8756507;7.216881745;209.4541157;424.9195628;391.0779783;34646.50372;0.887975438;0.018822115;3.441886674;46.85730361;161.2775289;-18;27.5;4;21.5;144.6003673;716.3448726;48.8884172;4.953963024;0.8746649;110;81.39380863;2.638825663;321.8442662;18.2512746;0.095716039;6.938825663;209.4541157;5;38.36865037;55.3459638
CID=2018673885;-18;30;49.96725565;4;24;4.8;1.75236476;147.8756507;7.216881745;211.541698;426.5097245;391.0779783;35245.63401;0.899867014;0.020010374;3.233292748;49.96725909;161.5587764;-18;30;4;24;144.6003673;770.1963031;51.90901129;5.326378609;0.880339589;109.289568;86.2364898;3.665586738;333.722442;19.85174705;0.104932669;8.465586738;211.541698;10;44.36254313;55.57196817
CID=-371925281;-18;32.5;53.95775351;4;26.5;5.3;1.75236476;147.8756507;7.216881745;213.6228263;428.0732743;391.0779783;35894.44279;0.933388448;0.021504387;3.069708725;53.95775421;165.6345889;-18;32.5;4;26.5;144.6003673;827.0395933;54.53984425;5.719484736;0.886593109;109.0626291;92.46668538;4.68275442;345.8182021;22.02480559;0.117347927;9.98275442;213.6228263;10;52.70273598;55.21277103
CID=-371925250;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371925087;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371925056;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371925157;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371925126;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371924963;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371924932;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371925529;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371925498;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723516;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723485;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723322;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723291;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723392;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723361;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723198;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723167;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723764;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564723733;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435820922;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435820825;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435820728;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435820887;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435820798;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435820701;-15;17.5;34.75455405;4;11.5;2.3;1.749912208;148.1061964;8.127938633;203.3491097;417.5513449;392.9623045;31049.75113;0.876999195;0.014465416;4.784715439;34.75454734;166.2906192;-15;17.5;4;11.5;163.9400843;528.7967575;36.846934;3.225548894;0.843713188;110;62.58533409;0.153332471;294.4333286;10.95668016;0.056089185;2.453332471;203.3491097;5;19.20515925;50.30394885
CID=-435820604;-15;20;39.43507837;4;14;2.8;1.749912208;148.1061964;8.127938633;205.4931993;419.2435367;392.9623045;31994.56204;0.929330933;0.016022737;4.417915056;39.43508109;174.2208385;-15;20;4;14;163.9400843;571.706909;40.11833762;3.487291785;0.857620473;110;69.86237963;1.236300008;306.146499;12.85691531;0.066330846;4.036300008;205.4931993;5;22.27983914;56.5903176
CID=-435820763;-15;22.5;43.69589055;4;16.5;3.3;1.749912208;148.1061964;8.127938633;207.6299286;420.9082324;392.9623045;32768.63839;0.974208442;0.01749159;4.13202178;43.69588902;180.5523651;-15;22.5;4;16.5;163.9400843;617.2018999;43.00179412;3.764801651;0.86806347;110;76.47947096;2.308660931;318.0945323;14.81363567;0.077028037;5.608660931;207.6299286;5;25.44974466;61.94203644
CID=-435821170;-15;25;46.0155655;4;19;3.8;1.749912208;148.1061964;8.127938633;209.7595539;422.5456569;392.9623045;33247.59653;0.987946094;0.018402891;3.933331239;46.01556059;180.9944419;-15;25;4;19;163.9400843;665.3809326;45.23554697;4.058683607;0.872993941;110;80.08464667;3.370647007;330.2765601;16.4072156;0.085992592;7.170647007;209.7595539;5;29.59668947;62.43444154
CID=-435821073;-15;27.5;47.90499961;4;21.5;4.3;1.749912208;148.1061964;8.127938633;211.8823254;424.1560347;392.9623045;33702.22768;0.984139706;0.019202368;3.720028883;47.90500369;178.2079974;-15;27.5;4;21.5;163.9400843;716.3448726;47.76826728;4.369552912;0.876661974;110;83.02415902;4.422488234;342.6917547;17.75811831;0.093819565;8.722488234;211.8823254;5;33.47635468;62.33364455
CID=-628619157;-15;30;50.46401146;4;24;4.8;1.749912208;148.1061964;8.127938633;213.9984875;425.7395938;392.9623045;34246.36694;0.990190708;0.020229776;3.511578662;50.46400089;177.2083087;-15;30;4;24;163.9400843;770.1963031;50.45165271;4.698035301;0.881177748;110;87.01095465;5.464413053;355.3393404;19.32335463;0.10291565;10.26441305;213.9984875;5;39.14848969;61.77953323
CID=-628619060;-15;32.5;53.64147208;4;26.5;5.3;1.749912208;148.1061964;8.127938633;216.1082784;427.2965655;392.9623045;34827.18495;1.00273359;0.021477298;3.305976555;53.64147914;177.3374724;-15;32.5;4;26.5;163.9400843;827.0395933;53.31931767;5.044767404;0.886135678;109.9561443;91.97214138;6.496648597;368.2186044;21.07801403;0.113178493;11.7966486;216.1082784;5.365464088;44.81291256;62.47003159
CID=-628618963;-15;35;57.76112839;4;29;5.8;1.749912208;148.1061964;8.127938633;218.2119299;428.8271845;392.9623045;35461.37082;1.028572721;0.023056847;3.111840941;57.76113614;179.7434682;-15;35;4;29;163.9400843;886.9809836;56.27432343;5.410397266;0.891633276;109.3215722;98.42495726;7.51942096;381.3289095;23.20615314;0.125633767;13.31942096;218.2119299;9.701748503;52.22685927;63.29539751
CID=-628619122;-15;37.5;60.73936064;4;31.5;6.3;1.749912208;148.1061964;8.127938633;220.3096673;430.3316884;392.9623045;35978.19272;1.038427596;0.024304031;2.951747572;60.73936158;179.287263;-15;37.5;4;31.5;163.9400843;950.1286888;58.93489714;5.795584973;0.895043032;108.8987286;103.1055594;8.53295552;394.6697066;25.06586533;0.136832556;14.83295552;220.3096673;10;60.56919882;60.90952246
CID=-628619033;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618936;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618839;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618998;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628619405;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628619308;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680452;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680355;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680258;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680417;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680328;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680231;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680134;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680293;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680700;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273680603;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050626721;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050626818;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050626915;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050626756;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050626845;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050626942;-12;15;27.59749333;4;9;1.8;1.747637729;148.2918459;9.127317106;203.4626873;415.1561167;394.8346401;28548.64317;0.832442867;0.012256104;5.772489593;27.59748884;159.3062171;-12;15;4;9;185.2441558;488.3738644;32.35580511;2.636379335;0.816222042;110;51.37088217;0.744124303;300.7796606;7.385597913;0.037763603;2.544124303;203.4626873;5;14.52722776;40.66775891
CID=2050627039;-12;17.5;32.31555136;4;11.5;2.3;1.747637729;148.2918459;9.127317106;205.6426825;416.8697193;394.8346401;29713.07624;0.901180411;0.01378043;5.27597666;32.31554974;170.4960862;-12;17.5;4;11.5;185.2441558;528.7967575;35.65852224;2.85459347;0.835277858;110;58.78091675;1.853478302;312.9800456;9.146934874;0.047139761;4.153478302;205.6426825;5;17.07013735;47.56096536
CID=2050626880;-12;20;36.24931815;4;14;2.8;1.747637729;148.2918459;9.127317106;207.8151402;418.5556531;394.8346401;30554.18546;0.949771395;0.015111239;4.900113518;36.24931762;177.6257713;-12;20;4;14;185.2441558;571.706909;38.53280178;3.086234524;0.848462273;110;64.91171379;2.951891104;325.431043;10.88211096;0.056530118;5.751891104;207.8151402;5;19.88313778;52.61549853
CID=2050626473;-12;22.5;41.39167667;4;16.5;3.3;1.747637729;148.2918459;9.127317106;209.980325;420.2141361;394.8346401;31517.97272;1.012609167;0.016840341;4.522291211;41.39166747;187.185174;-12;22.5;4;16.5;185.2441558;617.2018999;41.74867193;3.331829267;0.862653953;110;72.90076434;4.039597395;338.1316976;12.9579085;0.06785601;7.339597395;209.980325;5;22.94298002;59.84037332
CID=2050626570;-12;25;46.48003379;4;19;3.8;1.747637729;148.2918459;9.127317106;212.1384959;421.8453762;394.8346401;32378.80687;1.069252145;0.018596129;4.202841184;46.48004424;195.3482442;-12;25;4;19;185.2441558;665.3809326;44.81675823;3.591913222;0.87392347;110;80.80698555;5.116829976;351.0810863;15.14802792;0.079970299;8.916829976;212.1384959;5;26.30707757;66.65299001
CID=-467770342;-12;27.5;50.00676097;4;21.5;4.3;1.747637729;148.2918459;9.127317106;214.2899057;423.4495985;394.8346401;32967.29082;1.099870814;0.019910853;3.970980485;50.00676401;198.575884;-12;27.5;4;21.5;185.2441558;716.3448726;47.32426555;3.867030889;0.880406904;110;86.29807104;6.183819938;364.2783293;17.12301459;0.091139243;10.48381994;214.2899057;5;30.34151905;69.67200288
CID=-467770245;-12;30;52.26463639;4;24;4.8;1.747637729;148.2918459;9.127317106;216.434801;425.0270275;394.8346401;33410.12457;1.105630897;0.020858919;3.773953736;52.26465082;197.2443742;-12;30;4;24;185.2441558;770.1963031;49.64507133;4.157736041;0.88407025;110;89.82082769;7.240796884;377.7226019;18.79859064;0.100887473;12.04079688;216.434801;5;34.43230074;70.09697204
CID=-467770148;-12;32.5;54.68887053;4;26.5;5.3;1.747637729;148.2918459;9.127317106;218.5734221;426.5778912;394.8346401;33886.93675;1.107237729;0.021882433;3.568606986;54.68886641;195.1630707;-12;32.5;4;26.5;185.2441558;827.0395933;52.21795966;4.464592093;0.887627012;110;93.61041858;8.287989168;391.4131465;20.4535783;0.110688641;13.58798917;218.5734221;5;39.24552932;70.13221173
CID=-467770307;-12;35;57.9288022;4;29;5.8;1.747637729;148.2918459;9.127317106;220.7060023;428.1024207;394.8346401;34459.82336;1.119346337;0.023193144;3.364651896;57.92880184;194.9102529;-12;35;4;29;185.2441558;886.9809836;54.97662461;4.788172559;0.891837054;110;98.68810493;9.325624174;405.3492858;22.36267255;0.122043646;15.12562417;220.7060023;5;45.7051644;70.15244
CID=-467770218;-12;37.5;61.442519;4;31.5;6.3;1.747637729;148.2918459;9.127317106;222.8327681;429.6008507;394.8346401;35008.94815;1.133968522;0.024625213;3.174425855;61.44251511;195.0447085;-12;37.5;4;31.5;185.2441558;950.1286888;57.77202021;5.129061614;0.895786327;109.9729116;104.2126241;10.35392863;419.5304362;24.40364518;0.134319992;16.65392863;222.8327681;5.225736501;51.97931515;70.90572285
