PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-467770121;-12;40;66.0610145;4;34;6.8;1.747637729;148.2918459;9.127317106;224.953939;431.073419;394.8346401;35623.70988;1.163887211;0.026457526;2.993019843;66.06103064;197.7219755;-12;40;4;34;185.2441558;1016.593022;60.66446244;5.487854759;0.900147672;109.2467226;111.503207;11.37312899;433.9561224;26.88604887;0.149260567;18.17312899;224.953939;10;60.99473469;71.12729431
CID=-467770024;-12;42.5;69.16686597;4;36.5;7.3;1.747637729;148.2918459;9.127317106;227.0697269;432.5203673;394.8346401;36100.3634;1.210664364;0.027793653;2.941085048;69.05852726;203.107002;-12;42.5;4;36.5;185.2441558;1086.486544;61.83235507;5.865159628;0.902548442;110;116.2525713;12.38345182;448.6259942;29.90226463;0.167452981;19.68345182;227.0697269;10;69.27520505;69.05852689
CID=-467770183;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467770590;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467770493;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568577;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568480;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568383;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568542;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568453;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568356;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568259;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568418;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568825;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660568728;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305629872;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305629775;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305629678;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305629837;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305629748;-9;10;17.2655656;4;4;0.8;1.745529102;148.4312465;10.22117509;201.2671318;411.0322242;396.6937815;24455.7396;0.696008005;0.00910998;7.878020541;17.26556968;136.0185126;-9;10;4;4;208.6447812;414.6074674;24.9395741;1.987145162;0.758173282;110;34.59937173;0.123769252;294.1184868;2.911369356;0.014747933;0.923769252;201.2671318;5;9.09709157;25.43403964
CID=-305629651;-9;12.5;20.48571582;4;6.5;1.3;1.745529102;148.4312465;10.22117509;203.4912097;412.7958631;396.6937815;25652.61507;0.758374856;0.010116718;7.152299571;20.48571528;146.5199726;-9;12.5;4;6.5;208.6447812;450.3422403;27.90919076;2.15841603;0.77909867;110;39.94978494;1.271351254;306.5314962;4.073458475;0.020798608;2.571351254;203.4912097;5;10.77712208;30.19430957
CID=-305629554;-9;15;24.09211564;4;9;1.8;1.745529102;148.4312465;10.22117509;205.7072954;414.5314662;396.6937815;26797.41755;0.820929064;0.011268209;6.507786827;24.09211632;156.7863572;-9;15;4;9;208.6447812;488.3738644;30.96073554;2.340695328;0.799339042;110;45.79306388;2.407414575;319.2125594;5.408332965;0.027835737;4.207414575;205.7072954;5;12.6553061;35.52892517
CID=-305629713;-9;17.5;28.7360306;4;11.5;2.3;1.745529102;148.4312465;10.22117509;207.9156675;416.2392322;396.6937815;28049.10262;0.900125013;0.012758372;5.913269408;28.73603259;169.9239024;-9;17.5;4;11.5;208.6447812;528.7967575;34.2178384;2.534435583;0.821180375;110;53.16722845;3.532198928;332.1606294;7.051196114;0.036584951;5.832198928;207.9156675;5;15.23477634;42.23728487
CID=-305630120;-9;20;33.49281647;4;14;2.8;1.745529102;148.4312465;10.22117509;210.1165996;417.9193654;396.6937815;29177.0059;0.973068131;0.014324428;5.420635307;33.49281024;181.5523097;-9;20;4;14;208.6447812;571.706909;37.34468535;2.740096857;0.839459934;110;60.61880799;4.645941903;345.3746704;8.863537847;0.04636391;7.445941903;210.1165996;5;17.63574135;49.34989159
CID=-305630023;-9;22.5;37.8026477;4;16.5;3.3;1.745529102;148.4312465;10.22117509;212.3103596;419.5720752;396.6937815;30064.41169;1.029171763;0.015796933;5.019813327;37.80264304;189.7622113;-9;22.5;4;16.5;208.6447812;617.2018999;40.25274935;2.958146839;0.853084411;110;67.32648415;5.748879105;358.8536684;10.71843877;0.056529026;9.048879105;212.3103596;5;20.50836038;55.09693502
CID=2018677301;-9;25;43.0490521;4;19;3.8;1.745529102;148.4312465;10.22117509;214.4972096;421.1975755;396.6937815;31000.92518;1.096467287;0.017594217;4.64058055;43.04904929;199.7725808;-9;25;4;19;208.6447812;665.3809326;43.33416206;3.189060991;0.866598625;110;75.47469128;6.841244316;372.5966439;12.88528873;0.068522906;10.64124432;214.4972096;5;23.59294627;62.50515793
CID=2018677398;-9;27.5;48.62272637;4;21.5;4.3;1.745529102;148.4312465;10.22117509;216.6774056;422.7960907;396.6937815;31905.37869;1.158671288;0.019538938;4.289760483;48.62271611;208.5798062;-9;27.5;4;21.5;208.6447812;716.3448726;46.52475683;3.433322744;0.877979028;110;84.14161608;7.923269675;386.6026632;15.20349148;0.081530877;12.22326967;216.6774056;5;27.11499713;70.13045562
CID=2018677495;-9;30;54.31642492;4;24;4.8;1.745529102;148.4312465;10.22117509;218.8511968;424.3678306;396.6937815;32715.71763;1.222110342;0.021570522;4.001428633;54.31641595;217.343262;-9;30;4;24;208.6447812;770.1963031;49.49008074;3.691423762;0.887104373;110;93.02767379;8.995185893;400.8708509;17.74902135;0.095990173;13.79518589;218.8511968;5;30.87260765;77.76024219
CID=2018677336;-9;32.5;56.93766481;4;26.5;5.3;1.745529102;148.4312465;10.22117509;221.018826;425.9130252;396.6937815;33139.75012;1.237312491;0.022672776;3.817592555;56.93766781;217.3648167;-9;32.5;4;26.5;208.6447812;827.0395933;51.64969621;3.963864271;0.89061084;110;97.13315012;10.0572225;415.4004032;19.74297649;0.107690131;15.3572225;221.018826;5;35.55719132;78.31813829
CID=2018677425;-9;35;59.07442626;4;29;5.8;1.745529102;148.4312465;10.22117509;223.1805286;427.4319024;396.6937815;33549.91264;1.232625807;0.023645517;3.620464645;59.07443779;213.8769135;-9;35;4;29;208.6447812;886.9809836;54.07549922;4.251153461;0.893190809;110;100.4872886;11.10960811;430.190601;21.48004428;0.118180993;16.90960811;223.1805286;5;40.01401566;78.13483686
CID=2018677522;-9;37.5;62.24460804;4;31.5;6.3;1.745529102;148.4312465;10.22117509;225.3365327;428.9246937;396.6937815;34064.51812;1.242891824;0.024980339;3.421637734;62.24461502;212.9785235;-9;37.5;4;31.5;208.6447812;950.1286888;56.69916861;4.55380999;0.896607226;110;105.4764068;12.15257077;445.2408251;23.53094079;0.130599089;18.45257077;225.3365327;5;46.14977238;78.3394437
CID=2018677619;-9;40;66.16425151;4;34;6.8;1.745529102;148.4312465;10.22117509;227.4870587;430.3916338;396.6937815;34643.86265;1.260750008;0.026597134;3.224208792;66.1642564;213.3273772;-9;40;4;34;208.6447812;1016.593022;59.50242026;4.87236257;0.900235595;110;111.6665327;13.18633829;460.5505712;25.81601591;0.144550182;19.98633829;227.4870587;5;52.98676879;79.34173422
CID=2018677460;-9;42.5;70.0259881;4;36.5;7.3;1.745529102;148.4312465;10.22117509;229.6323193;431.8329615;396.6937815;35171.09549;1.274606329;0.028235648;3.040836244;70.02599946;212.9375972;-9;42.5;4;36.5;208.6447812;1086.486544;62.32681796;5.207350685;0.903259555;109.6640617;117.7884014;14.21113869;476.1194674;28.11814662;0.158849489;21.51113869;229.6323193;7.799486227;59.90500371;80.14697249
CID=2018677053;-9;45;75.57362923;4;39;7.8;1.745529102;148.4312465;10.22117509;231.772519;433.2489195;396.6937815;35576.05506;0.995105517;0.028965578;2.308399586;71.0943024;164.1140583;-9;45;4;39;208.6447812;1159.924238;75.31782335;5.559325433;0.904011166;96.23759545;119.4859328;15.22720068;491.9472928;23.70332836;0.135120205;23.02720068;231.772519;10;70.70095393;80.44630452
CID=2018677150;-9;47.5;77.89606164;4;41.5;8.3;1.745529102;148.4312465;10.22117509;233.9078544;434.6397557;396.6937815;36119.6991;1.311373961;0.031295955;2.781379306;76.75085005;213.473226;-9;47.5;4;41.5;208.6447812;1237.023721;66.95387619;5.92885053;0.907463316;109.5195683;128.5020016;16.23475423;508.0339985;33.22718452;0.191143468;24.53475423;233.9078544;10;79.04127648;76.75084679
CID=-371922082;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921985;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921888;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371922047;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921958;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921861;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921764;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921923;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371922330;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371922233;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564720317;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564720220;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564720123;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564720282;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564720193;-6;7.5;11.59782341;4;1.5;0.3;1.743574594;148.5230335;11.41599598;201.1744223;408.6790634;398.5385016;21141.03171;0.604679464;0.007522251;10.29003551;11.59782255;119.3420058;-6;7.5;4;1.5;234.2778819;381.0766891;20.59778347;1.626601223;0.71351263;110;24.69622484;0.560312075;298.7939751;0.516605989;0.002612343;0.860312075;201.1744223;5;6.505234675;16.69041215
CID=-564720096;-6;10;14.47852931;4;4;0.8;1.743574594;148.5230335;11.41599598;203.4349429;410.4653997;398.5385016;22579.45859;0.673221609;0.008366541;9.071911807;14.47852828;131.3479317;-6;10;4;4;234.2778819;414.6074674;23.82063881;1.769725183;0.737569569;110;29.82477698;1.73527175;311.6622519;1.336662401;0.006813523;2.53527175;203.4349429;5;7.769439478;21.18761915
CID=-564719999;-6;12.5;17.80065376;4;6.5;1.3;1.743574594;148.5230335;11.41599598;205.6872867;412.2235501;398.5385016;23952.11112;0.747780045;0.009380781;8.10140433;17.80065335;144.2102901;-6;12.5;4;6.5;234.2778819;450.3422403;26.96086163;1.922256752;0.761854179;110;35.49930614;2.898369043;324.8156803;2.35061534;0.012079333;4.198369043;205.6872867;5;9.377346167;26.22396136
CID=-564720158;-6;15;21.42557598;4;9;1.8;1.743574594;148.5230335;11.41599598;207.9317414;413.9537038;398.5385016;25235.19779;0.823199689;0.010523536;7.323369643;21.42557775;156.9074257;-6;15;4;9;234.2778819;488.3738644;29.97429783;2.084592282;0.784679536;110;41.48546776;4.049846565;338.2531515;3.563677559;0.018463091;5.849846565;207.9317414;5;10.95578965;31.89536231
CID=-564720565;-6;17.5;24.91598966;4;11.5;2.3;1.743574594;148.5230335;11.41599598;210.1685898;415.6560564;398.5385016;26297.50639;0.884653833;0.011665494;6.688160517;24.91599359;166.6421646;-6;17.5;4;11.5;234.2778819;528.7967575;32.84812135;2.257134789;0.803538832;110;47.11152005;5.18994476;351.9735562;4.90391598;0.025616965;7.48994476;210.1685898;5;13.13351334;36.69846597
CID=-564720468;-6;20;29.62280795;4;14;2.8;1.743574594;148.5230335;11.41599598;212.3981093;417.3308092;398.5385016;27490.43784;0.968000848;0.013203197;6.082613045;29.62280459;180.1840576;-6;20;4;14;234.2778819;571.706909;35.99227938;2.440293998;0.824877549;110;54.56227453;6.318902019;365.9757966;6.569358781;0.0346036;9.118902019;212.3981093;5;15.61475244;43.63086346
CID=-435821943;-6;22.5;34.61176694;4;16.5;3.3;1.743574594;148.5230335;11.41599598;214.6205718;418.9781688;398.5385016;28633.47396;1.046376955;0.014870132;5.560176096;34.61176052;192.4474835;-6;22.5;4;16.5;234.2778819;617.2018999;39.12425596;2.634486427;0.843243359;110;62.36293363;7.436954816;380.2587984;8.433703348;0.044798777;10.73695482;214.6205718;5;18.13740409;51.08612979
CID=-435821912;-6;25;40.22829365;4;19;3.8;1.743574594;148.5230335;11.41599598;216.836243;420.5983458;398.5385016;29736.96834;1.127615076;0.016774947;5.093185768;40.22830021;204.8902061;-6;25;4;19;234.2778819;665.3809326;42.32812261;2.840135515;0.859712263;110;71.09422702;8.544337863;394.8215236;10.55930335;0.056567826;12.34433786;216.836243;5;21.15091165;59.30567564
CID=-435821881;-6;27.5;44.74927654;4;21.5;4.3;1.743574594;148.5230335;11.41599598;219.0453825;422.191555;398.5385016;30509.07762;1.182788541;0.018388707;4.744265271;44.74926935;212.3024045;-6;27.5;4;21.5;234.2778819;716.3448726;45.09228065;3.057671799;0.870363471;110;78.11619291;9.641284295;409.6629828;12.6554953;0.068381333;13.9412843;219.0453825;5;24.34589761;65.15265547
CID=-435821850;-6;30;50.73060199;4;24;4.8;1.743574594;148.5230335;11.41599598;221.248243;423.7580214;398.5385016;31414.34276;1.256507755;0.020504928;4.39116863;50.73059217;222.7665849;-6;30;4;24;234.2778819;770.1963031;48.17364029;3.287533151;0.881620243;110;87.42671376;10.72802588;424.7822483;15.16365355;0.082646649;15.52802588;221.248243;5;27.81331377;73.64789021
CID=-435821819;-6;32.5;56.83692739;4;26.5;5.3;1.743574594;148.5230335;11.41599598;223.4450699;425.2979554;398.5385016;32253.34738;1.324041221;0.022715831;4.078878635;56.83692552;231.8309212;-6;32.5;4;26.5;234.2778819;827.0395933;51.22776737;3.530165062;0.890483252;110;96.97518074;11.80479328;440.1784685;17.83506099;0.09806155;17.10479328;223.4450699;5;31.93786736;81.73598743
CID=-435821788;-6;35;61.96020974;4;29;5.8;1.743574594;148.5230335;11.41599598;225.6361014;426.8115873;398.5385016;32907.6831;1.374294579;0.024664863;3.835022175;61.96022356;237.6188313;-6;35;4;29;234.2778819;886.9809836;53.91883734;3.786021013;0.896319403;110;105.0282076;12.87181629;455.8508814;20.48451507;0.113630102;18.67181629;225.6361014;5;36.35941881;87.56100067
CID=-435821757;-6;37.5;65.00900305;4;31.5;6.3;1.743574594;148.5230335;11.41599598;227.8215676;428.2991454;398.5385016;33345.88147;1.391700318;0.025982237;3.654675598;65.00900151;237.5868114;-6;37.5;4;31.5;234.2778819;950.1286888;56.15405061;4.055562912;0.899228984;110;109.8396082;13.9293242;471.7988308;22.78834051;0.127545688;20.2293242;227.8215676;5;41.70499356;88.31301255
CID=-435821726;-6;40;67.34810781;4;34;6.8;1.743574594;148.5230335;11.41599598;230.0016905;429.7608617;398.5385016;33745.42458;1.384442931;0.027096934;3.464530597;67.34811259;233.3295968;-6;40;4;34;234.2778819;1016.593022;58.62382478;4.339261624;0.901216538;110;113.5408268;14.97754616;488.0217822;24.75703093;0.139823406;21.77754616;230.0016905;5;46.60205525;88.09416037
CID=-435822191;-6;42.5;70.43788109;4;36.5;7.3;1.743574594;148.5230335;11.41599598;232.1766837;431.1969719;398.5385016;34216.19232;1.388436526;0.02849333;3.279241417;70.43788339;230.9828245;-6;42.5;4;36.5;234.2778819;1086.486544;61.20824505;4.637597606;0.903553435;110;118.4426817;16.01671157;504.5193418;26.97522377;0.153751204;23.31671157;232.1766837;5;53.82799759;87.04776458
CID=-435822160;-6;45;74.83761207;4;39;7.8;1.743574594;148.5230335;11.41599598;234.3467519;432.607716;398.5385016;34771.74292;1.408945767;0.030373874;3.09118989;74.83761235;231.3372707;-6;45;4;39;234.2778819;1159.924238;64.01182125;4.951061658;0.906388319;110;125.4473233;17.04705062;521.2912753;29.60959964;0.170334707;24.84705062;234.3467519;5;61.03186781;88.64335632
CID=-628620178;-6;47.5;79.18354863;4;41.5;8.3;1.743574594;148.5230335;11.41599598;236.512091;433.9933389;398.5385016;35287.96445;1.424123777;0.032285596;2.914060216;79.18356065;230.7456639;-6;47.5;4;41.5;234.2778819;1237.023721;66.86578516;5.28015582;0.908708474;109.4475432;132.3933662;18.06879483;538.337531;32.24907143;0.187262598;26.36879483;236.512091;9.158364341;68.93686755;89.4302297
CID=-628620147;-6;50;85.19211084;4;44;8.8;1.743574594;148.5230335;11.41599598;238.6728877;435.3540915;398.5385016;35722.22423;1.110971447;0.033516815;2.180645107;81.44660123;177.6061324;-6;50;4;44;234.2778819;1317.90549;80.40831556;5.625394423;0.909755492;95.83135555;136.0204026;19.08217769;555.6582643;27.18403495;0.159352231;27.88217769;238.6728877;10;81.22168774;89.16253394
CID=-628620116;-6;52.5;88.30129923;4;46.5;9.3;1.743574594;148.5230335;11.41599598;240.8293199;436.6902313;398.5385016;36189.90855;1.464838753;0.03571233;2.676138342;86.32532838;231.0185212;-6;52.5;4;46.5;234.2778819;1402.693214;71.36887471;5.987305345;0.91169418;109.5618954;143.8615823;20.08743548;573.2538663;38.11626686;0.225586587;29.38743548;240.8293199;10;90.27726856;86.3253299
CID=-628620085;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628620054;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628620023;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628619992;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628619961;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628620426;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628620395;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681473;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681442;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681411;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681380;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681349;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681318;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681287;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273681256;-3;12.5;14.81737344;4;6.5;1.3;1.741762908;148.5658262;12.71861626;207.8636322;411.6941165;400.3675434;22083.42828;0.721561693;0.008571952;9.374361983;14.8173762;138.9034482;-3;12.5;4;6.5;262.2829963;450.3422403;25.85476415;1.717008905;0.740208393;110;30.41396755;4.505094076;343.6817018;0.67768609;0.003505052;5.805094076;207.8636322;5;7.885593119;21.74915377
CID=-273681721;-3;15;18.33812288;4;9;1.8;1.741762908;148.5658262;12.71861626;210.1365481;413.4192164;400.3675434;23463.44198;0.804710277;0.009662318;8.347680044;18.3381294;153.0808368;-3;15;4;9;262.2829963;488.3738644;28.96971115;1.862011153;0.765467249;110;36.39855937;5.671868121;357.8996514;1.68543082;0.008790217;7.471868121;210.1365481;5;9.723426017;26.95281974
CID=-273681690;-3;17.5;22.21619859;4;11.5;2.3;1.741762908;148.5658262;12.71861626;212.4019789;415.1165483;400.3675434;24768.14711;0.887450332;0.010901507;7.50849088;22.21619568;166.8101026;-3;17.5;4;11.5;262.2829963;528.7967575;32.02331373;2.016130535;0.789202647;110;42.76977198;6.827163092;372.4169679;2.908667001;0.015298244;9.127163092;212.4019789;5;11.594876;32.83752119
CID=2050625700;-3;20;25.62222086;4;14;2.8;1.741762908;148.5658262;12.71861626;214.6602065;416.7863108;400.3675434;25779.79605;0.948217785;0.012042381;6.872589643;25.62221941;176.0909998;-3;20;4;14;262.2829963;571.706909;34.7712196;2.179733026;0.807022331;110;48.23774195;7.971218131;387.2324897;4.256933483;0.022580865;10.77121813;214.6602065;5;13.42282355;37.82161818
CID=2050625731;-3;22.5;30.34671373;4;16.5;3.3;1.741762908;148.5658262;12.71861626;216.9115072;418.4287074;400.3675434;26946.34801;1.03284859;0.013615263;6.243915914;30.34671046;189.4823084;-3;22.5;4;16.5;262.2829963;617.2018999;37.86081805;2.353190671;0.827792906;110;55.6987818;9.104270527;402.3450803;5.918840221;0.031667563;12.40427053;216.9115072;5;15.77609902;44.91732844
CID=2050625762;-3;25;35.89254534;4;19;3.8;1.741762908;148.5658262;12.71861626;219.1561513;420.0439462;400.3675434;28138.20986;1.126018558;0.015485873;5.684952236;35.89254264;204.0473905;-3;25;4;19;262.2829963;665.3809326;41.03928496;2.536881697;0.847356328;110;64.35672328;10.22655587;417.7536411;7.884492387;0.042552519;14.02655587;219.1561513;5;18.87935449;52.90573619
CID=2050625793;-3;27.5;41.54049383;4;21.5;4.3;1.741762908;148.5658262;12.71861626;221.3944023;421.6322391;400.3675434;29204.01437;1.212379678;0.017440167;5.223420808;41.54047839;216.9833992;-3;27.5;4;21.5;262.2829963;716.3448726;44.0793121;2.731190671;0.863019731;110;73.13184744;11.33830825;433.4571254;10.06839998;0.054818325;15.63830825;221.3944023;5;21.76556535;61.3154223
CID=2050625824;-3;30;46.76496369;4;24;4.8;1.741762908;148.5658262;12.71861626;223.6265169;423.1938017;400.3675434;30062.81323;1.280869067;0.019312889;4.840848289;46.76496766;226.3821137;-3;30;4;24;262.2829963;770.1963031;46.95513979;2.93650871;0.874484542;110;81.25016984;12.43976044;449.4545517;12.34658402;0.067821469;17.23976044;223.6265169;5;25.06767964;68.46224773
CID=2050625855;-3;32.5;52.63347726;4;26.5;5.3;1.741762908;148.5658262;12.71861626;225.8527441;424.7288597;400.3675434;30912.62168;1.354674592;0.021441648;4.491642279;52.63348011;236.4107646;-3;32.5;4;26.5;262.2829963;827.0395933;49.89128371;3.15323374;0.884635589;110;90.3968829;13.53114415;465.7450188;14.9106242;0.082644445;18.83114415;225.8527441;5;28.61611505;76.65083947
CID=2050625886;-3;35;59.34649345;4;29;5.8;1.741762908;148.5658262;12.71861626;228.0733253;426.2376241;400.3675434;31792.33532;1.431003688;0.02390134;4.154476781;59.34650127;246.5536615;-3;35;4;29;262.2829963;886.9809836;53.03049305;3.381770821;0.893502615;110;100.9148476;14.61269035;482.3277205;17.75777904;0.099322456;20.41269035;228.0733253;5;32.8733722;85.8196147
CID=2050625917;-3;37.5;66.06561789;4;31.5;6.3;1.741762908;148.5658262;12.71861626;230.2884933;427.7203257;400.3675434;32569.03225;1.506373357;0.026428183;3.878001445;66.06561481;256.2025497;-3;37.5;4;31.5;262.2829963;950.1286888;55.94465219;3.622532541;0.900151584;110;111.5104598;15.68462951;499.2019625;20.85749705;0.117735263;21.98462951;230.2884933;5;37.47151529;94.65972049
CID=2050625452;-3;40;70.01646188;4;34;6.8;1.741762908;148.5658262;12.71861626;232.4984722;429.1771937;400.3675434;33048.56919;1.53566153;0.02809662;3.681849337;70.01646487;257.7900748;-3;40;4;34;262.2829963;1016.593022;58.30177607;3.875939488;0.90325269;110;117.7732587;16.74719205;516.3671793;23.52242829;0.134016365;23.54719205;232.4984722;5;42.54415488;97.48876888
CID=2050625483;-3;42.5;73.01695435;4;36.5;7.3;1.741762908;148.5658262;12.71861626;234.703477;430.6084611;400.3675434;33456.24949;1.543824446;0.029487059;3.502696298;73.01696001;255.7562355;-3;42.5;4;36.5;262.2829963;1086.486544;60.62570373;4.142420818;0.905279864;110;122.545301;17.80060871;533.822954;25.97695294;0.149397078;25.10060871;234.703477;5;47.91161644;98.12229227
CID=-467771363;-3;45;76.04833979;4;39;7.8;1.741762908;148.5658262;12.71861626;236.9037132;432.0143653;400.3675434;33879.59032;1.543836933;0.030924909;3.318434989;76.04834783;252.3614983;-3;45;4;39;262.2829963;1159.924238;63.14639574;4.422414929;0.907078835;110;127.3797892;18.84511111;551.5690389;28.36930368;0.164713372;26.64511111;236.9037132;5;53.78865594;98.30802364
CID=-467771332;-3;47.5;79.88102562;4;41.5;8.3;1.741762908;148.5658262;12.71861626;239.0993762;433.3951485;400.3675434;34373.61422;1.554799039;0.032680214;3.138914019;79.88100018;250.7395914;-3;47.5;4;41.5;262.2829963;1237.023721;65.77823662;4.716370253;0.909042079;110;133.5104572;19.88093224;569.6053793;31.04407207;0.181984504;28.18093224;239.0993762;5;61.99990069;97.76215056
CID=-467771301;-3;50;84.68879858;4;44;8.8;1.741762908;148.5658262;12.71861626;241.2906516;434.7510588;400.3675434;34900.48132;1.577103749;0.034827523;2.962383717;84.68881365;250.8807625;-3;50;4;44;262.2829963;1317.90549;68.54869167;5.024746205;0.911088642;110;141.2281248;20.9083072;587.9321395;34.06714713;0.201658949;29.7083072;241.2906516;5;69.86330928;99.51428787
CID=-467771270;-3;52.5;89.70427792;4;46.5;9.3;1.741762908;148.5658262;12.71861626;243.4777145;436.0823513;400.3675434;35410.28556;1.597047423;0.037108494;2.793182795;89.70429626;250.560497;-3;52.5;4;46.5;262.2829963;1402.693214;71.40306518;5.348014299;0.912817404;109.3746538;149.3086978;21.92747394;606.5497334;37.18214201;0.222276644;31.22747394;243.4777145;9.691592124;79.06522186;100.343334
CID=-467771239;-3;55;96.37266902;4;49;9.8;1.741762908;148.5658262;12.71861626;245.66073;437.3892893;400.3675434;35839.1471;1.236704655;0.03874287;2.062520956;92.76348723;191.3266364;-3;55;4;49;262.2829963;1491.514087;85.3676637;5.686659478;0.913702733;95.46589884;154.2509752;22.9386742;625.4588585;31.13854023;0.188013176;32.7386742;245.66073;10;92.70511792;100.0402201
CID=-467771208;-3;57.5;99.62242676;4;51.5;10.3;1.741762908;148.5658262;12.71861626;247.8398532;438.6721459;400.3675434;36239.46876;1.631486852;0.040766281;2.571944035;96.75440747;248.8469212;-3;57.5;4;51.5;262.2829963;1584.499235;75.8393393;6.041181692;0.914695762;109.5992409;160.7125776;23.94215459;644.6605362;43.67708036;0.266396443;34.24215459;247.8398532;10;102.4904465;96.75440704
CID=-467771177;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467771146;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467771611;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467771580;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569598;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569567;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569536;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569505;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569474;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569443;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569412;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569381;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569846;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660569815;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305630893;0;17.5;18.7021542;4;11.5;2.3;1.740083138;148.558224;14.13625748;214.6163687;414.6172262;402.1796129;22953.3408;0.856287564;0.009904625;8.587677348;18.70215507;160.6080735;0;17.5;4;11.5;292.8031823;528.7967575;31.03212684;1.805980226;0.767867333;110;37.00507066;8.444297872;393.4887208;0.886453916;0.004694459;10.74429787;214.6163687;5;9.74610769;27.6582007
CID=-305630862;0;20;22.73808602;4;14;2.8;1.740083138;148.558224;14.13625748;216.9034336;416.2823589;402.1796129;24255.15118;0.947004834;0.011214113;7.716457011;22.73808266;175.4574374;0;20;4;14;292.8031823;571.706909;34.03501546;1.952529698;0.792105198;110;43.61408379;9.603333739;409.1425208;2.098381816;0.011209718;12.40333374;216.9034336;5;11.68516219;33.79100986
CID=-305630831;0;22.5;27.30110936;4;16.5;3.3;1.740083138;148.558224;14.13625748;219.1837179;417.9201508;402.1796129;25496.12417;1.041422466;0.012727513;6.980523643;27.3011089;190.5760361;0;22.5;4;16.5;292.8031823;617.2018999;37.0340553;2.107907076;0.814890997;110;50.90219889;10.75126923;425.110198;3.567062361;0.019223936;14.05126923;219.1837179;5;13.98222115;40.61999757
CID=-305630800;0;25;31.34923261;4;19;3.8;1.740083138;148.558224;14.13625748;221.457497;419.5308075;402.1796129;26468.46413;1.109751772;0.014129184;6.397500426;31.34922627;200.5566884;0;25;4;19;292.8031823;665.3809326;39.82284861;2.272451164;0.831683329;110;57.26966019;11.88834076;441.3905918;5.176326592;0.028145982;15.68834076;221.457497;5;16.4351815;46.26328372
CID=-305630769;0;27.5;36.89578456;4;21.5;4.3;1.740083138;148.558224;14.13625748;223.7250392;421.1145383;402.1796129;27585.37534;1.206925703;0.016038412;5.837561547;36.89578432;215.3814118;0;27.5;4;21.5;292.8031823;716.3448726;42.86667255;2.446506445;0.850423498;110;65.91697534;13.01478332;457.9825961;7.161987604;0.039294728;17.31478332;223.7250392;5;19.26971249;54.52185662
CID=-305630738;0;30;42.82353631;4;24;4.8;1.740083138;148.558224;14.13625748;225.9866058;422.6715563;402.1796129;28671.91796;1.299358182;0.018122198;5.346073284;42.82354789;228.9378253;0;30;4;24;292.8031823;770.1963031;45.93256739;2.630423266;0.866078297;110;75.12444313;14.13083063;474.8851741;9.401479708;0.052053138;18.93083063;225.9866058;5;22.36801528;63.27905734
CID=-305630707;0;32.5;49.41569255;4;26.5;5.3;1.740083138;148.558224;14.13625748;228.2424503;424.2020779;402.1796129;29715.06203;1.394424353;0.020477009;4.908201415;49.41570135;242.5422153;0;32.5;4;26.5;292.8031823;827.0395933;49.0471176;2.824558076;0.879387721;110;85.37689227;15.23671543;492.0973733;11.94967377;0.066773158;20.53671543;228.2424503;5;25.90163003;72.92975508
CID=-305630676;0;35;54.55417987;4;29;5.8;1.740083138;148.558224;14.13625748;230.4928179;425.7063298;402.1796129;30426.66161;1.456326572;0.022421513;4.583188324;54.55417142;250.0320415;0;35;4;29;292.8031823;886.9809836;51.72938269;3.029273714;0.887438968;110;93.39964925;16.33266976;509.6183422;14.4709743;0.081617856;22.13266976;230.4928179;5;29.46683082;79.64152892
CID=-305631141;0;37.5;61.57352208;4;31.5;6.3;1.740083138;148.558224;14.13625748;232.7379449;427.1845234;402.1796129;31289.90936;1.544350697;0.025040641;4.249837171;61.57350215;261.6773582;0;37.5;4;31.5;292.8031823;950.1286888;54.72620988;3.244939762;0.895922326;110;104.4189382;17.41892526;527.4473469;17.51124222;0.09969962;23.71892526;232.7379449;5;33.63132971;89.51571444
CID=-305631110;0;40;68.76368335;4;34;6.8;1.740083138;148.558224;14.13625748;234.9780581;428.6368908;402.1796129;32101.99558;1.622625181;0.027788359;3.945474543;68.76370641;271.3054531;0;40;4;34;292.8031823;1016.593022;57.76979088;3.471932969;0.902325795;110;115.7848349;18.49571354;545.5837901;20.73357746;0.119175992;25.29571354;234.9780581;5;38.5733225;98.9540442
CID=2018676280;0;42.5;75.72430758;4;36.5;7.3;1.740083138;148.558224;14.13625748;237.2133747;430.0636623;402.1796129;32806.50862;1.696494306;0.030532992;3.695832192;75.72429408;279.8642837;0;42.5;4;36.5;292.8031823;1086.486544;60.58477279;3.710637758;0.906897527;110;126.8623616;19.56326666;564.0272313;24.18029322;0.140334413;26.86326666;237.2133747;5;43.11888976;108.3297254
CID=2018676311;0;45;78.90406091;4;39;7.8;1.740083138;148.558224;14.13625748;239.4441014;431.4650728;402.1796129;33175.49406;1.712885343;0.032048489;3.532736212;78.90407203;278.7472725;0;45;4;39;292.8031823;1159.924238;62.72794887;3.961446829;0.908571954;110;131.9458897;20.62181757;582.7774088;27.00213947;0.158248743;28.42181757;239.4441014;5;49.1988671;108.6092547
CID=2018676342;0;47.5;81.49714458;4;41.5;8.3;1.740083138;148.558224;14.13625748;241.6704339;432.8413621;402.1796129;33532.71677;1.704196619;0.033400117;3.356426005;81.49716385;273.5392001;0;47.5;4;41.5;292.8031823;1237.023721;65.12135561;4.224761874;0.909777741;110;136.1015165;21.67160072;601.8342648;29.51224462;0.174677313;29.97160072;241.6704339;5;54.75663917;108.23765
CID=2018676373;0;50;85.8198685;4;44;8.8;1.740083138;148.558224;14.13625748;243.8925568;434.1927758;402.1796129;34016.12109;1.721314684;0.035402613;3.174810103;85.81988378;272.461834;0;50;4;44;292.8031823;1317.90549;67.72617475;4.50099442;0.911511684;110;143.0478906;22.71285272;621.1979729;32.55629623;0.194632531;31.51285272;243.8925568;5;62.08063055;109.5591065
CID=2018676404;0;52.5;90.19865945;4;46.5;9.3;1.740083138;148.558224;14.13625748;246.1106432;435.5195666;402.1796129;34503.76312;1.734554632;0.037481593;3.001265843;90.19865903;270.7101544;0;52.5;4;46.5;292.8031823;1402.693214;70.39732409;4.790566835;0.912968477;110;150.106699;23.74581316;640.8689702;35.65370386;0.215321116;33.04581316;246.1106432;5;70.94382203;109.4534969
CID=2018676435;0;55;94.93341368;4;49;9.8;1.740083138;148.558224;14.13625748;248.3248544;436.8219954;402.1796129;34974.74699;1.750598553;0.03974973;2.837124138;94.93342711;269.3379176;0;55;4;49;292.8031823;1491.514087;73.11437187;5.093913511;0.914263735;109.9519979;157.7623772;24.7707255;660.8479939;38.93952162;0.237591458;34.5707255;248.3248544;5.400017762;79.52480156;110.3420258
CID=2018676466;0;57.5;100.8820855;4;51.5;10.3;1.740083138;148.558224;14.13625748;250.5353402;438.1003329;402.1796129;35490.13015;1.780525366;0.042533063;2.676455787;100.8820977;270.0064741;0;57.5;4;51.5;292.8031823;1584.499235;75.9546155;5.411482288;0.915558397;109.2985101;167.4109382;25.78783818;681.1361233;42.70188848;0.263271363;36.08783818;250.5353402;10;90.35257036;111.4116006
CID=2018676497;0;60;107.3810092;4;54;10.8;1.740083138;148.558224;14.13625748;252.7422389;439.3548621;402.1796129;35914.81186;1.387013588;0.044573812;1.980825259;104.6390475;207.2716683;0;60;4;54;292.8031823;1681.784218;89.48013918;5.743736133;0.916220973;95.34957419;173.5199144;26.79740596;701.7348296;35.99484256;0.224270746;37.59740596;252.7422389;10;104.6389778;110.1230405
CID=2018676032;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018676063;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371923103;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371923072;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371923041;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371923010;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371922979;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371922948;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371922917;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371922886;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371923351;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371923320;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564721338;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564721307;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564721276;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564721245;3;22.5;23.47801748;4;16.5;3.3;1.738524714;148.4988011;15.67656327;221.4377623;417.4491011;403.9733714;23795.71259;1.017305286;0.011604969;7.90928791;23.47802258;185.6944401;3;22.5;4;16.5;325.9849315;617.2018999;36.14205265;1.893344877;0.796110425;110;44.8068054;12.37839071;448.551579;1.162446121;0.006310773;15.67839071;221.4377623;5;12.28676157;34.66927339
CID=-564721214;3;25;28.03401687;4;19;3.8;1.738524714;148.4988011;15.67656327;223.7408501;419.0555036;403.9733714;24996.9409;1.112583255;0.013147623;7.152870386;28.03401634;200.5236852;3;25;4;19;325.9849315;665.3809326;39.07668649;2.041140152;0.818151856;110;52.06036131;13.53013191;465.7297046;2.614405756;0.014323134;17.33013191;223.7408501;5;14.33594683;41.73208691
CID=-564721183;3;27.5;32.04725811;4;21.5;4.3;1.738524714;148.4988011;15.67656327;226.0378762;420.6349987;403.9733714;25938.21396;1.182712229;0.014568399;6.566755685;32.04725382;210.4464862;3;27.5;4;21.5;325.9849315;716.3448726;41.76716342;2.197478483;0.834294783;110;58.36158371;14.67114839;483.2366234;4.242463671;0.023457631;18.97114839;226.0378762;5;16.53883208;47.55568413
CID=-564721152;3;30;37.82449723;4;24;4.8;1.738524714;148.4988011;15.67656327;228.3291072;422.1877968;403.9733714;27065.24212;1.286573103;0.016589847;5.974413415;37.82449763;225.9791861;3;30;4;24;325.9849315;770.1963031;44.81994325;2.362674556;0.853147265;110;67.36044413;15.8016748;501.0712415;6.246650122;0.034862701;20.6016748;228.3291072;5;19.66496554;55.98402892
CID=-564721121;3;32.5;44.24130319;4;26.5;5.3;1.738524714;148.4988011;15.67656327;230.614802;423.7141121;403.9733714;28180.20219;1.392459751;0.018875594;5.456324103;44.24129249;241.3948306;3;32.5;4;26.5;325.9849315;827.0395933;47.90173732;2.537048536;0.869267332;110;77.32683299;16.92194484;519.232554;8.571372997;0.048290337;22.22194484;230.614802;5;23.1291331;65.35347327
CID=-564721586;3;35;50.86217302;4;29;5.8;1.738524714;148.4988011;15.67656327;232.8952103;425.214162;403.9733714;29187.68517;1.493544413;0.021292559;5.023630812;50.86218341;255.5128317;3;35;4;29;325.9849315;886.9809836;50.87249156;2.720926331;0.881836799;110;87.63196654;18.03219157;537.7196622;11.18490609;0.063619118;23.83219157;232.8952103;5;26.54696972;75.17737633
CID=-564721555;3;37.5;57.1391961;4;31.5;6.3;1.738524714;148.4988011;15.67656327;235.1705727;426.6881743;403.9733714;30021.49334;1.576698531;0.023662725;4.657942303;57.13920597;266.1511247;3;37.5;4;31.5;325.9849315;950.1286888;53.72900615;2.914639902;0.89086443;110;97.44921791;19.13264774;556.531792;13.96372063;0.080196002;25.43264774;235.1705727;5;30.29308982;83.98530237
CID=-435818744;3;40;63.67778976;4;34;6.8;1.738524714;148.4988011;15.67656327;237.44112;428.1363614;403.9733714;30798.48065;1.657253901;0.026186751;4.334105947;63.67777498;275.9862232;3;40;4;34;325.9849315;1016.593022;56.56300394;3.11852765;0.898005305;110;107.7369691;20.22354612;575.668313;17.00206714;0.098605633;27.02354612;237.44112;5;34.49695218;92.85862735
CID=-435818647;3;42.5;71.68738722;4;36.5;7.3;1.738524714;148.4988011;15.67656327;239.7070721;429.5589568;403.9733714;31648.06049;1.751510765;0.029283692;4.013456876;71.68737586;287.7141916;3;42.5;4;36.5;325.9849315;1086.486544;59.63661617;3.332934866;0.90441376;110;120.4290604;21.30511999;595.1287605;20.49233051;0.120030975;28.60511999;239.7070721;5;39.59868489;103.7760895
CID=-435818682;3;45;79.12886991;4;39;7.8;1.738524714;148.4988011;15.67656327;241.9686376;430.9561929;403.9733714;32369.84878;1.831924969;0.032270966;3.750596658;79.12888112;296.7805171;3;45;4;39;325.9849315;1159.924238;62.48878466;3.55821428;0.908681894;110;132.3058131;22.37760361;614.9128583;24.14144175;0.142830886;30.17760361;241.9686376;5;44.38363175;113.8741081
CID=-435818841;3;47.5;85.16814993;4;41.5;8.3;1.738524714;148.4988011;15.67656327;244.2260133;432.3283073;403.9733714;32927.48512;1.887366553;0.034849859;3.540077558;85.16813988;301.5018207;3;47.5;4;41.5;325.9849315;1237.023721;65.05982541;3.794726694;0.911270434;110;141.9991217;23.44123282;635.0205454;27.73554429;0.165771154;31.74123282;244.2260133;5;50.1855537;120.1507462
CID=-435818620;3;50;89.0715006;4;44;8.8;1.738524714;148.4988011;15.67656327;246.4793836;433.6755433;403.9733714;33325.35909;1.909566155;0.036740467;3.376446507;89.07151;300.7451888;3;50;4;44;325.9849315;1317.90549;67.31154617;4.042841748;0.912619284;110;148.2876387;24.4962457;655.452005;31.03509505;0.18741163;33.2962457;246.4793836;5;56.89359401;121.2494072
CID=-435818523;3;52.5;91.77633567;4;46.5;9.3;1.738524714;148.4988011;15.67656327;248.7289197;434.9981512;403.9733714;33666.90874;1.895278742;0.038251508;3.205962497;91.77634155;294.2315092;3;52.5;4;46.5;325.9849315;1402.693214;69.75145163;4.302938814;0.913429677;110;152.6551287;25.54288339;676.2076984;33.84047728;0.206495434;34.84288339;248.7289197;5;62.82151091;120.7311604
CID=-435818558;3;55;96.10030138;4;49;9.8;1.738524714;148.4988011;15.67656327;250.9747798;436.2963897;403.9733714;34109.52056;1.907286836;0.040400618;3.036538504;96.10027973;291.8121997;3;55;4;49;325.9849315;1491.514087;72.32557679;4.575408072;0.914544449;110;159.6524582;26.58139102;697.2884033;37.20037349;0.229410143;36.38139102;250.9747798;5;71.43694713;120.7636556
CID=-435818717;3;57.5;101.4241401;4;51.5;10.3;1.738524714;148.4988011;15.67656327;253.2171084;437.5705274;403.9733714;34607.71163;1.929284128;0.042985625;2.867676288;101.4241624;290.8516656;3;57.5;4;51.5;325.9849315;1584.499235;75.04694;4.860651773;0.915660728;110;168.2916692;27.6120188;718.6952585;40.90772714;0.254990703;37.9120188;253.2171084;5;80.71187242;122.1364077
CID=-435818992;3;60;106.5696198;4;54;10.8;1.738524714;148.4988011;15.67656327;255.4560364;438.8208451;403.9733714;35053.22849;1.947577717;0.04558038;2.714179099;106.5696263;289.2490523;3;60;4;54;325.9849315;1681.784218;77.72804528;5.159085761;0.91652202;109.9931326;176.6632905;28.63502341;740.4298165;44.70555994;0.281707295;39.43502341;255.4560364;5.057228634;90.04545576;123.0937838
CID=-435818895;3;62.5;113.4703652;4;56.5;11.3;1.738524714;148.4988011;15.67656327;257.6916817;440.0476378;403.9733714;35567.81512;1.987465782;0.048928024;2.562165789;113.4703515;290.7298528;3;62.5;4;56.5;325.9849315;1783.509619;80.54542433;5.471141292;0.917415013;109.3307682;187.91971;29.65066951;762.4941056;49.213263;0.313546323;40.95066951;257.6916817;9.673329775;102.6973223;124.2434081
CID=-628616979;3;65;120.0226188;4;59;11.8;1.738524714;148.4988011;15.67656327;259.9241499;441.2512183;403.9733714;36037.45721;2.031412224;0.052242756;2.438068572;120.0226085;292.6233496;3;65;4;59;325.9849315;1889.821762;83.10174637;5.797267233;0.918049719;109.0544403;198.633564;30.6592317;784.8907041;54.08514282;0.348455678;42.4592317;259.9241499;10;117.2483809;122.7968567
CID=-628616882;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1823799432;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617076;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628616855;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628616758;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628616793;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628616952;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617227;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617130;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273678274;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273678177;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273678212;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273678371;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273678150;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273678053;6;25;23.98536031;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0067886;418.6147314;405.747427;23301.11633;1.085372747;0.011940562;8.133529014;23.98535618;195.0855904;6;25;4;19;361.9780948;665.3809326;38.2000253;1.838180106;0.798783852;110;45.62182682;15.1523655;490.7680942;0.061964112;0.000342061;18.9523655;226.0067886;5;12.49016756;35.48055305
CID=-273678088;6;27.5;28.87503093;4;21.5;4.3;1.737077352;148.3861019;17.34764189;228.3335055;420.1902897;405.747427;24538.92656;1.191692;0.013619008;7.321993125;28.87502725;211.422751;6;27.5;4;21.5;361.9780948;716.3448726;41.17283681;1.97897299;0.821769236;110;53.38611282;16.30783933;509.2162136;1.503971358;0.008381122;20.60783933;228.3335055;5;14.9521261;42.79793577
CID=-273678247;6;30;33.83745164;4;24;4.8;1.737077352;148.3861019;17.34764189;230.6546292;421.7391656;405.747427;25619.22416;1.288624198;0.015373486;6.668020229;33.83745225;225.6288161;6;30;4;24;361.9780948;770.1963031;44.0172923;2.12774285;0.840644705;110;61.15626445;17.45272841;528.0096499;3.218176107;0.018105943;22.25272841;230.6546292;5;17.41464737;50.26025591
CID=-273678522;6;32.5;38.83502312;4;26.5;5.3;1.737077352;148.3861019;17.34764189;232.9704246;423.261571;405.747427;26576.74174;1.373750252;0.017191424;6.111814215;38.8350238;237.3524505;6;32.5;4;26.5;361.9780948;827.0395933;46.81926355;2.284778016;0.855989983;110;68.93037949;18.58726737;547.1473442;5.170983691;0.029375457;23.88726737;232.9704246;5;20.19714493;57.47290131
CID=-273678425;6;35;45.41597411;4;29;5.8;1.737077352;148.3861019;17.34764189;235.2811474;424.7577212;405.747427;27642.94257;1.488879767;0.019581157;5.588425736;45.41597339;253.8037945;6;35;4;29;361.9780948;886.9809836;49.8079894;2.450371988;0.871766261;110;79.15244705;19.71169024;566.6283496;7.538735077;0.043247681;25.51169024;235.2811474;5;23.64237897;67.18956925
CID=2050628899;6;37.5;52.31266577;4;31.5;6.3;1.737077352;148.3861019;17.34764189;237.5870436;426.2278402;405.747427;28665.7163;1.595980048;0.022145034;5.130317267;52.31267438;268.3806167;6;37.5;4;31.5;361.9780948;950.1286888;52.80028036;2.624823719;0.884144369;110;89.89582318;20.8262308;586.4518501;10.20856421;0.059147466;27.1262308;237.5870436;5;27.261904;77.36342753
CID=2050628996;6;40;59.96579007;4;34;6.8;1.737077352;148.3861019;17.34764189;239.8883484;427.6721408;405.747427;29652.48466;1.706308703;0.025038016;4.719470817;59.96578856;283.0067891;6;40;4;34;361.9780948;1016.593022;55.84233015;2.80843796;0.894198911;110;101.8885047;21.93112293;606.6171818;13.24889814;0.077537913;28.73112293;239.8883484;5;31.36380869;88.56777145
CID=2050628961;6;42.5;65.73320725;4;36.5;7.3;1.737077352;148.3861019;17.34764189;242.1852857;429.0908533;405.747427;30308.28992;1.774807572;0.027367178;4.416203424;65.73323255;290.2913267;6;42.5;4;36.5;361.9780948;1086.486544;58.46345261;3.001525672;0.899865865;110;110.9846682;23.0266011;627.1238547;16.27218824;0.09620562;30.3266011;242.1852857;5;35.27847526;96.18793924
CID=2050628802;6;45;73.96655802;4;39;7.8;1.737077352;148.3861019;17.34764189;244.4780672;430.4842079;405.747427;31139.89059;1.879679474;0.030621108;4.098266374;73.96656966;303.1347053;6;45;4;39;361.9780948;1159.924238;61.41606454;3.204404507;0.905868828;110;124.0583322;24.11290081;647.971578;19.94473462;0.119141125;31.91290081;244.4780672;5;40.38767442;107.5454416
CID=2050629023;6;47.5;82.14005372;4;41.5;8.3;1.737077352;148.3861019;17.34764189;246.7668915;431.8524399;405.747427;31907.8772;1.967009097;0.03394834;3.807109268;82.14005366;312.7161595;6;47.5;4;41.5;361.9780948;1237.023721;64.41240737;3.417399393;0.910056458;110;137.1331407;25.19025921;669.1602871;23.78750466;0.143589164;33.49025921;246.7668915;5;45.56072418;118.7193833
CID=2050629120;6;50;89.11708828;4;44;8.8;1.737077352;148.3861019;17.34764189;249.0519434;433.1957907;405.747427;32507.4707;2.038461127;0.036944026;3.58424747;89.11707541;319.4176521;6;50;4;44;361.9780948;1317.90549;67.0409912;3.640843214;0.912633731;110;148.3611481;26.25891581;690.6901754;27.75454914;0.169320021;35.05891581;249.0519434;5;51.27407114;126.9601054
CID=2050629085;6;52.5;92.39119794;4;46.5;9.3;1.737077352;148.3861019;17.34764189;251.3333933;434.5145082;405.747427;32838.61296;2.046183176;0.038680894;3.41979976;92.39119829;315.9593978;6;52.5;4;46.5;361.9780948;1402.693214;69.26544997;3.875077621;0.913601113;110;153.6490063;27.31911322;712.5617287;31.0591351;0.191526329;36.61911322;251.3333933;5;57.82221915;126.9601767
CID=2050628926;6;55;95.86147395;4;49;9.8;1.737077352;148.3861019;17.34764189;253.6113965;435.8088492;405.747427;33178.96041;2.048924475;0.040541484;3.251726609;95.86145266;311.7152364;6;55;4;49;361.9780948;1491.514087;71.64238846;4.120453995;0.914488134;110;159.2654992;28.37109819;734.7757668;34.39918888;0.214445832;38.17109819;253.6113965;5;64.76285961;126.9600883
