PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=2050628651;6;57.5;99.35396272;4;51.5;10.3;1.737077352;148.3861019;17.34764189;255.8860925;437.0790802;405.747427;33548.39202;2.041345755;0.042466158;3.079080734;99.35393882;305.9187989;6;57.5;4;51.5;361.9780948;1584.499235;74.19629195;4.37733459;0.915256732;110;164.9293445;29.41512265;757.3334895;37.65961183;0.237379113;39.71512265;255.8860925;5;71.74772576;126.9601997
CID=2050628748;6;60;104.3217055;4;54;10.8;1.737077352;148.3861019;17.34764189;258.1576053;438.3254799;405.747427;34026.37674;2.057088116;0.045010971;2.910279325;104.3216936;303.6052682;6;60;4;54;361.9780948;1681.784218;76.85608003;4.646093901;0.91616905;110;173.0034599;30.45144509;780.2365328;41.47008745;0.264342833;41.25144509;258.1576053;5;81.68321793;126.9601932
CID=-467768164;6;62.5;109.1616145;4;56.5;11.3;1.737077352;148.3861019;17.34764189;260.4260427;439.5483415;405.747427;34474.99423;2.061817248;0.047585096;2.744793897;109.1616157;299.6261365;6;62.5;4;56.5;361.9780948;1783.509619;79.62667753;4.927120301;0.916888838;109.9441229;180.8877034;31.48033218;803.4870341;45.20978332;0.291475019;42.78033218;260.4260427;6.396927411;91.36303608;126.960193
CID=-237517640;6;65;114.2171369;4;59;11.8;1.737077352;148.3861019;17.34764189;262.6914975;440.7479758;405.747427;34904.67657;2.065045008;0.050324679;2.586450077;114.217141;295.4169331;6;65;4;59;361.9780948;1889.821762;82.46477908;5.220818025;0.917496703;109.0712959;189.1396358;32.50206066;827.0877104;49.05439382;0.319930244;44.30206066;262.6914975;10;101.4741232;126.9601505
CID=-1823804557;6;67.5;121.5263587;4;61.5;12.3;1.737077352;148.3861019;17.34764189;264.9540477;441.9247146;405.747427;35336.99782;1.723559189;0.052603808;2.0582211;117.9007068;242.6657225;6;67.5;4;61.5;361.9780948;2000.873581;91.87952907;5.527609571;0.917863401;99.20336594;195.1614929;33.51691981;851.0419536;44.40909025;0.293043199;45.81691981;264.9540477;10;116.092549;126.9601685
CID=884875822;6;69.99;126.9601691;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467768040;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767943;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767978;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467768137;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467768412;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467768315;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566399;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566302;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566337;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566496;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566275;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566178;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566213;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566372;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660566647;9;30;29.48109743;4;24;4.8;1.735731007;148.2186359;19.15811562;232.9637912;421.322409;407.5003244;24041.19632;1.266496363;0.014035981;7.498020313;29.48109973;221.0498846;9;30;4;24;400.9358243;770.1963031;43.28083031;1.92099647;0.824296169;110;54.33956713;19.08442396;555.6971204;0.203308642;0.00115319;23.88442396;232.9637912;5;15.10557626;43.8566186
CID=-660566550;9;32.5;34.88150685;4;26.5;5.3;1.735731007;148.2186359;19.15811562;235.3099572;422.8411745;407.5003244;25173.9847;1.379212088;0.015970136;6.808391499;34.88151876;237.4870358;9;32.5;4;26.5;400.9358243;827.0395933;46.14219144;2.062773;0.844128561;110;62.78307273;20.23311518;575.8383463;1.922674099;0.011014333;25.53311518;235.3099572;5;17.52951193;52.23350178
CID=-305627694;9;35;39.69746211;4;29;5.8;1.735731007;148.2186359;19.15811562;237.6512899;424.333694;407.5003244;26067.23499;1.462500216;0.017771154;6.257432451;39.69747203;248.4042497;9;35;4;29;400.9358243;886.9809836;48.82964856;2.212276703;0.858320334;110;70.26988234;21.37159751;596.3408856;3.889399964;0.022506043;27.17159751;237.6512899;5;20.44807558;58.94684864
CID=-305627597;9;37.5;46.55635954;4;31.5;6.3;1.735731007;148.2186359;19.15811562;239.9880418;425.8001838;407.5003244;27138.1426;1.585921998;0.020307229;5.706232003;46.55636398;265.6614141;9;37.5;4;31.5;400.9358243;950.1286888;51.82770707;2.369777484;0.874074433;110;80.92569046;22.50010571;617.2038796;6.276961251;0.036693397;28.80010571;239.9880418;5;24.27807535;68.83464372
CID=-305627632;9;40;53.85442336;4;34;6.8;1.735731007;148.2186359;19.15811562;242.3204539;427.2408702;407.5003244;28176.51492;1.704158156;0.023067431;5.226917993;53.85441742;281.4926234;9;40;4;34;400.9358243;1016.593022;54.82523438;2.535550481;0.886444336;110;92.3050876;23.61887472;638.4266295;9.016566843;0.0532551;30.41887472;242.3204539;5;28.01762361;79.69122312
CID=-305627791;9;42.5;61.53102517;4;36.5;7.3;1.735731007;148.2186359;19.15811562;244.6487555;428.6559669;407.5003244;29129.43432;1.821358667;0.026039336;4.820512112;61.53103852;296.6111165;9;42.5;4;36.5;400.9358243;1086.486544;57.7437439;2.70987644;0.895878321;110;104.352052;24.7281401;660.0086197;12.12950876;0.072394571;32.0281401;244.6487555;5;32.01899839;91.04305195
CID=-305627570;9;45;68.99428761;4;39;7.8;1.735731007;148.2186359;19.15811562;246.9731622;430.0457068;407.5003244;29939.4916;1.921477815;0.029024345;4.470650368;68.99429738;308.449381;9;45;4;39;400.9358243;1159.924238;60.59019672;2.893042148;0.902500176;110;116.1506587;25.82813855;681.949544;15.49777617;0.093484141;33.62813855;246.9731622;5;36.21848657;101.7700887
CID=-305627473;9;47.5;76.27100816;4;41.5;8.3;1.735731007;148.2186359;19.15811562;249.2938757;431.4103232;407.5003244;30656.90304;2.009186477;0.032031586;4.167589722;76.27100521;317.8662574;9;47.5;4;41.5;400.9358243;1237.023721;63.36134973;3.085340961;0.907201955;110;127.7353989;26.9191085;704.2493347;19.10799972;0.116507608;35.2191085;249.2938757;5;41.3176559;111.2243604
CID=-305627508;9;50;85.17853641;4;44;8.8;1.735731007;148.2186359;19.15811562;251.6110823;432.7500552;407.5003244;31438.38931;2.115243981;0.035716108;3.871207258;85.17853968;329.7437811;9;50;4;44;400.9358243;1317.90549;66.31376037;3.287073417;0.911274337;110;142.0158528;28.00129077;726.908195;23.26034529;0.143381205;36.80129077;251.6110823;5;46.62669798;123.7303748
CID=-305627667;9;52.5;89.76014678;4;46.5;9.3;1.735731007;148.2186359;19.15811562;253.9249525;434.065149;407.5003244;31873.85705;2.144050699;0.037929797;3.668369299;89.76015137;329.2733836;9;52.5;4;46.5;400.9358243;1402.693214;68.7006692;3.49854797;0.912834634;110;149.398846;29.07492944;749.9266365;26.85118958;0.167357402;38.37492944;253.9249525;5;52.56015918;126.9601344
CID=-305627942;9;55;92.73713643;4;49;9.8;1.735731007;148.2186359;19.15811562;256.2356393;435.3558594;407.5003244;32189.81476;2.143302409;0.039614696;3.495967773;92.7371146;324.205964;9;55;4;49;400.9358243;1491.514087;70.94926346;3.720081859;0.913695588;110;154.2083277;30.14027276;773.3055216;30.20918446;0.190412686;39.94027276;256.2356393;5;58.51419857;126.9600743
CID=-305627845;9;57.5;96.47738214;4;51.5;10.3;1.735731007;148.2186359;19.15811562;258.5432781;436.6224509;407.5003244;32542.46174;2.145218167;0.041639011;3.312126772;96.47739467;319.5453618;9;57.5;4;51.5;400.9358243;1584.499235;73.42303608;3.952002139;0.914632203;110;160.2635856;31.19757432;797.0461134;33.7110081;0.21491965;41.49757432;258.5432781;5;65.99460723;126.9601571
CID=2018679479;9;60;99.87629431;4;54;10.8;1.735731007;148.2186359;19.15811562;260.8479858;437.8652004;407.5003244;32881.71181;2.131565969;0.043595517;3.129862593;99.87631241;312.5991342;9;60;4;54;400.9358243;1681.784218;76.01701968;4.194646914;0.915362088;110;165.7774114;32.24709437;821.1501336;37.05944602;0.239014763;43.04709437;260.8479858;5;72.79240977;126.9601788
CID=2018679576;9;62.5;104.1312754;4;56.5;11.3;1.735731007;148.2186359;19.15811562;263.1498605;439.0843992;407.5003244;33275.76303;2.134849761;0.045946922;2.959405367;104.1312409;308.1665533;9;62.5;4;56.5;400.9358243;1783.509619;78.63412063;4.448366824;0.916137548;110;172.6935578;33.28910149;845.6198314;40.79985024;0.266245096;44.58910149;263.1498605;5;81.30236546;126.9601854
CID=-1823801486;9;65;109.7194903;4;59;11.8;1.735731007;148.2186359;19.15811562;265.4489815;440.2803564;407.5003244;33801.01763;2.14978099;0.048901209;2.783272828;109.7194905;305.3792766;9;65;4;59;400.9358243;1889.821762;81.46435597;4.713526822;0.916962583;109.9539094;181.7975156;34.32387451;870.4580666;44.92353937;0.296668904;46.12387451;265.4489815;6.152263831;92.47881722;126.9601633
CID=884878893;9;67.5;114.9399086;4;61.5;12.3;1.735731007;148.2186359;19.15811562;267.7454099;441.4534021;407.5003244;34256.00543;2.153086211;0.051804007;2.617927472;114.9399219;300.9043793;9;67.5;4;61.5;400.9358243;2000.873581;84.32631834;4.990508355;0.917573308;109.1746737;190.3206456;35.35170495;895.6684088;48.9738342;0.327353446;47.65170495;267.7454099;10;102.9196606;126.9601565
CID=784122344;9;69.99;120.3827612;4;63.99;12.798;1.735731007;148.2186359;19.15811562;270.0300202;442.5993344;407.5003244;34675.23338;1.990357032;0.054148222;2.307662947;118.5680028;273.6149867;9;69.99;4;63.99;400.9358243;2116.351904;89.45742517;5.278530317;0.917923837;105.6848894;196.2531483;36.36882799;921.1521563;49.15812254;0.332631263;49.16682799;270.0300202;10;113.8053617;126.9601607
CID=2018679700;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018679665;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018679506;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018679231;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018679328;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919904;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919807;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919842;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920001;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919780;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919683;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919718;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919877;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920152;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920055;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564718139;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564718042;12;35;35.91142774;4;29;5.8;1.734475823;147.9948717;21.11717765;240.0063147;423.9388593;409.2305349;24721.85322;1.474423446;0.016589047;6.947877125;35.91142351;249.5081579;12;35;4;29;443.0145314;886.9809836;48.30165489;2.002148735;0.847415282;110;64.38609784;23.01234242;626.8536232;0.406250812;0.002371419;28.81234242;240.0063147;5;18.39911141;53.42374406
CID=-564718077;12;37.5;40.85789517;4;31.5;6.3;1.734475823;147.9948717;21.11717765;242.3742706;425.401968;409.2305349;25614.76346;1.563592954;0.018478175;6.385432442;40.85788733;260.8952792;12;37.5;4;31.5;443.0145314;950.1286888;50.94995316;2.144689669;0.861322493;110;72.0718871;24.15470115;648.7841057;2.407370362;0.014200309;30.45470115;242.3742706;5;21.15253681;60.56325353
CID=-564718236;12;40;47.49424642;4;34;6.8;1.734475823;147.9948717;21.11717765;244.7381693;426.8392717;409.2305349;26634.75243;1.682786298;0.020999034;5.828190181;47.49424613;276.805499;12;40;4;34;443.0145314;1016.593022;53.86933667;2.294717103;0.875889712;110;82.38484883;25.28722971;671.0927517;4.77493457;0.028466033;32.08722971;244.7381693;5;24.53833415;70.45015869
CID=-564718015;12;42.5;55.25036736;4;36.5;7.3;1.734475823;147.9948717;21.11717765;247.0982465;428.250999;409.2305349;27659.12795;1.81865229;0.023983405;5.336839042;55.25035612;294.8622576;12;42.5;4;36.5;443.0145314;1086.486544;56.8242388;2.452485115;0.888399267;110;94.48930745;26.41016471;693.779019;7.584721147;0.045705595;33.71016471;247.0982465;5;28.7615931;81.73914162
CID=-564717918;12;45;63.14834004;4;39;7.8;1.734475823;147.9948717;21.11717765;249.4547235;429.6373654;409.2305349;28616.19526;1.941248443;0.02710826;4.911682414;63.14833065;310.1645451;12;45;4;39;443.0145314;1159.924238;59.74752155;2.618253254;0.897498828;110;106.9014904;27.52374398;716.8425859;10.75504209;0.065520858;35.32374398;249.4547235;5;32.85898432;93.43769576
CID=-564717953;12;47.5;71.94173834;4;41.5;8.3;1.734475823;147.9948717;21.11717765;251.8078064;430.998607;409.2305349;29549.71995;2.06822886;0.030647412;4.525693082;71.94173897;325.5862304;12;47.5;4;41.5;443.0145314;1237.023721;62.73289309;2.79228701;0.904583308;110;120.8337178;28.62820714;740.2833811;14.37131302;0.088526041;36.92820714;251.8078064;5;37.56803768;106.315439
CID=-564718112;12;50;78.49101676;4;44;8.8;1.734475823;147.9948717;21.11717765;254.1576846;432.3349613;409.2305349;30165.78114;2.145618369;0.033482558;4.239048421;78.49100156;332.7271563;12;50;4;44;443.0145314;1317.90549;65.33256713;2.974858377;0.908367155;110;131.2847327;29.7237963;764.1016183;18.01535526;0.112226639;38.5237963;254.1576846;5;42.09396635;114.8880672
CID=-564718387;12;52.5;87.35625747;4;46.5;9.3;1.734475823;147.9948717;21.11717765;256.5045293;433.6466726;409.2305349;30918.85784;2.256381063;0.037256686;3.944857045;87.35628769;344.6080669;12;52.5;4;46.5;443.0145314;1402.693214;68.18473804;3.166246511;0.912054345;110;145.5221925;30.81075689;788.2978353;22.30861554;0.14056516;40.11075689;256.5045293;5;47.75231199;126.9602029
CID=-564718290;12;55;90.30290138;4;49;9.8;1.734475823;147.9948717;21.11717765;258.8484929;434.9339937;409.2305349;31244.41133;2.253718911;0.03893795;3.753133927;90.30289315;338.918852;12;55;4;49;443.0145314;1491.514087;70.43078195;3.366738517;0.912999923;110;150.2749873;31.88933864;812.8729386;25.73748593;0.164058449;41.68933864;258.8484929;5;53.64576585;126.9600369
CID=-435819773;12;57.5;93.52889175;4;51.5;10.3;1.734475823;147.9948717;21.11717765;261.1897072;436.1971873;409.2305349;31577.09261;2.252548997;0.040777822;3.565414132;93.52888773;333.4692181;12;57.5;4;51.5;443.0145314;1584.499235;72.76303782;3.576630387;0.913906617;110;155.4890191;32.95979669;837.8282558;29.28314034;0.188866561;43.25979669;261.1897072;5;60.09767136;126.9601121
CID=724031107;12;60;97.07813534;4;54;10.8;1.734475823;147.9948717;21.11717765;263.5282827;437.4365287;409.2305349;31924.26456;2.244707883;0.042800821;3.369027215;97.07816924;327.0589942;12;60;4;54;443.0145314;1681.784218;75.29412673;3.796228112;0.914769095;110;161.237431;34.022393;863.1655968;32.84236621;0.214366274;44.822393;263.5282827;5;67.1961035;126.9601672
CID=905599560;12;62.5;101.2044659;4;56.5;11.3;1.734475823;147.9948717;21.11717765;265.8643078;438.6523075;409.2305349;32307.00104;2.24195817;0.045115287;3.175957296;101.2044729;321.4210842;12;62.5;4;56.5;443.0145314;1783.509619;77.93827962;4.025849024;0.915619542;110;167.9346952;35.07739796;888.887326;36.58000927;0.241675269;46.37739796;265.8643078;5;75.44878439;126.9601475
CID=-398362355;12;65;104.7054581;4;59;11.8;1.734475823;147.9948717;21.11717765;268.1978482;439.844831;409.2305349;32666.34553;2.221144847;0.047256599;2.991764036;104.7054586;313.2540253;12;65;4;59;443.0145314;1889.821762;80.64207622;4.265823415;0.916231749;110;173.6279998;36.1250924;914.9964493;40.11251188;0.268298713;47.9250924;268.1978482;5;82.45072872;126.9601875
CID=1107112658;12;67.5;109.6567513;4;61.5;12.3;1.734475823;147.9948717;21.11717765;270.5289472;441.0144279;409.2305349;33129.95206;2.228278388;0.050056796;2.818483409;109.656757;309.0657503;12;67.5;4;61.5;443.0145314;2000.873581;83.38461674;4.516496501;0.916954378;109.5855235;181.6951962;37.16577001;941.4967191;44.26332331;0.299791435;49.46577001;270.5289472;8.671359359;92.35332921;126.9601734
CID=-196849257;12;69.99;115.5440762;4;63.99;12.798;1.734475823;147.9948717;21.11717765;272.8483164;442.1569087;409.2305349;33618.36433;2.240912222;0.053334078;2.645055895;115.5440915;305.6205805;12;69.99;4;63.99;443.0145314;2116.351904;86.2783671;4.777161365;0.91763554;109.3031444;191.3080711;38.19561743;968.2843833;48.69703536;0.334026008;50.99361743;272.8483164;10;104.1279477;126.9602047
CID=-435819703;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435819672;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435820021;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435819990;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618008;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617977;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617814;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617783;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618132;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618101;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617938;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628617907;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618256;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628618225;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273679303;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273679272;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273679109;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273679078;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273679427;15;40;43.09136808;4;34;6.8;1.733302077;147.7132319;23.23465804;247.1422517;426.4641492;410.936444;25323.00001;1.699288898;0.019585381;6.459149445;43.09137834;278.3336525;15;40;4;34;488.3738644;1016.593022;53.29355644;2.081587686;0.866695735;110;75.54043868;26.93661369;704.6115687;0.684906746;0.004121802;33.73661369;247.1422517;5;21.7620432;64.42069297
CID=-273679396;15;42.5;48.65296906;4;36.5;7.3;1.733302077;147.7132319;23.23465804;249.534552;427.8727119;410.936444;26157.87296;1.793029198;0.021802856;5.948213999;48.65297463;289.3983048;15;42.5;4;36.5;488.3738644;1086.486544;55.96112016;2.224702473;0.878033667;110;84.1887392;28.07310032;728.4309385;3.048789452;0.018551792;35.37310032;249.534552;5;25.21048019;72.09545794
CID=-273679233;15;45;56.58680798;4;39;7.8;1.733302077;147.7132319;23.23465804;251.9235846;429.2559259;410.936444;27161.61872;1.935708206;0.02492487;5.439475264;56.58679959;307.8024966;15;45;4;39;488.3738644;1159.924238;58.89768203;2.37507435;0.890164074;110;96.58303431;29.20014199;752.6464526;5.872309696;0.0361362;37.00014199;251.9235846;5;29.61206391;83.56155204
CID=-273679202;15;47.5;64.78644405;4;41.5;8.3;1.733302077;147.7132319;23.23465804;254.3095616;430.6140085;410.936444;28127.15056;2.066266856;0.028239881;4.995379551;64.78645565;323.6329357;15;47.5;4;41.5;488.3738644;1237.023721;61.82859957;2.532944147;0.899029262;110;109.487911;30.31797947;777.2580364;9.101451093;0.056649202;38.61797947;254.3095616;5;33.57480823;95.99807988
CID=-273679551;15;50;73.60965738;4;44;8.8;1.733302077;147.7132319;23.23465804;256.692677;431.9472006;410.936444;29030.34026;2.201089897;0.031885978;4.612226024;73.60966167;339.5043972;15;50;4;44;488.3738644;1317.90549;64.71345615;2.698558596;0.905650284;110;123.4895108;31.42685606;802.2659142;12.80018051;0.080598246;40.22685606;256.692677;5;38.21805575;109.001259
CID=-273679520;15;52.5;82.37669451;4;46.5;9.3;1.733302077;147.7132319;23.23465804;259.0731049;433.255745;410.936444;29815.67616;2.320276467;0.035626855;4.277483545;82.37668903;352.3649318;15;52.5;4;46.5;488.3738644;1402.693214;67.55607935;2.872170926;0.910157124;110;137.5129934;32.5270185;827.6706505;16.86291362;0.107435403;41.8270185;259.0731049;5;42.87617798;121.877211
CID=2050627870;15;55;87.97133212;4;49;9.8;1.733302077;147.7132319;23.23465804;261.450998;434.5398927;410.936444;30318.02873;2.370596949;0.038295423;4.028241649;87.97132171;354.3697421;15;55;4;49;488.3738644;1491.514087;70.03505226;3.054041576;0.912261725;110;146.5134312;33.61871789;853.4731972;20.77319716;0.133938277;43.41871789;261.450998;5;48.98247342;126.9601908
CID=2050627901;15;57.5;90.69093492;4;51.5;10.3;1.733302077;147.7132319;23.23465804;263.8264859;435.7999048;410.936444;30621.10177;2.361745276;0.039952183;3.830992734;90.69091813;347.4362484;15;57.5;4;51.5;488.3738644;1584.499235;72.28157752;3.244439047;0.91311575;110;150.9015639;34.70221089;879.6749482;24.33416371;0.15881369;45.00221089;263.8264859;5;54.42167207;126.9601978
CID=905602631;15;60;94.2921133;4;54;10.8;1.733302077;147.7132319;23.23465804;266.1996737;437.0360547;410.936444;30980.35147;2.366373826;0.042004923;3.632343701;94.29209706;342.5013048;15;60;4;54;488.3738644;1681.784218;74.65661498;3.443640909;0.914103344;110;156.7240958;35.77776104;906.2778039;28.14400796;0.185957435;46.57776104;266.1996737;5;61.62402393;126.9602027
CID=-398359284;15;62.5;97.57715771;4;56.5;11.3;1.733302077;147.7132319;23.23465804;268.5706405;438.2486307;410.936444;31308.59526;2.351781764;0.044000813;3.431266505;97.57717736;334.8133003;15;62.5;4;56.5;488.3738644;1783.509619;77.17417415;3.651935022;0.914880141;110;162.046564;36.84564049;933.2842466;31.83494448;0.212998296;48.14564049;268.5706405;5;68.19411216;126.9602033
CID=1107115729;15;65;101.7135713;4;59;11.8;1.733302077;147.7132319;23.23465804;270.9394386;439.4379385;410.936444;31696.68916;2.337125221;0.04640536;3.216784449;101.7135395;327.1905321;15;65;4;59;488.3738644;1889.821762;79.94863185;3.869621;0.915714388;110;168.7619386;37.90613197;960.6974324;35.61369454;0.241337193;49.70613197;270.9394386;5;76.46696051;126.9601821
CID=-196846186;15;67.5;106.1304801;4;61.5;12.3;1.733302077;147.7132319;23.23465804;273.3060926;440.6043052;410.936444;32122.34787;2.329766127;0.049006635;3.021247957;106.1304915;320.6465307;15;67.5;4;61.5;488.3738644;2000.873581;82.71303736;4.097011996;0.916455722;110;175.9480526;38.95953125;988.5213012;39.60841915;0.271908731;51.25953125;273.3060926;5;85.30075219;126.960208
CID=-15277733;15;69.99;110.0526906;4;63.99;12.798;1.733302077;147.7132319;23.23465804;275.6611461;441.7435531;410.936444;32526.34292;2.308067105;0.051489121;2.837045728;110.0526728;312.2244652;15;69.99;4;63.99;488.3738644;2116.351904;85.51454616;4.333466752;0.917005789;108.6186263;182.3409835;40.00197681;1016.646919;43.44625587;0.302196221;52.79997681;275.6611461;10;93.14519927;126.960182
CID=2050627971;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050627622;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050627653;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769193;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769162;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467768999;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467768968;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769317;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769286;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769123;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769092;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769441;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467769410;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567428;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567397;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567234;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567203;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567552;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567521;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567358;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660567327;18;45;49.51740806;4;39;7.8;1.732200128;147.3720871;25.52110016;254.3806149;428.8981768;412.6163379;25656.63505;1.900202732;0.022544884;6.072206696;49.51741076;300.6799532;18;45;4;39;537.1767076;1159.924238;58.07339312;2.159297345;0.879564951;110;85.53537984;30.85775532;789.3568796;1.034589526;0.006431888;38.65775532;254.3806149;5;25.40638731;73.6284288
CID=-660567676;18;47.5;57.38689881;4;41.5;8.3;1.732200128;147.3720871;25.52110016;256.8000606;430.2532906;412.6163379;26641.6405;2.042912475;0.025723988;5.546894811;57.38688534;318.3190165;18;47.5;4;41.5;537.1767076;1237.023721;60.98486509;2.302824571;0.891173084;110;97.83773034;31.98884773;815.1688966;3.837097498;0.024136353;40.28884773;256.8000606;5;29.48268285;85.29111476
CID=-660567645;18;50;66.42972681;4;44;8.8;1.732200128;147.3720871;25.52110016;259.2170346;431.583511;412.6163379;27628.85412;2.201425282;0.029434986;5.083524659;66.42971699;337.6971044;18;50;4;44;537.1767076;1317.90549;63.92250781;2.453392843;0.900459919;110;112.0866248;33.11089174;841.3965368;7.156564013;0.04555691;41.91089174;259.2170346;5;34.60126325;98.25819036
CID=-305628723;18;52.5;75.38818485;4;46.5;9.3;1.732200128;147.3720871;25.52110016;261.6317157;432.8890789;412.6163379;28524.35468;2.340696815;0.033235471;4.687859809;75.3881811;353.4092243;18;52.5;4;46.5;537.1767076;1402.693214;66.79534548;2.611232383;0.906706784;110;126.3258346;34.22413529;868.0403923;10.91799117;0.070349071;43.52413529;261.6317157;5;39.19668275;111.5796869
CID=-305628692;18;55;85.3923132;4;49;9.8;1.732200128;147.3720871;25.52110016;264.0442591;434.1702437;412.6163379;29406.9596;2.485586296;0.037555933;4.324612812;85.39232044;369.288723;18;55;4;49;537.1767076;1491.514087;69.73883964;2.77657997;0.911354181;110;142.3598104;35.32883079;895.1014615;15.21526961;0.099254182;45.12883079;264.0442591;5;44.53549227;126.2491341
CID=905597506;18;57.5;88.34683419;4;51.5;10.3;1.732200128;147.3720871;25.52110016;266.4547938;435.4272651;412.6163379;29713.60606;2.485516963;0.039310604;4.112055223;88.34681865;363.2869971;18;57.5;4;51.5;537.1767076;1584.499235;71.94078067;2.94967971;0.912385667;110;147.1188215;36.4252363;922.5812064;18.94570224;0.125147914;46.7252363;266.4547938;5;49.7334766;126.9601918
CID=-398364409;18;60;91.36149043;4;54;10.8;1.732200128;147.3720871;25.52110016;268.8634208;436.660415;412.6163379;30040.91517;2.480532231;0.04114721;3.902998037;91.36149718;356.5837441;18;60;4;54;537.1767076;1681.784218;74.23228278;3.130783957;0.913311422;110;151.9847784;37.5136169;950.4816197;22.75090912;0.152211785;48.3136169;268.8634208;5;55.76284542;126.9601354
CID=1107110604;18;62.5;94.93964829;4;56.5;11.3;1.732200128;147.3720871;25.52110016;271.2702111;437.8699799;412.6163379;30379.10987;2.475636909;0.043269912;3.685727833;94.93964401;349.9216884;18;62.5;4;56.5;537.1767076;1783.509619;76.70048316;3.320154418;0.914265269;110;157.772444;38.59424639;978.8053051;26.67104175;0.180768057;49.89424639;271.2702111;5;62.91917084;126.9601257
CID=-196851311;18;65;98.28410194;4;59;11.8;1.732200128;147.3720871;25.52110016;273.6752037;439.0562642;412.6163379;30721.07791;2.457361334;0.045371223;3.473893314;98.2841268;341.428571;18;65;4;59;537.1767076;1889.821762;79.25989741;3.518063488;0.915033436;110;163.1932515;39.6674093;1007.555573;30.54787122;0.209794042;51.4674093;273.6752037;5;69.60809277;126.9601111
CID=-15282858;18;67.5;102.1004163;4;61.5;12.3;1.732200128;147.3720871;25.52110016;276.0784043;440.2195938;412.6163379;31090.63139;2.436843521;0.047740213;3.258767581;102.1004323;332.7215787;18;67.5;4;61.5;537.1767076;2000.873581;81.98678227;3.724795868;0.915785095;110;169.3907871;40.73340339;1036.736554;34.48221354;0.240015279;53.03340339;276.0784043;5;77.24064043;126.9601922
CID=-1319244773;18;69.99;106.5822882;4;63.99;12.798;1.732200128;147.3720871;25.52110016;278.4701832;441.3558019;412.6163379;31516.39462;2.420598174;0.050468753;3.04660264;106.5823067;324.7139369;18;69.99;4;63.99;537.1767076;2116.351904;84.84272135;3.93976856;0.916523916;109.7905955;176.6839456;41.7883194;1066.234002;38.55817165;0.272064354;54.5863194;278.4701832;6.651931468;86.20443211;126.9601444
CID=-305628971;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305628940;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678450;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678481;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678644;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678675;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678326;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678357;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678520;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678551;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678202;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018678233;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920933;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920902;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920739;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920708;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921057;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921026;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920863;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371920832;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921181;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371921150;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564719168;21;50;58.73237169;4;44;8.8;1.731160361;146.9697503;27.98784959;261.7317868;431.240656;414.2683889;26179.53944;2.173737479;0.026771512;5.645514382;58.73238583;331.5745289;21;50;4;44;589.589206;1317.90549;63.14685399;2.235294467;0.892793579;110;99.94989938;34.77632319;881.4889968;1.525462706;0.009819294;43.57632319;261.7317868;5;30.40137584;87.06336755
CID=724040332;21;52.5;67.75182827;4;46.5;9.3;1.731160361;146.9697503;27.98784959;264.1814613;432.5434123;414.2683889;27120.10419;2.33576258;0.030578824;5.174287264;67.75182963;350.5674292;21;52.5;4;46.5;589.589206;1402.693214;66.03810118;2.379102602;0.901539802;110;114.180489;35.90252651;909.4024294;4.849511266;0.031609019;45.20252651;264.1814613;5;35.25725516;100.2464014
CID=905608785;21;55;77.07854762;4;49;9.8;1.731160361;146.9697503;27.98784959;266.6294535;433.8217595;414.2683889;28032.9561;2.484351259;0.034631368;4.758612375;77.07855696;366.786975;21;55;4;49;589.589206;1491.514087;68.93501713;2.529751344;0.907638737;110;129.0257311;37.02009588;937.7529558;8.67812618;0.057288568;46.82009588;266.6294535;5;39.81781957;114.3392757
CID=-398353130;21;57.5;86.06974384;4;51.5;10.3;1.731160361;146.9697503;27.98784959;269.0758944;435.0759557;414.2683889;28816.77013;2.61614988;0.038692133;4.41322777;86.069731;379.845327;21;57.5;4;51.5;589.589206;1584.499235;71.70391866;2.687463099;0.91160239;110;143.4500707;38.12929068;966.5421077;12.96269155;0.086688933;48.42929068;269.0758944;5;45.17943076;126.9600569
CID=1107121883;21;60;88.62992185;4;54;10.8;1.731160361;146.9697503;27.98784959;271.5208829;436.3062712;414.2683889;29139.07742;2.604761613;0.040362165;4.195234604;88.62990012;371.8232239;21;60;4;54;589.589206;1681.784218;73.90614928;2.852467788;0.91247779;110;147.5753199;39.23037742;995.7719729;16.83532325;0.114081945;50.03037742;271.5208829;5;50.29974934;126.9600944
CID=-196840032;21;62.5;92.09903373;4;56.5;11.3;1.731160361;146.9697503;27.98784959;273.9644834;437.5129913;414.2683889;29461.9067;2.600232529;0.042453999;3.961200304;92.09904855;364.8227791;21;62.5;4;56.5;589.589206;1783.509619;76.31955723;3.025003852;0.91352022;110;153.1767163;40.32363146;1025.445279;20.86154626;0.14327569;51.62363146;273.9644834;5;57.23786885;126.9601986
CID=-15271579;21;65;95.31083004;4;59;11.8;1.731160361;146.9697503;27.98784959;276.4067226;438.6964189;414.2683889;29789.07201;2.585726581;0.044514815;3.740105971;95.31082211;356.4725749;21;65;4;59;589.589206;1889.821762;78.77584487;3.20531947;0.914356072;110;158.3735451;41.40933903;1055.565494;24.91966519;0.173502378;53.20933903;276.4067226;5;63.6615401;126.96012
CID=-1319233494;21;67.5;99.01535872;4;61.5;12.3;1.731160361;146.9697503;27.98784959;278.8475879;439.8568787;414.2683889;30142.26902;2.569533103;0.046854035;3.514286295;99.01533393;347.9682311;21;67.5;4;61.5;589.589206;2000.873581;81.39476435;3.393674037;0.915187165;110;164.3797485;42.48779978;1086.136946;29.06618661;0.205209891;54.78779978;278.8475879;5;71.07058337;126.9601341
CID=-425204321;21;69.99;103.0582588;4;63.99;12.798;1.731160361;146.9697503;27.98784959;281.2772698;440.9902142;414.2683889;30530.64546;2.548284781;0.049418102;3.288424104;103.0582535;338.8992449;21;69.99;4;63.99;589.589206;2116.351904;84.15470199;3.589536379;0.915955165;110;170.9481237;43.5550571;1117.039945;33.24220398;0.23803188;56.3530571;281.2772698;5;79.15632287;126.9601947
CID=-564719385;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816574;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816477;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816380;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816539;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816698;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816601;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816504;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816663;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816822;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435816725;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614809;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614712;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614615;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614774;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614933;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614836;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614739;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614898;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615057;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628614960;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273676104;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=845509340;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-176127573;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1762414490;24;55;68.54585307;4;49;9.8;1.73017313;146.504471;30.64715783;269.2078425;433.4911567;415.8906381;26598.35542;2.460458509;0.031592196;5.265191924;68.54582655;360.9069324;24;55;4;49;645.7808169;1491.514087;68.18568489;2.309628976;0.90215943;110;115.4392511;38.69293025;981.423041;2.159867095;0.014432902;48.49293025;269.2078425;5;35.04623004;102.0454761
CID=25385525;24;57.5;79.00224243;4;51.5;10.3;1.73017313;146.504471;30.64715783;271.6911488;434.7426674;415.8906381;27553.41806;2.643392154;0.036206358;4.824874011;79.00222843;381.1757987;24;57.5;4;51.5;645.7808169;1584.499235;71.12619928;2.453617688;0.908620087;110;132.1030316;39.81479036;1011.552871;6.075737436;0.041147624;50.11479036;271.6911488;5;41.1954646;116.8090203
CID=-75371024;24;60;86.63582454;4;54;10.8;1.73017313;146.504471;30.64715783;274.173532;435.9702886;415.8906381;28228.13229;2.747170965;0.039865341;4.493765939;86.63582493;389.3211192;24;60;4;54;645.7808169;1681.784218;73.76091829;2.604264751;0.911804337;110;144.3615836;40.92845806;1042.143937;10.34551956;0.071027444;51.72845806;274.173532;5;46.31144565;126.9602034
CID=-1097007937;24;62.5;89.61896039;4;56.5;11.3;1.73017313;146.504471;30.64715783;276.6550523;437.1743042;415.8906381;28572.33769;2.736631138;0.041779207;4.251738917;89.61896461;381.0364396;24;62.5;4;56.5;645.7808169;1783.509619;76.07039227;2.761787858;0.912791001;110;149.1709819;42.03421016;1073.199096;14.4574548;0.100648264;53.33421016;276.6550523;5;52.27777747;126.9601433
CID=1611672442;24;65;92.58164867;4;59;11.8;1.73017313;146.504471;30.64715783;279.1357262;438.355016;415.8906381;28905.0322;2.725460227;0.043753979;4.025852447;92.58165276;372.7200733;24;65;4;59;645.7808169;1889.821762;78.40563873;2.926413594;0.913653303;110;153.9569423;43.13233449;1104.721975;18.67913833;0.131894843;54.93233449;279.1357262;5;58.20311614;126.9601812
CID=-1506940679;24;67.5;95.77682066;4;61.5;12.3;1.73017313;146.504471;30.64715783;281.615523;439.5127473;415.8906381;29211.36469;2.699267377;0.045898795;3.784260458;95.77682134;362.4444378;24;67.5;4;61.5;645.7808169;2000.873581;80.95310237;3.098378782;0.914468039;110;159.1283883;44.22313245;1136.717105;22.89838757;0.164040825;56.52313245;281.615523;5;64.59343649;126.9602048
CID=-1607697228;24;69.99;99.7661911;4;63.99;12.798;1.73017313;146.504471;30.64715783;284.0844483;440.6433515;415.8906381;29576.34391;2.687413617;0.048459002;3.550479472;99.76617294;354.2177491;24;69.99;4;63.99;645.7808169;2116.351904;83.58321253;3.277198468;0.915340071;110;165.5985821;45.30260052;1169.059221;27.33024725;0.198684484;58.10060052;284.0844483;5;72.57219283;126.9601894
CID=2050631069;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050631166;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050631263;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050631104;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050630945;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050631042;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050631139;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050630980;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050630821;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050630918;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467765994;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467765897;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467765800;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467765959;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467766118;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467766021;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467765924;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467766083;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467766242;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467766145;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660564229;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660564132;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-176132694;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1762419611;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=25380404;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-75376145;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1097013058;27;60;80.22393141;4;54;10.8;1.729228692;145.9744296;33.51230353;276.8229726;435.6491124;417.4809759;27031.56978;2.796274482;0.037605627;4.902757198;80.22391677;393.3183854;27;60;4;54;705.9243933;1681.784218;73.29090498;2.382385755;0.909202472;110;134.0599428;42.60827319;1089.592816;3.011207424;0.020952452;53.40827319;276.8229726;5;41.50761508;118.9402477
CID=1611667321;27;62.5;86.85476124;4;56.5;11.3;1.729228692;145.9744296;33.51230353;279.3436673;436.8505378;417.4809759;27633.73156;2.87366268;0.040987447;4.570390034;86.85473792;396.9600286;27;62.5;4;56.5;705.9243933;1783.509619;75.87815243;2.526488157;0.911881123;110;144.7141723;43.72639588;1122.061917;7.330006379;0.051744233;55.02639588;279.3436673;5;46.74934204;126.9601804
CID=-1506945800;27;65;89.95046003;4;59;11.8;1.729228692;145.9744296;33.51230353;281.8641247;438.0286482;417.4809759;27978.98018;2.866796129;0.043031333;4.322220669;89.95048927;388.7858639;27;65;4;59;705.9243933;1889.821762;78.19177527;2.677088056;0.91289304;110;149.7060701;44.83680796;1155.020035;11.68844568;0.083734446;56.63680796;281.8641247;5;52.9407297;126.9601904
CID=-1607702349;27;67.5;92.81292431;4;61.5;12.3;1.729228692;145.9744296;33.51230353;284.3842985;439.1837658;417.4809759;28313.10024;2.839450176;0.045054189;4.071861751;92.81292124;377.921384;27;67.5;4;61.5;705.9243933;2000.873581;80.63205258;2.834402098;0.913716105;110;154.3309176;45.93981244;1188.471905;16.07411081;0.116894639;58.23981244;284.3842985;5;58.66569763;126.960151
CID=946261789;27;69.99;96.57446997;4;63.99;12.798;1.729228692;145.9744296;33.51230353;286.8940033;440.3117536;417.4809759;28667.16816;2.827457669;0.047538262;3.823258289;96.57446843;369.229137;27;69.99;4;63.99;705.9243933;2116.351904;83.18493978;2.997986645;0.914654562;110;160.4209181;47.03135926;1222.286559;20.64257299;0.152426123;59.82935926;286.8940033;5;66.18877195;126.960168
CID=-305625427;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625330;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625489;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625648;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625551;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625454;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625613;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625772;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305625675;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681649;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681746;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681843;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681684;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681525;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681622;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681719;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681560;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681401;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018681498;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371917734;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371917637;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-176121419;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1762408336;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=25391679;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-75364870;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1097001783;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1611678596;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1506934525;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1607691074;30;65;87.63789135;4;59;11.8;1.728317136;145.3777326;36.59773511;284.5940451;437.7138627;419.0371201;27075.17645;3.025693079;0.042440878;4.641638242;87.63791152;406.7834816;30;65;4;59;770.1963031;1889.821762;78.05924487;2.453688435;0.912149985;110;145.9760272;46.52317103;1206.455028;3.948583586;0.028710927;58.32317103;284.5940451;5;48.31558638;126.9601963
CID=946273068;30;67.5;90.6013294;4;61.5;12.3;1.728317136;145.3777326;36.59773511;287.1562563;438.8664545;419.0371201;27425.68485;3.001891525;0.044527556;4.369604556;90.60134441;395.8920473;30;67.5;4;61.5;770.1963031;2000.873581;80.46190478;2.597874819;0.913089183;110;150.7569075;47.63825005;1241.396566;8.531847347;0.06301302;59.93825005;287.1562563;5;54.24248809;126.9601707
