PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=845516519;30;69.99;93.86969423;4;63.99;12.798;1.728317136;145.3777326;36.59773511;289.7085143;439.9919137;419.0371201;27770.58655;2.984532683;0.046825904;4.111927373;93.86971504;385.9854508;30;69.99;4;63.99;770.1963031;2116.351904;82.911456;2.747808442;0.913995268;110;156.0404982;48.7417422;1276.717045;13.23347044;0.099302876;61.5397422;289.7085143;5;60.77921024;126.9601782
CID=-564715775;-18;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564715934;-18;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564716093;-18;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564715996;-18;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564715899;-18;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564716058;-18;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564716217;-18;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564716120;-18;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435817595;-18;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435817564;-18;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435817533;-18;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435817502;-18;22.5;48.10521025;4;16.5;3.3;1.75236476;147.8756507;7.216881745;205.2586374;421.6584674;391.0779783;34464.13697;0.968429684;0.018772893;3.740822351;48.10518883;179.9529656;-18;22.5;4;16.5;144.6003673;617.2018999;44.94322466;4.268328716;0.877033425;110;83.33578961;0.555618525;298.7434039;17.08739923;0.088229996;3.855618525;205.2586374;5;28.29135698;54.709828
CID=-435817719;-18;25;49.44030453;4;19;3.8;1.75236476;147.8756507;7.216881745;207.359843;423.3025543;391.0779783;34780.35758;0.963987534;0.019394331;3.582137458;49.44031159;177.1019921;-18;25;4;19;144.6003673;665.3809326;47.00579614;4.601516201;0.879430676;110;85.41523987;1.602245336;310.1843439;18.39259863;0.095707129;5.402245336;207.359843;5;33.19145298;54.85658838
CID=-435817688;-18;27.5;51.10163544;4;21.5;4.3;1.75236476;147.8756507;7.216881745;209.4541157;424.9195628;391.0779783;35169.75944;0.958585411;0.020130061;3.406974796;51.10163572;174.1019849;-18;27.5;4;21.5;144.6003673;716.3448726;49.40987186;4.953963024;0.882227728;110;88.00551207;2.638825663;321.8442662;19.69877926;0.103307257;6.938825663;209.4541157;5;38.36865037;55.3459638
CID=-435817657;-18;30;52.76961191;4;24;4.8;1.75236476;147.8756507;7.216881745;211.541698;426.5097245;391.0779783;35534.46572;0.954735108;0.020884412;3.248263189;52.76961255;171.40959;-18;30;4;24;144.6003673;770.1963031;51.75841138;5.326378609;0.884841997;110;90.60954599;3.665586738;333.722442;21.05471031;0.111291311;8.465586738;211.541698;5;44.36254313;55.57196817
CID=-435817626;-18;32.5;54.58526227;4;26.5;5.3;1.75236476;147.8756507;7.216881745;213.6228263;428.0732743;391.0779783;35949.59858;0.945206311;0.021702493;3.072839483;54.58525589;167.7317295;-18;32.5;4;26.5;144.6003673;827.0395933;54.5049001;5.719484736;0.887482461;109.2477611;93.44828765;4.68275442;345.8182021;22.30195646;0.118824584;9.98275442;213.6228263;10;52.70273598;55.21277103
CID=-435817843;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435817812;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615830;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615799;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615768;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615737;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615954;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615923;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615892;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628615861;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628616078;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628616047;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677125;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677094;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677063;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677032;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677249;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677218;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677187;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677156;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677373;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273677342;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050630048;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050630079;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050630110;-15;17.5;42.52925145;4;11.5;2.3;1.749912208;148.1061964;8.127938633;203.3491097;417.5513449;392.9623045;32369.22639;0.989480688;0.016752834;4.41152166;42.52922436;187.6185944;-15;17.5;4;11.5;163.9400843;528.7967575;40.00295734;3.225548894;0.865391532;110;74.66732576;0.153332471;294.4333286;12.36726476;0.063310217;2.453332471;203.3491097;5;19.20515925;50.30394885
CID=2050630141;-15;20;48.01269799;4;14;2.8;1.749912208;148.1061964;8.127938633;205.4931993;419.2435367;392.9623045;33264.61727;1.049323271;0.018580083;4.097158802;48.01270936;196.7156948;-15;20;4;14;163.9400843;571.706909;43.18306776;3.487291785;0.876862223;110;83.19182084;1.236300008;306.146499;14.52360467;0.074929558;4.036300008;205.4931993;5;22.27983914;56.5903176
CID=2050629924;-15;22.5;52.8189635;4;16.5;3.3;1.749912208;148.1061964;8.127938633;207.6299286;420.9082324;392.9623045;34133.59846;1.098356208;0.020246193;3.853935727;52.81898298;203.5609656;-15;22.5;4;16.5;163.9400843;617.2018999;45.92835231;3.764801651;0.884916556;110;90.68667741;2.308660931;318.0945323;16.70925471;0.086884888;5.608660931;207.6299286;5;25.44974466;61.94203644
CID=2050629955;-15;25;54.22500352;4;19;3.8;1.749912208;148.1061964;8.127938633;209.7595539;422.5456569;392.9623045;34429.68544;1.102164659;0.020911461;3.723734774;54.22502124;201.9195972;-15;25;4;19;163.9400843;665.3809326;47.57100917;4.058683607;0.88697484;110;92.88470502;3.370647007;330.2765601;18.31030022;0.095966934;7.170647007;209.7595539;5;29.59668947;62.43444154
CID=2050629986;-15;27.5;55.11932208;4;21.5;4.3;1.749912208;148.1061964;8.127938633;211.8823254;424.1560347;392.9623045;34661.79477;1.094219283;0.021433298;3.594769775;55.11930316;198.141205;-15;27.5;4;21.5;163.9400843;716.3448726;49.2804182;4.369552912;0.888220686;110;94.28413286;4.422488234;342.6917547;19.74589828;0.10432139;8.722488234;211.8823254;5;33.47635468;62.33364455
CID=2050630017;-15;30;56.12177234;4;24;4.8;1.749912208;148.1061964;8.127938633;213.9984875;425.7395938;392.9623045;34909.28746;1.081185786;0.022000618;3.4477373;56.12177446;193.4931352;-15;30;4;24;163.9400843;770.1963031;51.30116311;4.698035301;0.889561468;110;95.85421336;5.464413053;355.3393404;21.09741681;0.112364256;10.26441305;213.9984875;5;39.14848969;61.77953323
CID=2050629800;-15;32.5;58.05575183;4;26.5;5.3;1.749912208;148.1061964;8.127938633;216.1082784;427.2965655;392.9623045;35291.05808;1.077343497;0.022875963;3.281889268;58.05574757;190.5325349;-15;32.5;4;26.5;163.9400843;827.0395933;53.69524595;5.044767404;0.891990367;110;98.88737153;6.496648597;368.2186044;22.64225219;0.121577677;11.7966486;216.1082784;5;44.81291256;62.47003159
CID=2050629831;-15;35;60.52826295;4;29;5.8;1.749912208;148.1061964;8.127938633;218.2119299;428.8271845;392.9623045;35716.82353;1.080875443;0.023944548;3.120581761;60.5282614;188.8833886;-15;35;4;29;163.9400843;886.9809836;56.19138636;5.410397266;0.894815458;110;102.7733463;7.51942096;381.3289095;24.3798983;0.131988204;13.31942096;218.2119299;5;52.22685927;63.29539751
CID=-467767015;-15;37.5;60.82444155;4;31.5;6.3;1.749912208;148.1061964;8.127938633;220.3096673;430.3316884;392.9623045;35984.72944;1.04007558;0.024331667;2.952295791;60.82445817;179.5717918;-15;37.5;4;31.5;163.9400843;950.1286888;58.92785048;5.795584973;0.895134186;108.9172878;103.2394973;8.53295552;394.6697066;25.10538694;0.137048302;14.83295552;220.3096673;10;60.56919882;60.90952246
CID=-467766984;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467766953;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467766922;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767139;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767108;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767077;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767046;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767263;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467767232;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565250;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565219;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565188;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565157;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565374;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565343;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565312;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565281;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565498;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660565467;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305626545;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305626514;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305626483;-12;15;34.13262612;4;9;1.8;1.747637729;148.2918459;9.127317106;203.4626873;415.1561167;394.8346401;29902.31937;0.953109232;0.014151565;5.343814863;34.13261493;182.398375;-12;15;4;9;185.2441558;488.3738644;34.98447526;2.636379335;0.841645518;110;61.61637187;0.744124303;300.7796606;8.457213234;0.043242923;2.544124303;203.4626873;5;14.52722776;40.66775891
CID=-305626452;-12;17.5;39.93825836;4;11.5;2.3;1.747637729;148.2918459;9.127317106;205.6426825;416.8697193;394.8346401;31080.89966;1.025951315;0.016025275;4.860046913;39.93824365;194.1017378;-12;17.5;4;11.5;185.2441558;528.7967575;38.59875602;2.85459347;0.85895562;110;70.64379355;1.853478302;312.9800456;10.41672123;0.053683748;4.153478302;205.6426825;5;17.07013735;47.56096536
CID=-305626669;-12;20;44.43240834;4;14;2.8;1.747637729;148.2918459;9.127317106;207.8151402;418.5556531;394.8346401;31879.45892;1.07443895;0.017553951;4.522396946;44.43241882;200.9410351;-12;20;4;14;185.2441558;571.706909;41.51409853;3.086234524;0.869682566;110;77.62381221;2.951891104;325.431043;12.31568224;0.063977198;5.751891104;207.8151402;5;19.88313778;52.61549853
CID=-305626638;-12;22.5;50.61602499;4;16.5;3.3;1.747637729;148.2918459;9.127317106;209.980325;420.2141361;394.8346401;32809.74178;1.144185413;0.019631187;4.178668696;50.61602777;211.5076108;-12;22.5;4;16.5;185.2441558;617.2018999;44.81968063;3.331829267;0.881430708;110;87.24803593;4.039597395;338.1316976;14.64921679;0.076712797;7.339597395;209.980325;5;22.94298002;59.84037332
CID=-305626607;-12;25;56.5665119;4;19;3.8;1.747637729;148.2918459;9.127317106;212.1384959;421.8453762;394.8346401;33729.43275;1.204825462;0.021687583;3.891294887;56.56650876;220.1169663;-12;25;4;19;185.2441558;665.3809326;47.92488538;3.591913222;0.890138031;110;96.55122645;5.116829976;351.0810863;17.07890179;0.090163874;8.916829976;212.1384959;5;26.30707757;66.65299001
CID=-305626576;-12;27.5;59.83938192;4;21.5;4.3;1.747637729;148.2918459;9.127317106;214.2899057;423.4495985;394.8346401;34259.01105;1.234732239;0.022962148;3.725379788;59.83937663;222.9244042;-12;27.5;4;21.5;185.2441558;716.3448726;49.95687954;3.867030889;0.894058282;110;101.6897094;6.183819938;364.2783293;19.23189134;0.102363985;10.48381994;214.2899057;5;30.34151905;69.67200288
CID=-305626793;-12;30;61.18080422;4;24;4.8;1.747637729;148.2918459;9.127317106;216.434801;425.0270275;394.8346401;34517.50375;1.234926718;0.023659816;3.600978332;61.18079794;220.3107277;-12;30;4;24;185.2441558;770.1963031;51.61664419;4.157736041;0.895512291;110;103.80048;7.240796884;377.7226019;21.00298882;0.112717942;12.04079688;216.434801;5;34.43230074;70.09697204
CID=-305626762;-12;32.5;62.41054113;4;26.5;5.3;1.747637729;148.2918459;9.127317106;218.5734221;426.5778912;394.8346401;34763.19794;1.228511234;0.024338128;3.469587696;62.4105529;216.5388864;-12;32.5;4;26.5;185.2441558;827.0395933;53.44329606;4.464592093;0.896773547;110;105.7379819;8.287989168;391.4131465;22.69488526;0.122817923;13.58798917;218.5734221;5;39.24552932;70.13221173
CID=2018680628;-12;35;64.0406211;4;29;5.8;1.747637729;148.2918459;9.127317106;220.7060023;428.1024207;394.8346401;35080.42663;1.217632216;0.025161223;3.310784094;64.04061188;212.0246392;-12;35;4;29;185.2441558;886.9809836;55.70975944;4.788172559;0.898345803;110;108.309788;9.325624174;405.3492858;24.32492109;0.132752561;15.12562417;220.7060023;5;45.7051644;70.15244
CID=2018680659;-12;37.5;66.17412093;4;31.5;6.3;1.747637729;148.2918459;9.127317106;222.8327681;429.6008507;394.8346401;35437.96138;1.215167427;0.026168138;3.158500449;66.17414678;209.0110723;-12;37.5;4;31.5;185.2441558;950.1286888;58.03527682;5.129061614;0.900243999;110;111.6821823;10.35392863;419.5304362;26.14644959;0.143912554;16.65392863;222.8327681;5;51.97931515;70.90572285
CID=2018680690;-12;40;68.5941544;4;34;6.8;1.747637729;148.2918459;9.127317106;224.953939;431.073419;394.8346401;35826.73517;1.211119455;0.027294111;2.999466298;68.5941437;205.7458223;-12;40;4;34;185.2441558;1016.593022;60.59982071;5.487854759;0.902196458;109.9994719;115.5158817;11.37312899;433.9561224;27.97176869;0.155288048;18.17312899;224.953939;5.004401128;60.99473469;71.12729431
CID=2018680721;-12;42.5;69.11269643;4;36.5;7.3;1.747637729;148.2918459;9.127317106;227.0697269;432.5203673;394.8346401;36100.3634;1.210664364;0.027793653;2.941085048;69.05852726;203.107002;-12;42.5;4;36.5;185.2441558;1086.486544;61.83235507;5.865159628;0.902548442;110;116.2525713;12.38345182;448.6259942;29.90226463;0.167452981;19.68345182;227.0697269;10;69.27520505;69.05852689
CID=2018680504;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018680535;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018680566;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018680597;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018680380;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018680411;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918755;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918724;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918693;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918662;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918879;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918848;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918817;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918786;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371919003;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371918972;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564716990;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564716959;-9;10;21.34980262;4;4;0.8;1.745529102;148.4312465;10.22117509;201.2671318;411.0322242;396.6937815;25729.67834;0.801437529;0.010242802;7.336007587;21.34979407;156.6222513;-9;10;4;4;208.6447812;414.6074674;26.92572449;1.987145162;0.784237848;110;41.36201317;0.123769252;294.1184868;3.351355791;0.016976744;0.923769252;201.2671318;5;9.09709157;25.43403964
CID=-564716928;-9;12.5;25.34001269;4;6.5;1.3;1.745529102;148.4312465;10.22117509;203.4912097;412.7958631;396.6937815;26955.73644;0.87131293;0.011494652;6.643244314;25.34001325;168.3398989;-9;12.5;4;6.5;208.6447812;450.3422403;30.0697756;2.15841603;0.80564301;110;47.78812272;1.271351254;306.5314962;4.679400722;0.023892479;2.571351254;203.4912097;5;10.77712208;30.19430957
CID=-564716897;-9;15;29.8105204;4;9;1.8;1.745529102;148.4312465;10.22117509;205.7072954;414.5314662;396.6937815;28131.33977;0.944484448;0.012922683;6.051010102;29.81052138;180.383766;-9;15;4;9;208.6447812;488.3738644;33.20858091;2.340695328;0.82564227;110;54.85717372;2.407414575;319.2125594;6.222054216;0.032023817;4.207414575;205.7072954;5;12.6553061;35.52892517
CID=-564717114;-9;17.5;35.48665773;4;11.5;2.3;1.745529102;148.4312465;10.22117509;207.9156675;416.2392322;396.6937815;29381.87028;1.032486734;0.014745384;5.492510644;35.48666738;194.9108983;-9;17.5;4;11.5;208.6447812;528.7967575;36.62267302;2.534435583;0.846077376;110;63.72515632;3.532198928;332.1606294;8.088918205;0.041969146;5.832198928;207.9156675;5;15.23477634;42.23728487
CID=-564717083;-9;20;41.42135403;4;14;2.8;1.745529102;148.4312465;10.22117509;210.1165996;417.9193654;396.6937815;30533.93017;1.110009654;0.016693723;4.999896256;41.42135409;207.1024732;-9;20;4;14;208.6447812;571.706909;40.10181099;2.740096857;0.86272711;110;72.94686344;4.645941903;345.3746704;10.11409083;0.052905376;7.445941903;210.1165996;5;17.63574135;49.34989159
CID=-564717052;-9;22.5;46.44979136;4;16.5;3.3;1.745529102;148.4312465;10.22117509;212.3103596;419.5720752;396.6937815;31399.19668;1.168941981;0.018416783;4.640138621;46.44980249;215.5335225;-9;22.5;4;16.5;208.6447812;617.2018999;43.04622171;2.958146839;0.873863513;110;80.75994999;5.748879105;358.8536684;12.17896025;0.064231814;9.048879105;212.3103596;5;20.50836038;55.09693502
CID=-564717021;-9;25;52.77710501;4;19;3.8;1.745529102;148.4312465;10.22117509;214.4972096;421.1975755;396.6937815;32334.02122;1.237470457;0.020581775;4.271983415;52.77709511;225.462875;-9;25;4;19;208.6447812;665.3809326;46.39870585;3.189060991;0.884853307;110;90.62123578;6.841244316;372.5966439;14.55069238;0.077379386;10.64124432;214.4972096;5;23.59294627;62.50515793
CID=-564717238;-9;27.5;59.37659099;4;21.5;4.3;1.745529102;148.4312465;10.22117509;216.6774056;422.7960907;396.6937815;33173.42718;1.310271139;0.022885409;3.972446609;59.37657196;235.8702619;-9;27.5;4;21.5;208.6447812;716.3448726;49.49597063;3.433322744;0.893536855;110;100.9621119;7.923269675;386.6026632;17.2029013;0.092252996;12.22326967;216.6774056;5;27.11499713;70.13045562
CID=-564717207;-9;30;66.03833356;4;24;4.8;1.745529102;148.4312465;10.22117509;218.8511968;424.3678306;396.6937815;34110.29597;1.378284742;0.025265875;3.711750355;66.03831012;245.117721;-9;30;4;24;208.6447812;770.1963031;52.49478706;3.691423762;0.900128267;110;111.4672604;8.995185893;400.8708509;20.03058066;0.108329291;13.79518589;218.8511968;5;30.87260765;77.76024219
CID=-435814396;-9;32.5;67.62790155;4;26.5;5.3;1.745529102;148.4312465;10.22117509;221.018826;425.9130252;396.6937815;34374.96875;1.383667459;0.026085278;3.594309742;67.6279277;243.0757194;-9;32.5;4;26.5;208.6447812;827.0395933;54.08295148;3.963864271;0.901441188;110;113.9841482;10.0572225;415.4004032;22.08971477;0.120490661;15.3572225;221.018826;5;35.55719132;78.31813829
CID=-435814299;-9;35;68.60463156;4;29;5.8;1.745529102;148.4312465;10.22117509;223.1805286;427.4319024;396.6937815;34576.06265;1.3762972;0.026726089;3.480899658;68.60462168;238.8058041;-9;35;4;29;208.6447812;886.9809836;55.69992373;4.251153461;0.902204477;110;115.5325002;11.10960811;430.190601;23.98924642;0.131986364;16.90960811;223.1805286;5;40.01401566;78.13483686
CID=-435814334;-9;37.5;70.29202587;4;31.5;6.3;1.745529102;148.4312465;10.22117509;225.3365327;428.9246937;396.6937815;34850.77305;1.370154061;0.027614925;3.340148362;70.29203643;234.7858303;-9;37.5;4;31.5;208.6447812;950.1286888;57.72766342;4.55380999;0.903449968;110;118.2109737;12.15257077;445.2408251;25.94174729;0.143979308;18.45257077;225.3365327;5;46.14977238;78.3394437
CID=-435814493;-9;40;72.75299286;4;34;6.8;1.745529102;148.4312465;10.22117509;227.4870587;430.3916338;396.6937815;35226.61369;1.367065268;0.028782133;3.179479437;72.75298944;231.3166339;-9;40;4;34;208.6447812;1016.593022;60.12442494;4.87236257;0.905111828;110;122.1249444;13.18633829;460.5505712;27.9918427;0.156733168;19.98633829;227.4870587;5;52.98676879;79.34173422
CID=-435814520;-9;42.5;75.08648029;4;36.5;7.3;1.745529102;148.4312465;10.22117509;229.6323193;431.8329615;396.6937815;35564.7249;1.365059728;0.029935744;3.03714974;75.08647702;228.0488742;-9;42.5;4;36.5;208.6447812;1086.486544;62.4204223;5.207350685;0.906533204;110;125.8443693;14.21113869;476.1194674;30.10701827;0.170085338;21.51113869;229.6323193;5;59.90500371;80.14697249
CID=-435814423;-9;45;78.00996688;4;39;7.8;1.745529102;148.4312465;10.22117509;231.772519;433.2489195;396.6937815;35576.05506;0.995105517;0.028965578;2.308399586;71.0943024;164.1140583;-9;45;4;39;208.6447812;1159.924238;75.31782335;5.559325433;0.904011166;96.23759545;119.4859328;15.22720068;491.9472928;23.70332836;0.135120205;23.02720068;231.772519;10;70.70095393;80.44630452
CID=-435814458;-9;47.5;77.32345421;4;41.5;8.3;1.745529102;148.4312465;10.22117509;233.9078544;434.6397557;396.6937815;36119.6991;1.311373961;0.031295955;2.781379306;76.75085005;213.473226;-9;47.5;4;41.5;208.6447812;1237.023721;66.95387619;5.92885053;0.907463316;109.5195683;128.5020016;16.23475423;508.0339985;33.22718452;0.191143468;24.53475423;233.9078544;10;79.04127648;76.75084679
CID=-435814617;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435814644;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435814547;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612631;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612534;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612569;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612728;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612755;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612658;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612693;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612852;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612879;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628612782;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273673926;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273673829;-6;7.5;14.14411778;4;1.5;0.3;1.743574594;148.5230335;11.41599598;201.1744223;408.6790634;398.5385016;22279.40017;0.686943692;0.008182089;9.585472629;14.14411315;135.5780094;-6;7.5;4;1.5;234.2778819;381.0766891;22.2342943;1.626601223;0.734927294;110;29.24065664;0.560312075;298.7939751;0.586581405;0.002966191;0.860312075;201.1744223;5;6.505234675;16.69041215
CID=-273673864;-6;10;17.83307423;4;4;0.8;1.743574594;148.5230335;11.41599598;203.4349429;410.4653997;398.5385016;23783.19635;0.770529139;0.009281431;8.430010923;17.83307027;150.3329772;-6;10;4;4;234.2778819;414.6074674;25.63820198;1.769725183;0.76207447;110;35.55367388;1.73527175;311.6622519;1.529286375;0.007795407;2.53527175;203.4349429;5;7.769439478;21.18761915
CID=-273674023;-6;12.5;22.01230756;4;6.5;1.3;1.743574594;148.5230335;11.41599598;205.6872867;412.2235501;398.5385016;25219.59117;0.861308117;0.010567447;7.545975554;22.01230518;166.1043168;-6;12.5;4;6.5;234.2778819;450.3422403;28.84383512;1.922256752;0.788050867;110;42.43918648;2.898369043;324.8156803;2.706748693;0.01390943;4.198369043;205.6872867;5;9.377346167;26.22396136
CID=-273674050;-6;15;26.66046915;4;9;1.8;1.743574594;148.5230335;11.41599598;207.9317414;413.9537038;398.5385016;26557.15521;0.948933368;0.012033538;6.784316788;26.66047599;180.8731149;-6;15;4;9;234.2778819;488.3738644;32.11025415;2.084592282;0.811955287;110;49.88747934;4.049846565;338.2531515;4.107569628;0.021280946;5.849846565;207.9317414;5;10.95578965;31.89536231
CID=-273673953;-6;17.5;30.80722782;4;11.5;2.3;1.743574594;148.5230335;11.41599598;210.1685898;415.6560564;398.5385016;27607.60178;1.016136271;0.013395773;6.213138072;30.8072181;191.4094997;-6;17.5;4;11.5;234.2778819;528.7967575;35.01124862;2.257134789;0.829600816;110;56.42078035;5.18994476;351.9735562;5.63274548;0.029424209;7.48994476;210.1685898;5;13.13351334;36.69846597
CID=-273673988;-6;20;36.6268357;4;14;2.8;1.743574594;148.5230335;11.41599598;212.3981093;417.3308092;398.5385016;28849.95556;1.108825126;0.015295639;5.635134365;36.62683632;206.397144;-6;20;4;14;234.2778819;571.706909;38.35705639;2.440293998;0.849614192;110;65.49881239;6.318902019;365.9757966;7.526215024;0.039643767;9.118902019;212.3981093;5;15.61475244;43.63086346
CID=-273674147;-6;22.5;42.84894837;4;16.5;3.3;1.743574594;148.5230335;11.41599598;214.6205718;418.9781688;398.5385016;29987.04017;1.197387305;0.017368742;5.139474299;42.84893389;220.2209945;-6;22.5;4;16.5;234.2778819;617.2018999;41.68666524;2.634486427;0.866137125;110;75.16387173;7.436954816;380.2587984;9.653635108;0.051278902;10.73695482;214.6205718;5;18.13740409;51.08612979
CID=-273674174;-6;25;49.76698465;4;19;3.8;1.743574594;148.5230335;11.41599598;216.836243;420.5983458;398.5385016;31104.95943;1.283486256;0.019710144;4.686083855;49.76700352;233.2123517;-6;25;4;19;234.2778819;665.3809326;45.17859268;2.840135515;0.879996599;110;85.92435381;8.544337863;394.8215236;12.02461211;0.064417712;12.34433786;216.836243;5;21.15091165;59.30567564
CID=-273674077;-6;27.5;54.950966;4;21.5;4.3;1.743574594;148.5230335;11.41599598;219.0453825;422.191555;398.5385016;31843.60946;1.338867064;0.021570237;4.373306743;54.95096492;240.3174254;-6;27.5;4;21.5;234.2778819;716.3448726;47.97501916;3.057671799;0.887989815;110;94.02062076;9.641284295;409.6629828;14.33344488;0.077447784;13.9412843;219.0453825;5;24.34589761;65.15265547
CID=2050633247;-6;30;62.1892461;4;24;4.8;1.743574594;148.5230335;11.41599598;221.248243;423.7580214;398.5385016;32724.21562;1.419862554;0.024126857;4.047771136;62.18923725;251.7277995;-6;30;4;24;234.2778819;770.1963031;51.17806156;3.287533151;0.896551456;110;105.3891219;10.72802588;424.7822483;17.14638816;0.093453172;15.52802588;221.248243;5;27.81331377;73.64789021
CID=2050633344;-6;32.5;69.28645741;4;26.5;5.3;1.743574594;148.5230335;11.41599598;223.4450699;425.2979554;398.5385016;33569.27929;1.493312907;0.0267034;3.773742501;69.28646603;261.4692816;-6;32.5;4;26.5;234.2778819;827.0395933;54.20507696;3.530165062;0.902718655;110;116.6142891;11.80479328;440.1784685;20.12952782;0.110677093;17.10479328;223.4450699;5;31.93786736;81.73598743
CID=2050633309;-6;35;74.7606052;4;29;5.8;1.743574594;148.5230335;11.41599598;225.6361014;426.8115873;398.5385016;34257.12098;1.547815642;0.028818665;3.579707109;74.76059674;267.6210396;-6;35;4;29;234.2778819;886.9809836;56.62188056;3.786021013;0.906343167;110;125.3244681;12.87181629;455.8508814;23.08615122;0.128061695;18.67181629;225.6361014;5;36.35941881;87.56100067
CID=2050633150;-6;37.5;76.6610078;4;31.5;6.3;1.743574594;148.5230335;11.41599598;227.8215676;428.2991454;398.5385016;34529.75809;1.55219767;0.02981248;3.456601608;76.66096862;264.9864274;-6;37.5;4;31.5;234.2778819;950.1286888;58.36066129;4.055562912;0.907414769;110;128.3583822;13.9293242;471.7988308;25.42980152;0.14232987;20.2293242;227.8215676;5;41.70499356;88.31301255
CID=2050633123;-6;40;77.72113409;4;34;6.8;1.743574594;148.5230335;11.41599598;230.0016905;429.7608617;398.5385016;34725.41657;1.540515204;0.03055126;3.340579075;77.72111187;259.63352;-6;40;4;34;234.2778819;1016.593022;60.09794733;4.339261624;0.907975601;110;130.0530682;14.97754616;488.0217822;27.5549717;0.155625688;21.77754616;230.0016905;5;46.60205525;88.09416037
CID=2050633220;-6;42.5;78.74282284;4;36.5;7.3;1.743574594;148.5230335;11.41599598;232.1766837;431.1969719;398.5385016;34914.55362;1.520881389;0.031295494;3.213201039;78.74284541;253.0165927;-6;42.5;4;36.5;234.2778819;1086.486544;62.05737783;4.637597606;0.908492451;110;131.6878046;16.01671157;504.5193418;29.55002929;0.168426873;23.31671157;232.1766837;5;53.82799759;87.04776458
CID=2050633185;-6;45;81.74048419;4;39;7.8;1.743574594;148.5230335;11.41599598;234.3467519;432.607716;398.5385016;35304.09966;1.521563565;0.032734215;3.056358148;81.74048065;249.828184;-6;45;4;39;234.2778819;1159.924238;64.50684621;4.951061658;0.909884135;110;136.4918972;17.04705062;521.2912753;31.97492323;0.183941669;24.84705062;234.3467519;5;61.03186781;88.64335632
CID=2050633026;-6;47.5;84.30688917;4;41.5;8.3;1.743574594;148.5230335;11.41599598;236.512091;433.9933389;398.5385016;35630.07116;1.51909295;0.034061156;2.919490053;84.30690756;246.133178;-6;47.5;4;41.5;234.2778819;1237.023721;66.82602816;5.28015582;0.910941092;110;140.6140257;18.06879483;538.337531;34.39127665;0.199701869;26.36879483;236.512091;5;68.93686755;89.4302297
CID=2050632999;-6;50;87.17732239;4;44;8.8;1.743574594;148.5230335;11.41599598;238.6728877;435.3540915;398.5385016;35722.22423;1.110971447;0.033516815;2.180645107;81.44660123;177.6061324;-6;50;4;44;234.2778819;1317.90549;80.40831556;5.625394423;0.909755492;95.83135555;136.0204026;19.08217769;555.6582643;27.18403495;0.159352231;27.88217769;238.6728877;10;81.22168774;89.16253394
CID=2050633096;-6;52.5;87.31331457;4;46.5;9.3;1.743574594;148.5230335;11.41599598;240.8293199;436.6902313;398.5385016;36189.90855;1.464838753;0.03571233;2.676138342;86.32532838;231.0185212;-6;52.5;4;46.5;234.2778819;1402.693214;71.36887471;5.987305345;0.91169418;109.5618954;143.8615823;20.08743548;573.2538663;38.11626686;0.225586587;29.38743548;240.8293199;10;90.27726856;86.3253299
CID=-467763816;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467763719;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467763754;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467763913;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467763940;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467763843;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467763878;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467764037;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467764064;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467763967;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660562051;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660561954;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660561989;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660562148;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660562175;-3;12.5;18.28326361;4;6.5;1.3;1.741762908;148.5658262;12.71861626;207.8636322;411.6941165;400.3675434;23282.21492;0.825123045;0.009532847;8.687696785;18.28325934;158.8394134;-3;12.5;4;6.5;262.2829963;450.3422403;27.63343154;1.717008905;0.765102212;110;36.30696429;4.505094076;343.6817018;0.77470021;0.004006818;5.805094076;207.8636322;5;7.885593119;21.74915377
CID=-660562078;-3;15;22.64547131;4;9;1.8;1.741762908;148.5658262;12.71861626;210.1365481;413.4192164;400.3675434;24719.14989;0.922614536;0.010895333;7.750330927;22.64546936;175.5098815;-3;15;4;9;262.2829963;488.3738644;30.82842913;1.862011153;0.791594858;110;43.46444494;5.671868121;357.8996514;1.931998099;0.010076167;7.471868121;210.1365481;5;9.723426017;26.95281974
CID=-660562113;-3;17.5;27.52685989;4;11.5;2.3;1.741762908;148.5658262;12.71861626;212.4019789;415.1165483;400.3675434;26055.39339;1.020621162;0.01245743;6.969251832;27.52686193;191.8416329;-3;17.5;4;11.5;262.2829963;528.7967575;34.0080013;2.016130535;0.815906394;110;51.25923779;6.827163092;372.4169679;3.344882797;0.017592538;9.127163092;212.4019789;5;11.594876;32.83752119
CID=-660562272;-3;20;31.72191952;4;14;2.8;1.741762908;148.5658262;12.71861626;214.6602065;416.7863108;400.3675434;27079.7585;1.089954702;0.013861369;6.380844384;31.72191215;202.412585;-3;20;4;14;262.2829963;571.706909;36.84572843;2.179733026;0.833087367;110;57.85282693;7.971218131;387.2324897;4.893331782;0.025956634;10.77121813;214.6602065;5;13.42282355;37.82161818
CID=-660562299;-3;22.5;37.63202108;4;16.5;3.3;1.741762908;148.5658262;12.71861626;216.9115072;418.4287074;400.3675434;28295.44688;1.188393207;0.015824919;5.793415808;37.63201441;218.0179072;-3;22.5;4;16.5;262.2829963;617.2018999;40.07258334;2.353190671;0.852591643;110;67.06133131;9.104270527;402.3450803;6.811104516;0.036441443;12.40427053;216.9115072;5;15.77609902;44.91732844
CID=-660562202;-3;25;44.39914077;4;19;3.8;1.741762908;148.5658262;12.71861626;219.1561513;420.0439462;400.3675434;29473.77749;1.291648846;0.018106314;5.271757787;44.39913497;234.0614855;-3;25;4;19;262.2829963;665.3809326;43.39003091;2.536881697;0.8696105;110;77.57209306;10.22655587;417.7536411;9.046618045;0.048824499;14.02655587;219.1561513;5;18.87935449;52.90573619
CID=-305623346;-3;27.5;51.42795806;4;21.5;4.3;1.741762908;148.5658262;12.71861626;221.3944023;421.6322391;400.3675434;30562.15539;1.382789471;0.0205303;4.812210424;51.42796205;247.482175;-3;27.5;4;21.5;262.2829963;716.3448726;46.75307699;2.731190671;0.882754049;110;88.51469407;11.33830825;433.4571254;11.48882481;0.062551958;15.63830825;221.3944023;5;21.76556535;61.3154223
CID=-305623249;-3;30;57.61360571;4;24;4.8;1.741762908;148.5658262;12.71861626;223.6265169;423.1938017;400.3675434;31411.6754;1.455309753;0.022750375;4.464446366;57.6136252;257.2129397;-3;30;4;24;262.2829963;770.1963031;49.69913935;2.93650871;0.891452775;110;98.19347684;12.43976044;449.4545517;14.03572283;0.077100139;17.23976044;223.6265169;5;25.06767964;68.46224773
CID=-305623284;-3;32.5;64.64215837;4;26.5;5.3;1.741762908;148.5658262;12.71861626;225.8527441;424.7288597;400.3675434;32255.92846;1.529993871;0.025298896;4.130531744;64.64217923;267.0065733;-3;32.5;4;26.5;262.2829963;827.0395933;52.84232005;3.15323374;0.898898758;110;109.2599468;13.53114415;465.7450188;16.85205456;0.093405124;18.83114415;225.8527441;5;28.61611505;76.65083947
CID=-305623443;-3;35;72.58305408;4;29;5.8;1.741762908;148.5658262;12.71861626;228.0733253;426.2376241;400.3675434;33067.7257;1.618057112;0.028210999;3.840867942;72.58304353;278.781885;-3;35;4;29;262.2829963;886.9809836;55.90939554;3.381770821;0.905002632;110;121.8543701;14.61269035;482.3277205;20.0934527;0.112386299;20.41269035;228.0733253;5;32.8733722;85.8196147
CID=-305623470;-3;37.5;80.36266919;4;31.5;6.3;1.741762908;148.5658262;12.71861626;230.2884933;427.7203257;400.3675434;33938.97041;1.695529316;0.031146252;3.588406134;80.36270275;288.3740155;-3;37.5;4;31.5;262.2829963;950.1286888;58.88203514;3.622532541;0.909266718;110;134.2823756;15.68462951;499.2019625;23.49562526;0.132626826;21.98462951;230.2884933;5;37.47151529;94.65972049
CID=-305623373;-3;40;83.75261538;4;34;6.8;1.741762908;148.5658262;12.71861626;232.4984722;429.1771937;400.3675434;34332.54839;1.72266915;0.03269023;3.452822252;83.75260845;289.1828702;-3;40;4;34;262.2829963;1016.593022;60.76208191;3.875939488;0.91072258;110;139.7230359;16.74719205;516.3671793;26.40454033;0.150436872;23.54719205;232.4984722;5;42.54415488;97.48876888
CID=-305623408;-3;42.5;85.56962331;4;36.5;7.3;1.741762908;148.5658262;12.71861626;234.703477;430.6084611;400.3675434;34572.02526;1.72328671;0.033741305;3.336307856;85.56964652;285.4866839;-3;42.5;4;36.5;262.2829963;1086.486544;62.5105759;4.142420818;0.911419855;110;142.6451561;17.80060871;533.822954;29.01029701;0.166842263;25.10060871;234.703477;5;47.91161644;98.12229227
CID=-305623567;-3;45;87.17818171;4;39;7.8;1.741762908;148.5658262;12.71861626;236.9037132;432.0143653;400.3675434;34795.02137;1.714852247;0.034748122;3.215441494;87.17817356;280.3163166;-3;45;4;39;262.2829963;1159.924238;64.3934144;4.422414929;0.911993256;110;145.2352094;18.84511111;551.5690389;31.51901632;0.183000736;26.64511111;236.9037132;5;53.78865594;98.30802364
CID=-305623594;-3;47.5;88.82158809;4;41.5;8.3;1.741762908;148.5658262;12.71861626;239.0993762;433.3951485;400.3675434;35032.72951;1.696310292;0.03579358;3.079891509;88.82158704;273.5608518;-3;47.5;4;41.5;262.2829963;1237.023721;66.5485604;4.716370253;0.912539538;110;147.8844854;19.88093224;569.6053793;33.87228988;0.198563895;28.18093224;239.0993762;5;61.99990069;97.76215056
CID=-305623497;-3;50;92.10154322;4;44;8.8;1.741762908;148.5658262;12.71861626;241.2906516;434.7510588;400.3675434;35400.32546;1.698532545;0.037444806;2.933688168;92.10156721;270.197278;-3;50;4;44;262.2829963;1317.90549;68.9630786;5.024746205;0.913520922;110;153.1807876;20.9083072;587.9321395;36.68878247;0.217177602;29.7083072;241.2906516;5;69.86330928;99.51428787
CID=2018683827;-3;52.5;95.02380595;4;46.5;9.3;1.741762908;148.5658262;12.71861626;243.4777145;436.0823513;400.3675434;35720.7896;1.697729868;0.039013128;2.803050475;95.02381457;266.3565486;-3;52.5;4;46.5;262.2829963;1402.693214;71.29355748;5.348014299;0.914285987;110;157.9087417;21.92747394;606.5497334;39.51631789;0.23623046;31.22747394;243.4777145;5;79.06522186;100.343334
CID=2018683924;-3;55;98.20644456;4;49;9.8;1.741762908;148.5658262;12.71861626;245.66073;437.3892893;400.3675434;35839.1471;1.236704655;0.03874287;2.062520956;92.76348723;191.3266364;-3;55;4;49;262.2829963;1491.514087;85.3676637;5.686659478;0.913702733;95.46589884;154.2509752;22.9386742;625.4588585;31.13854023;0.188013176;32.7386742;245.66073;10;92.70511792;100.0402201
CID=2018683889;-3;57.5;98.1884169;4;51.5;10.3;1.741762908;148.5658262;12.71861626;247.8398532;438.6721459;400.3675434;36239.46876;1.631486852;0.040766281;2.571944035;96.75440747;248.8469212;-3;57.5;4;51.5;262.2829963;1584.499235;75.8393393;6.041181692;0.914695762;109.5992409;160.7125776;23.94215459;644.6605362;43.67708036;0.266396443;34.24215459;247.8398532;10;102.4904465;96.75440704
CID=2018683730;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018683703;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018683800;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018683765;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018683606;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018683579;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018683676;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915556;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915459;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915494;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915653;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915680;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915583;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915618;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371915777;0;17.5;23.18017745;4;11.5;2.3;1.740083138;148.558224;14.13625748;214.6163687;414.6172262;402.1796129;24200.03918;0.985212827;0.011206697;7.971884332;23.18018004;184.7897141;0;17.5;4;11.5;292.8031823;528.7967575;32.80685895;1.805980226;0.794513539;110;44.32729999;8.444297872;393.4887208;1.019727492;0.005400246;10.74429787;214.6163687;5;9.74610769;27.6582007
CID=-371915804;0;20;28.26454794;4;14;2.8;1.740083138;148.558224;14.13625748;216.9034336;416.2823589;402.1796129;25538.59241;1.09299315;0.012858593;7.164648571;28.26455377;202.5055948;0;20;4;14;292.8031823;571.706909;35.91853351;1.952529698;0.8191565;110;52.42410531;9.603333739;409.1425208;2.421679508;0.0129368;12.40333374;216.9034336;5;11.68516219;33.79100986
CID=-371915707;0;22.5;33.96055347;4;16.5;3.3;1.740083138;148.558224;14.13625748;219.1837179;417.9201508;402.1796129;26815.23242;1.19748918;0.014746983;6.452649655;33.96056132;219.1356043;0;22.5;4;16.5;292.8031823;617.2018999;39.14200581;2.107907076;0.841063678;110;61.34819058;10.75126923;425.110198;4.101998841;0.022106864;14.05126923;219.1837179;5;13.98222115;40.61999757
CID=-564713791;0;25;38.80625817;4;19;3.8;1.740083138;148.558224;14.13625748;221.457497;419.5308075;402.1796129;27781.18348;1.2741543;0.016426757;5.933780057;38.80626833;230.2678611;0;25;4;19;292.8031823;665.3809326;41.93992791;2.272451164;0.855910786;110;68.88571317;11.88834076;441.3905918;5.944107341;0.032320747;15.68834076;221.457497;5;16.4351815;46.26328372
CID=-564713694;0;27.5;45.70882059;4;21.5;4.3;1.740083138;148.558224;14.13625748;223.7250392;421.1145383;402.1796129;28948.65103;1.383054345;0.018796405;5.399666076;45.70882164;246.8123736;0;27.5;4;21.5;292.8031823;716.3448726;45.1762069;2.446506445;0.872369835;110;79.60771559;13.01478332;457.9825961;8.209593053;0.045042486;17.31478332;223.7250392;5;19.26971249;54.52185662
CID=-564713729;0;30;53.05129682;4;24;4.8;1.740083138;148.558224;14.13625748;225.9866058;422.6715563;402.1796129;30023.95974;1.486180056;0.021370241;4.935874772;53.05129186;261.8545331;0;30;4;24;292.8031823;770.1963031;48.41696822;2.630423266;0.885265269;110;91.0496569;14.13083063;474.8851741;10.75780994;0.059562727;18.93083063;225.9866058;5;22.36801528;63.27905734
CID=-564713888;0;32.5;61.17272381;4;26.5;5.3;1.740083138;148.558224;14.13625748;228.2424503;424.2020779;402.1796129;31082.8036;1.586646813;0.024264252;4.511435355;61.17273616;275.9768447;0;32.5;4;26.5;292.8031823;827.0395933;51.79799166;2.824558076;0.895503801;110;103.7877862;15.23671543;492.0973733;13.60509096;0.076023405;20.53671543;228.2424503;5;25.90163003;72.92975508
CID=-564713915;0;35;67.09785439;4;29;5.8;1.740083138;148.558224;14.13625748;230.4928179;425.7063298;402.1796129;31768.1927;1.64956143;0.026518002;4.220818724;67.09786264;283.2079149;0;35;4;29;292.8031823;886.9809836;54.50129423;3.029273714;0.901013323;110;113.1444484;16.33266976;509.6183422;16.40205159;0.09250934;22.13266976;230.4928179;5;29.46683082;79.64152892
CID=-564713818;0;37.5;75.54461826;4;31.5;6.3;1.740083138;148.558224;14.13625748;232.7379449;427.1845234;402.1796129;32609.94915;1.743295574;0.029667;3.910099285;75.544606;295.3869099;0;37.5;4;31.5;292.8031823;950.1286888;57.63903905;3.244939762;0.906795898;110;126.5755111;17.41892526;527.4473469;19.78268666;0.112632007;23.71892526;232.7379449;5;33.63132971;89.51571444
CID=-564713853;0;40;83.85886377;4;34;6.8;1.740083138;148.558224;14.13625748;234.9780581;428.6368908;402.1796129;33376.5185;1.831156204;0.032856421;3.651041838;83.8588485;306.1721644;0;40;4;34;292.8031823;1016.593022;60.57975701;3.471932969;0.910764866;110;139.893779;18.49571354;545.5837901;23.41694927;0.134599934;25.29571354;234.9780581;5;38.5733225;98.9540442
CID=-564714012;0;42.5;92.02701649;4;36.5;7.3;1.740083138;148.558224;14.13625748;237.2133747;430.0636623;402.1796129;34199.99543;1.913143544;0.036082641;3.429470846;92.02705247;315.6040935;0;42.5;4;36.5;292.8031823;1086.486544;63.36872695;3.710637758;0.913500129;110;153.0603406;19.56326666;564.0272313;27.29132351;0.158389802;26.86326666;237.2133747;5;43.11888976;108.3297254
CID=-564714039;0;45;93.75665781;4;39;7.8;1.740083138;148.558224;14.13625748;239.4441014;431.4650728;402.1796129;34409.6591;1.914666282;0.037174288;3.323329375;93.75664027;311.5841967;0;45;4;39;292.8031823;1159.924238;65.00767851;3.961446829;0.913966;110;155.8575238;20.62181757;582.7774088;30.20393684;0.177013198;28.42181757;239.4441014;5;49.1988671;108.6092547
CID=-564713942;0;47.5;94.86739728;4;41.5;8.3;1.740083138;148.558224;14.13625748;241.6704339;432.8413621;402.1796129;34574.24672;1.903045762;0.038078665;3.219824176;94.86738909;305.4563129;0;47.5;4;41.5;292.8031823;1237.023721;66.69034326;4.224761874;0.914247423;110;157.6554467;21.67160072;601.8342648;32.96906455;0.195137566;29.97160072;241.6704339;5;54.75663917;108.23765
CID=-435832817;0;50;97.68948748;4;44;8.8;1.740083138;148.558224;14.13625748;243.8925568;434.1927758;402.1796129;34866.06649;1.905473729;0.03961487;3.087454163;97.68949145;301.6118271;0;50;4;44;292.8031823;1317.90549;68.80077892;4.50099442;0.914904807;110;162.2287102;22.71285272;621.1979729;36.04728017;0.215502811;31.51285272;243.8925568;5;62.08063055;109.5591065
CID=-435832786;0;52.5;99.82607815;4;46.5;9.3;1.740083138;148.558224;14.13625748;246.1106432;435.5195666;402.1796129;35129.46839;1.887077521;0.040947036;2.950273837;99.82607064;294.5142444;0;52.5;4;46.5;292.8031823;1402.693214;71.07318291;4.790566835;0.915352058;110;165.6958345;23.74581316;640.8689702;38.79221858;0.234275346;33.04581316;246.1106432;5;70.94382203;109.4534969
CID=-435832623;0;55;102.6377197;4;49;9.8;1.740083138;148.558224;14.13625748;248.3248544;436.8219954;402.1796129;35428.91674;1.87892993;0.042563122;2.816531143;102.6377114;289.0823106;0;55;4;49;292.8031823;1491.514087;73.41913244;5.093913511;0.915881356;110;170.2642686;24.7707255;660.8479939;41.79187978;0.254995266;34.5707255;248.3248544;5;79.52480156;110.3420258
CID=-435832592;0;57.5;106.146843;4;51.5;10.3;1.740083138;148.558224;14.13625748;250.5353402;438.1003329;402.1796129;35762.84279;1.879488034;0.044483842;2.685087562;106.1468534;285.0135959;0;57.5;4;51.5;292.8031823;1584.499235;75.85447922;5.411482288;0.916458215;110;175.9746995;25.78783818;681.1361233;45.06560578;0.277844467;36.08783818;250.5353402;5;90.35257036;111.4116006
