PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-435832693;0;60;108.7520248;4;54;10.8;1.740083138;148.558224;14.13625748;252.7422389;439.3548621;402.1796129;35914.81186;1.387013588;0.044573812;1.980825259;104.6390475;207.2716683;0;60;4;54;292.8031823;1681.784218;89.48013918;5.743736133;0.916220973;95.34957419;173.5199144;26.79740596;701.7348296;35.99484256;0.224270746;37.59740596;252.7422389;10;104.6389778;110.1230405
CID=-435832662;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435832499;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435832468;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1996043602;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435832538;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628631052;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628631021;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630858;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630827;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630928;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630897;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630734;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630703;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630804;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628630773;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-273692347;3;22.5;29.07364544;4;16.5;3.3;1.738524714;148.4988011;15.67656327;221.4377623;417.4491011;403.9733714;25058.76525;1.168891532;0.013297172;7.33875248;29.07365092;213.3643278;3;22.5;4;16.5;325.9849315;617.2018999;37.94919843;1.893344877;0.822604634;110;53.6987524;12.37839071;448.551579;1.335617626;0.007250899;15.67839071;221.4377623;5;12.28676157;34.66927339
CID=-273692316;3;25;34.88305189;4;19;3.8;1.738524714;148.4988011;15.67656327;223.7408501;419.0555036;403.9733714;26305.56674;1.280983919;0.015258006;6.618542165;34.88305365;230.8749615;3;25;4;19;325.9849315;665.3809326;41.06248484;2.041140152;0.844133569;110;62.78546293;13.53013191;465.7297046;3.010401879;0.016492615;17.33013191;223.7408501;5;14.33594683;41.73208691
CID=-273692153;3;27.5;39.80147112;4;21.5;4.3;1.738524714;148.4988011;15.67656327;226.0378762;420.6349987;403.9733714;27254.37208;1.361167697;0.016996152;6.085202263;39.8014787;242.2000483;3;27.5;4;21.5;325.9849315;716.3448726;43.8073143;2.197478483;0.858595567;110;70.43140329;14.67114839;483.2366234;4.883408222;0.027001572;18.97114839;226.0378762;5;16.53883208;47.55568413
CID=-273692122;3;30;46.90426308;4;24;4.8;1.738524714;148.4988011;15.67656327;228.3291072;422.1877968;403.9733714;28416.44875;1.477976412;0.019477844;5.53463902;46.90424767;259.5980793;3;30;4;24;325.9849315;770.1963031;46.98150102;2.362674556;0.874756321;110;81.46683814;15.8016748;501.0712415;7.177976327;0.040060454;20.6016748;228.3291072;5;19.66496554;55.98402892
CID=-273692223;3;32.5;54.79738823;4;26.5;5.3;1.738524714;148.4988011;15.67656327;230.614802;423.7141121;403.9733714;29515.90928;1.597282838;0.022283895;5.053209741;54.79738267;276.9026679;3;32.5;4;26.5;325.9849315;827.0395933;50.18568633;2.537048536;0.887777719;110;93.78024224;16.92194484;519.232554;9.836011411;0.055415195;22.22194484;230.614802;5;23.1291331;65.35347327
CID=-273692192;3;35;63.01977467;4;29;5.8;1.738524714;148.4988011;15.67656327;232.8952103;425.214162;403.9733714;30545.10771;1.70331227;0.025275194;4.623938984;63.01976131;291.3995311;3;35;4;29;325.9849315;886.9809836;53.45036868;2.720926331;0.897374086;110;106.69867;18.03219157;537.7196622;12.76314799;0.072596069;23.83219157;232.8952103;5;26.54696972;75.17737633
CID=-273692029;3;37.5;70.56224923;4;31.5;6.3;1.738524714;148.4988011;15.67656327;235.1705727;426.6881743;403.9733714;31382.16256;1.791983777;0.028122655;4.286878021;70.56227756;302.4918768;3;37.5;4;31.5;325.9849315;950.1286888;56.40862496;2.914639902;0.903641172;110;118.6403327;19.13264774;556.531792;15.88107538;0.091207694;25.43264774;235.1705727;5;30.29308982;83.98530237
CID=-273691998;3;40;78.26820855;4;34;6.8;1.738524714;148.4988011;15.67656327;237.44112;428.1363614;403.9733714;32139.22778;1.872736103;0.03110345;3.984643858;78.26821432;311.8709595;3;40;4;34;325.9849315;1016.593022;59.36947548;3.11852765;0.908255179;110;130.9282366;20.22354612;575.668313;19.22800656;0.111515249;27.02354612;237.44112;5;34.49695218;92.85862735
CID=-273692099;3;42.5;87.73173838;4;36.5;7.3;1.738524714;148.4988011;15.67656327;239.7070721;429.5589568;403.9733714;32932.40052;1.97801192;0.034767648;3.70357007;87.73175397;324.9206982;3;42.5;4;36.5;325.9849315;1086.486544;62.42246193;3.332934866;0.912181598;110;146.1272736;21.30511999;595.1287605;23.16187812;0.135667478;28.60511999;239.7070721;5;39.59868489;103.7760895
CID=-273692068;3;45;96.50148899;4;39;7.8;1.738524714;148.4988011;15.67656327;241.9686376;430.9561929;403.9733714;33713.32469;2.064211987;0.038293808;3.465356684;96.50149869;334.4121135;3;45;4;39;325.9849315;1159.924238;65.31060512;3.55821428;0.914637763;110;160.3026514;22.37760361;614.9128583;27.22756777;0.161089701;30.17760361;241.9686376;5;44.38363175;113.8741081
CID=2050614826;3;47.5;102.659448;4;41.5;8.3;1.738524714;148.4988011;15.67656327;244.2260133;432.3283073;403.9733714;34264.1984;2.123545492;0.041000729;3.304429486;102.6594102;339.2307822;3;47.5;4;41.5;325.9849315;1237.023721;67.55561842;3.794726694;0.915885197;110;170.2995503;23.44123282;635.0205454;31.23210642;0.186669577;31.74123282;244.2260133;5;50.1855537;120.1507462
CID=2050614857;3;50;105.1604539;4;44;8.8;1.738524714;148.4988011;15.67656327;246.4793836;433.6755433;403.9733714;34513.20205;2.129188907;0.042479667;3.188788447;105.1604575;335.3344519;3;50;4;44;325.9849315;1317.90549;69.38946712;4.042841748;0.916304758;110;174.3686081;24.4962457;655.452005;34.6286345;0.209111937;33.2962457;246.4793836;5;56.89359401;121.2494072
CID=2050615020;3;52.5;106.253748;4;46.5;9.3;1.738524714;148.4988011;15.67656327;248.7289197;434.9981512;403.9733714;34664.75107;2.112002013;0.043490926;3.085789283;106.2537213;327.8765945;3;52.5;4;46.5;325.9849315;1402.693214;71.15485746;4.302938814;0.916474453;110;176.1487484;25.54288339;676.2076984;37.72524885;0.230200407;34.84288339;248.7289197;5;62.82151091;120.7311604
CID=2050615051;3;55;108.4319785;4;49;9.8;1.738524714;148.4988011;15.67656327;250.9747798;436.2963897;403.9733714;34883.64816;2.100184255;0.044929382;2.963379533;108.4320215;321.3252332;3;55;4;49;325.9849315;1491.514087;73.23626576;4.575408072;0.916789686;110;179.6981523;26.58139102;697.2884033;40.97116728;0.252664166;36.38139102;250.9747798;5;71.43694713;120.7636556
CID=2050614950;3;57.5;111.7802739;4;51.5;10.3;1.738524714;148.4988011;15.67656327;253.2171084;437.5705274;403.9733714;35203.83151;2.093642146;0.046845771;2.823661464;111.780279;315.6296662;3;57.5;4;51.5;325.9849315;1584.499235;75.63766542;4.860651773;0.917220159;110;185.160086;27.6120188;718.6952585;44.39681515;0.276739284;37.9120188;253.2171084;5;80.71187242;122.1364077
CID=2050614981;3;60;114.8317018;4;54;10.8;1.738524714;148.4988011;15.67656327;255.4560364;438.8208451;403.9733714;35483.76623;2.086411956;0.048706653;2.698456505;114.8316984;309.8683435;3;60;4;54;325.9849315;1681.784218;77.96525129;5.159085761;0.917561989;110;190.1437917;28.63502341;740.4298165;47.88966469;0.30177159;39.43502341;255.4560364;5;90.04545576;123.0937838
CID=2050615144;3;62.5;118.8568867;4;56.5;11.3;1.738524714;148.4988011;15.67656327;257.6916817;440.0476378;403.9733714;35820.44384;2.086622423;0.050997554;2.568085865;118.8568723;305.2346538;3;62.5;4;56.5;325.9849315;1783.509619;80.4782428;5.471141292;0.917949466;110;196.7257909;29.65066951;762.4941056;51.65958263;0.329132254;40.95066951;257.6916817;5;102.6973223;124.2434081
CID=-1962634908;3;65;121.4097378;4;59;11.8;1.738524714;148.4988011;15.67656327;259.9241499;441.2512183;403.9733714;36092.32724;2.056660447;0.052783997;2.440169243;121.4097495;296.2603364;3;65;4;59;325.9849315;1889.821762;83.07433534;5.797267233;0.918162646;109.2449941;200.904525;30.6592317;784.8907041;54.75455635;0.352768525;42.4592317;259.9241499;10;117.2483809;122.7968567
CID=1996046673;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=692084758;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467782237;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467782206;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467782043;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467782012;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467782113;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467782082;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467781919;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467781888;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467781989;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467781958;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660580472;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660580441;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660580278;6;25;29.73295668;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0067886;418.6147314;405.747427;24556.11106;1.244976377;0.013707284;7.5260894;29.73295119;223.7728488;6;25;4;19;361.9780948;665.3809326;39.97705057;1.838180106;0.825327013;110;54.73532919;15.1523655;490.7680942;0.071076524;0.000392365;18.9523655;226.0067886;5;12.49016756;35.48055305
CID=-660580247;6;27.5;35.83648335;4;21.5;4.3;1.737077352;148.3861019;17.34764189;228.3335055;420.1902897;405.747427;25813.0306;1.370616232;0.015799737;6.785442878;35.83648185;243.1664006;6;27.5;4;21.5;361.9780948;716.3448726;43.02911881;1.97897299;0.847181001;110;64.26950216;16.30783933;509.2162136;1.729951765;0.009640434;20.60783933;228.3335055;5;14.9521261;42.79793577
CID=-660580348;6;30;42.04885377;4;24;4.8;1.737077352;148.3861019;17.34764189;230.6546292;421.7391656;405.747427;26927.79113;1.480104617;0.017988862;6.163202765;42.04886133;259.1556584;6;30;4;24;361.9780948;770.1963031;46.04015201;2.12774285;0.86425183;110;73.92131905;17.45272841;528.0096499;3.697191107;0.020800954;22.25272841;230.6546292;5;17.41464737;50.26025591
CID=-660580317;6;32.5;48.15396221;4;26.5;5.3;1.737077352;148.3861019;17.34764189;232.9704246;423.261571;405.747427;27895.46745;1.578158166;0.020205791;5.662450371;48.15396503;272.6694372;6;32.5;4;26.5;361.9780948;827.0395933;48.87765928;2.284778016;0.877123447;110;83.41172608;18.58726737;547.1473442;5.942099585;0.033756032;23.88726737;232.9704246;5;20.19714493;57.47290131
CID=-660580154;6;35;56.30277168;4;29;5.8;1.737077352;148.3861019;17.34764189;235.2811474;424.7577212;405.747427;28999.82681;1.706205481;0.023156819;5.165830457;56.30275768;290.8505005;6;35;4;29;361.9780948;886.9809836;52.03463639;2.450371988;0.889797429;110;96.1378258;19.71169024;566.6283496;8.642719231;0.04958094;25.51169024;235.2811474;5;23.64237897;67.18956925
CID=-660580123;6;37.5;64.83804665;4;31.5;6.3;1.737077352;148.3861019;17.34764189;237.5870436;426.2278402;405.747427;30014.52791;1.824678724;0.026320223;4.73238568;64.83805306;306.8386738;6;37.5;4;31.5;361.9780948;950.1286888;55.19528663;2.624823719;0.899075738;110;109.5694453;20.8262308;586.4518501;11.67773853;0.067659725;27.1262308;237.5870436;5;27.261904;77.36342753
CID=-660580224;6;40;74.26678076;4;34;6.8;1.737077352;148.3861019;17.34764189;239.8883484;427.6721408;405.747427;31018.00393;1.940874814;0.029875353;4.334530453;74.26680044;321.9117082;6;40;4;34;361.9780948;1016.593022;58.48217608;2.80843796;0.906050088;110;124.5369666;21.93112293;606.6171818;15.08090086;0.088259535;28.73112293;239.8883484;5;31.36380869;88.56777145
CID=-660580193;6;42.5;80.96057324;4;36.5;7.3;1.737077352;148.3861019;17.34764189;242.1852857;429.0908533;405.747427;31653.38389;2.011720242;0.032592483;4.064215217;80.96059209;329.0412704;6;42.5;4;36.5;361.9780948;1086.486544;61.11054706;3.001525672;0.909539145;110;135.2409013;23.0266011;627.1238547;18.45849937;0.109131688;30.3266011;242.1852857;5;35.27847526;96.18793924
CID=-305641767;6;45;90.75599982;4;39;7.8;1.737077352;148.3861019;17.34764189;244.4780672;430.4842079;405.747427;32460.45918;2.119884534;0.036467072;3.766938918;90.75603004;341.8724216;6;45;4;39;361.9780948;1159.924238;64.19942886;3.204404507;0.913134998;110;151.0067212;24.11290081;647.971578;22.51366144;0.13448677;31.91290081;244.4780672;5;40.38767442;107.5454416
CID=-305641736;6;47.5;100.4297185;4;41.5;8.3;1.737077352;148.3861019;17.34764189;246.7668915;431.8524399;405.747427;33174.33879;2.223181815;0.040410481;3.51930205;100.4297529;353.4426354;6;47.5;4;41.5;361.9780948;1237.023721;67.09484082;3.417399393;0.915471158;110;166.6761667;25.19025921;669.1602871;26.90972396;0.162435902;33.49025921;246.7668915;5;45.56072418;118.7193833
CID=-305641573;6;50;108.0385968;4;44;8.8;1.737077352;148.3861019;17.34764189;249.0519434;433.1957907;405.747427;33824.37973;2.292871782;0.043728273;3.325503235;108.0385816;359.2826527;6;50;4;44;361.9780948;1317.90549;69.644785;3.640843214;0.916734912;110;179.0568248;26.25891581;690.6901754;31.24752821;0.190629366;35.05891581;249.0519434;5;51.27407114;126.9601054
CID=-305641542;6;52.5;109.6756873;4;46.5;9.3;1.737077352;148.3861019;17.34764189;251.3333933;434.5145082;405.747427;34004.08724;2.291206096;0.044970133;3.22582381;109.6756661;353.7943751;6;52.5;4;46.5;361.9780948;1402.693214;71.2955485;3.875077621;0.916956854;110;181.726037;27.31911322;712.5617287;34.80304263;0.214613155;36.61911322;251.3333933;5;57.82221915;126.9601767
CID=-305641643;6;55;111.4107811;4;49;9.8;1.737077352;148.3861019;17.34764189;253.6113965;435.8088492;405.747427;34195.47785;2.282345792;0.04628442;3.116637772;111.4107748;347.2270289;6;55;4;49;361.9780948;1491.514087;73.12568074;4.120453995;0.917175639;110;184.5569735;28.37109819;734.7757668;38.33658554;0.238991711;38.17109819;253.6113965;5;64.76285961;126.9600883
CID=-305641612;6;57.5;113.1570812;4;51.5;10.3;1.737077352;148.3861019;17.34764189;255.8860925;437.0790802;405.747427;34404.65472;2.263079837;0.047641816;2.997145837;113.1570443;339.1481643;6;57.5;4;51.5;361.9780948;1584.499235;75.15400361;4.37733459;0.917379952;110;187.4080001;29.41512265;757.3334895;41.76042952;0.263227718;39.71512265;255.8860925;5;71.74772576;126.9601997
CID=-305641449;6;60;115.6409493;4;54;10.8;1.737077352;148.3861019;17.34764189;258.1576053;438.3254799;405.747427;34647.25266;2.2428126;0.049320919;2.862447975;115.6409879;331.0163117;6;60;4;54;361.9780948;1681.784218;77.45612875;4.646093901;0.917645371;110;191.4664526;30.45144509;780.2365328;45.21907557;0.288240013;41.25144509;258.1576053;5;81.68321793;126.9601932
CID=-305641418;6;62.5;118.0609038;4;56.5;11.3;1.737077352;148.3861019;17.34764189;260.4260427;439.5483415;405.747427;34911.95168;2.212966851;0.051026708;2.723944897;118.0609073;321.5914061;6;62.5;4;56.5;361.9780948;1783.509619;79.91565313;4.927120301;0.917878069;110;195.4235505;31.48033218;803.4870341;48.52306081;0.312836272;42.78033218;260.4260427;5;91.36303608;126.960193
CID=1996041548;6;65;120.5886437;4;59;11.8;1.737077352;148.3861019;17.34764189;262.6914975;440.7479758;405.747427;35175.17565;2.181824804;0.052827885;2.588328287;120.5886352;312.1229754;6;65;4;59;361.9780948;1889.821762;82.45811409;5.220818025;0.918096614;109.9637659;199.5601262;32.50206066;827.0877104;51.82050861;0.337970703;44.30206066;262.6914975;5.301951085;101.4741232;126.9601505
CID=692079633;6;67.5;124.2432636;4;61.5;12.3;1.737077352;148.3861019;17.34764189;264.9540477;441.9247146;405.747427;35336.99782;1.723559189;0.052603808;2.0582211;117.9007068;242.6657225;6;67.5;4;61.5;361.9780948;2000.873581;91.87952907;5.527609571;0.917863401;99.20336594;195.1614929;33.51691981;851.0419536;44.40909025;0.293043199;45.81691981;264.9540477;10;116.092549;126.9601685
CID=-457163995;6;69.99;126.9601604;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665437;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665600;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665631;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665530;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665561;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665724;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665755;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665654;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018665685;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371933977;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371933946;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371933783;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371933752;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371933853;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371933822;9;30;36.66885801;4;24;4.8;1.735731007;148.2186359;19.15811562;232.9637912;421.322409;407.5003244;25315.23701;1.460271808;0.01632597;6.950607171;36.66885102;254.8707789;9;30;4;24;400.9358243;770.1963031;45.04492028;1.92099647;0.849741238;110;65.56414209;19.08442396;555.6971204;0.234437724;0.001329757;23.88442396;232.9637912;5;15.10557626;43.8566186
CID=-371933659;9;32.5;43.55750432;4;26.5;5.3;1.735731007;148.2186359;19.15811562;235.3099572;422.8411745;407.5003244;26493.67572;1.58950058;0.018781673;6.283570947;43.55750746;273.6966884;9;32.5;4;26.5;400.9358243;827.0395933;48.1125746;2.062773;0.867753506;110;76.26449853;20.23311518;575.8383463;2.216343198;0.012696661;25.53311518;235.3099572;5;17.52951193;52.23350178
CID=-371933628;9;35;49.32215538;4;29;5.8;1.735731007;148.2186359;19.15811562;237.6512899;424.333694;407.5003244;27382.71672;1.682053181;0.020939046;5.792429243;49.32215774;285.6951088;9;35;4;29;400.9358243;886.9809836;50.81174784;2.212276703;0.879224034;110;85.23113905;21.37159751;596.3408856;4.474597049;0.02589229;27.17159751;237.6512899;5;20.44807558;58.94684864
CID=-371933729;9;37.5;57.69550163;4;31.5;6.3;1.735731007;148.2186359;19.15811562;239.9880418;425.8001838;407.5003244;28486.34859;1.818092179;0.024031157;5.278622242;57.69550407;304.552771;9;37.5;4;31.5;400.9358243;950.1286888;53.93190512;2.369777484;0.891553107;110;98.32196063;22.50010571;617.2038796;7.198808613;0.042082265;28.80010571;239.9880418;5;24.27807535;68.83464372
CID=-371933698;9;40;66.77282324;4;34;6.8;1.735731007;148.2186359;19.15811562;242.3204539;427.2408702;407.5003244;29509.86013;1.954777966;0.027452223;4.835649994;66.77281682;322.8899713;9;40;4;34;400.9358243;1016.593022;57.0304767;2.535550481;0.900746084;110;112.6297424;23.61887472;638.4266295;10.3477572;0.061117591;30.41887472;242.3204539;5;28.01762361;79.69122312
CID=-564732212;9;42.5;76.28703856;4;36.5;7.3;1.735731007;148.2186359;19.15811562;244.6487555;428.6559669;407.5003244;30484.09933;2.076974967;0.031123459;4.433762137;76.28704959;338.238632;9;42.5;4;36.5;400.9358243;1086.486544;60.21440216;2.70987644;0.907210782;110;127.7610263;24.7281401;660.0086197;13.84119625;0.082610721;32.0281401;244.6487555;5;32.01899839;91.04305195
CID=-564732181;9;45;85.38218813;4;39;7.8;1.735731007;148.2186359;19.15811562;246.9731622;430.0457068;407.5003244;31308.97206;2.184410208;0.034755453;4.106912257;85.38219223;350.6571718;9;45;4;39;400.9358243;1159.924238;63.1882325;2.893042148;0.911350415;110;142.3435136;25.82813855;681.949544;17.63245045;0.106360711;33.62813855;246.9731622;5;36.21848657;101.7700887
CID=-564732018;9;47.5;93.74768429;4;41.5;8.3;1.735731007;148.2186359;19.15811562;249.2938757;431.4103232;407.5003244;31987.09789;2.270616852;0.038235317;3.831841042;93.74768544;359.2262287;9;47.5;4;41.5;400.9358243;1237.023721;66.00876576;3.085340961;0.913963676;110;155.8430339;26.9191085;704.2493347;21.61334324;0.131783491;35.2191085;249.2938757;5;41.3176559;111.2243604
CID=-564731987;9;50;104.4544556;4;44;8.8;1.735731007;148.2186359;19.15811562;251.6110823;432.7500552;407.5003244;32734.99683;2.389006442;0.042662496;3.565383653;104.4545103;372.4204035;9;50;4;44;400.9358243;1317.90549;68.99400139;3.287073417;0.916190867;110;173.2195936;28.00129077;726.908195;26.29591288;0.162093022;36.80129077;251.6110823;5;46.62669798;123.7303748
CID=-564732088;9;52.5;108.3601406;4;46.5;9.3;1.735731007;148.2186359;19.15811562;253.9249525;434.065149;407.5003244;33030.19601;2.413402449;0.044734341;3.420438235;108.3601437;370.6391787;9;52.5;4;46.5;400.9358243;1402.693214;70.99751353;3.49854797;0.916779749;110;179.5809799;29.07492944;749.9266365;30.24953572;0.188538526;38.37492944;253.9249525;5;52.56015918;126.9601344
CID=-564732057;9;55;109.8486054;4;49;9.8;1.735731007;148.2186359;19.15811562;256.2356393;435.3558594;407.5003244;33206.32139;2.402474084;0.045970643;3.308277631;109.8485455;363.4094858;9;55;4;49;400.9358243;1491.514087;72.76223921;3.720081859;0.916979392;110;182.0080141;30.14027276;773.3055216;33.88379625;0.213574275;39.94027276;256.2356393;5;58.51419857;126.9600743
CID=-564731894;9;57.5;111.7187696;4;51.5;10.3;1.735731007;148.2186359;19.15811562;258.5432781;436.6224509;407.5003244;33429.02686;2.394415482;0.047388401;3.192526052;111.7187618;356.6650577;9;57.5;4;51.5;400.9358243;1584.499235;74.64271088;3.952002139;0.917212796;110;185.0596706;31.19757432;797.0461134;37.64108205;0.239975267;41.49757432;258.5432781;5;65.99460723;126.9601571
CID=-564731863;9;60;113.4182366;4;54;10.8;1.735731007;148.2186359;19.15811562;260.8479858;437.8652004;407.5003244;33640.33136;2.367630299;0.048784387;3.0613997;113.4182251;347.2185202;9;60;4;54;400.9358243;1681.784218;76.76608045;4.194646914;0.917409212;110;187.8345703;32.24709437;821.1501336;41.16981208;0.265524554;43.04709437;260.8479858;5;72.79240977;126.9601788
CID=1996052827;9;62.5;115.5457304;4;56.5;11.3;1.735731007;148.2186359;19.15811562;263.1498605;439.0843992;407.5003244;33883.22158;2.333803663;0.050390638;2.91560438;115.5457317;336.8856414;9;62.5;4;56.5;400.9358243;1783.509619;79.14792762;4.448366824;0.917635707;110;191.310752;33.28910149;845.6198314;44.60515334;0.29107713;44.58910149;263.1498605;5;81.30236546;126.9601854
CID=692090912;9;65;118.3398268;4;59;11.8;1.735731007;148.2186359;19.15811562;265.4489815;440.2803564;407.5003244;34187.32497;2.306806346;0.052311705;2.769016638;118.3398232;327.6849393;9;65;4;59;400.9358243;1889.821762;81.65565896;4.713526822;0.917903366;110;195.8798351;34.32387451;870.4580666;48.20156942;0.318316566;46.12387451;265.4489815;5;92.47881722;126.9601633
CID=-1538892145;9;67.5;120.9500325;4;61.5;12.3;1.735731007;148.2186359;19.15811562;267.7454099;441.4534021;407.5003244;34494.85189;2.264239089;0.054221021;2.616275183;120.9500217;316.4385402;9;67.5;4;61.5;400.9358243;2000.873581;84.36341845;4.990508355;0.918125963;109.7208798;200.1517805;35.35170495;895.6684088;51.49638748;0.344214827;47.65170495;267.7454099;8.436426961;102.9196606;126.9601565
CID=-1639648694;9;69.99;123.6714609;4;63.99;12.798;1.735731007;148.2186359;19.15811562;270.0300202;442.5993344;407.5003244;34675.23338;1.990357032;0.054148222;2.307662947;118.5680028;273.6149867;9;69.99;4;63.99;400.9358243;2116.351904;89.45742517;5.278530317;0.917923837;105.6848894;196.2531483;36.36882799;921.1521563;49.15812254;0.332631263;49.16682799;270.0300202;10;113.8053617;126.9601607
CID=-435829424;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435829583;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435829494;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435829397;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435829300;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435829459;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435829370;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-435829273;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627853;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627756;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627659;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627818;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627729;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627632;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627535;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627694;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-628627605;12;35;44.6675859;4;29;5.8;1.734475823;147.9948717;21.11717765;240.0063147;423.9388593;409.2305349;26009.62588;1.695692044;0.019477583;6.424170969;44.66757894;286.9521639;12;35;4;29;443.0145314;886.9809836;50.13902155;2.002148735;0.870188807;110;77.98924158;23.01234242;626.8536232;0.4673261;0.002727935;28.81234242;240.0063147;5;18.39911141;53.42374406
CID=-628627508;12;37.5;50.71057435;4;31.5;6.3;1.734475823;147.9948717;21.11717765;242.3742706;425.401968;409.2305349;26906.75494;1.795946009;0.021780444;5.909315933;50.7105806;299.6648419;12;37.5;4;31.5;443.0145314;950.1286888;52.84743883;2.144689669;0.881587203;110;87.39550203;24.15470115;648.7841057;2.765957048;0.016315497;30.45470115;242.3742706;5;21.15253681;60.56325353
CID=-273689148;12;40;58.97220255;4;34;6.8;1.734475823;147.9948717;21.11717765;244.7381693;426.8392717;409.2305349;27957.6661;1.934451637;0.024907414;5.395805086;58.97220541;318.2025259;12;40;4;34;443.0145314;1016.593022;55.85472453;2.294717103;0.893072696;110;100.3266553;25.28722971;671.0927517;5.491191345;0.032736037;32.08722971;244.7381693;5;24.53833415;70.45015869
CID=-273689051;12;42.5;68.49475449;4;36.5;7.3;1.734475823;147.9948717;21.11717765;247.0982465;428.250999;409.2305349;29003.45247;2.084085454;0.028564123;4.933187807;68.49476589;337.8975439;12;42.5;4;36.5;443.0145314;1086.486544;58.94687529;2.452485115;0.902120216;110;115.3582732;26.41016471;693.779019;8.69616168;0.052403146;33.71016471;247.0982465;5;28.7615931;81.73914162
CID=-273688954;12;45;78.2930179;4;39;7.8;1.734475823;147.9948717;21.11717765;249.4547235;429.6373654;409.2305349;29959.79018;2.21849583;0.032427443;4.527375644;78.29303314;354.4619713;12;45;4;39;443.0145314;1159.924238;62.0421095;2.618253254;0.908267706;110;130.9679475;27.52374398;716.8425859;12.29897736;0.074926676;35.32374398;249.4547235;5;32.85898432;93.43769576
CID=-273689113;12;47.5;89.12858868;4;41.5;8.3;1.734475823;147.9948717;21.11717765;251.8078064;430.998607;409.2305349;30910.8821;2.351809872;0.036777467;4.153866843;89.12859773;370.2283269;12;47.5;4;41.5;443.0145314;1237.023721;65.25026218;2.79228701;0.91263738;110;148.3797371;28.62820714;740.2833811;16.35500709;0.100745424;36.92820714;251.8078064;5;37.56803768;106.315439
CID=-273689024;12;50;96.68954197;4;44;8.8;1.734475823;147.9948717;21.11717765;254.1576846;432.3349613;409.2305349;31503.14444;2.432660721;0.040073705;3.901554853;96.68956256;377.2396321;12;50;4;44;443.0145314;1317.90549;67.82513082;2.974858377;0.914680952;110;160.6074684;29.7237963;764.1016183;20.44292149;0.127349161;38.5237963;254.1576846;5;42.09396635;114.8880672
CID=-273688927;12;52.5;107.1582302;4;46.5;9.3;1.734475823;147.9948717;21.11717765;256.5045293;433.6466726;409.2305349;32233.7962;2.544363362;0.044540891;3.626323889;107.158231;388.5904532;12;52.5;4;46.5;443.0145314;1402.693214;70.79112911;3.166246511;0.916608943;110;177.6221905;30.81075689;788.2978353;25.18046701;0.158660512;40.11075689;256.5045293;5;47.75231199;126.9602029
CID=-273688830;12;55;108.6314691;4;49;9.8;1.734475823;147.9948717;21.11717765;258.8484929;434.9339937;409.2305349;32372.30678;2.535149873;0.045785659;3.509489275;108.6314802;381.2410147;12;55;4;49;443.0145314;1491.514087;72.50994609;3.366738517;0.916817102;110;180.0233202;31.88933864;812.8729386;28.97371737;0.184687158;41.68933864;258.8484929;5;53.64576585;126.9600369
CID=968277182;12;57.5;110.2445019;4;51.5;10.3;1.734475823;147.9948717;21.11717765;261.1897072;436.1971873;409.2305349;32540.51039;2.521943383;0.047122053;3.386568011;110.2445262;373.3505859;12;57.5;4;51.5;443.0145314;1584.499235;74.36147734;3.576630387;0.917030389;110;182.6539564;32.95979669;837.8282558;32.80400468;0.211574971;43.25979669;261.1897072;5;60.09767136;126.9601121
CID=914316469;12;60;112.0191513;4;54;10.8;1.734475823;147.9948717;21.11717765;263.5282827;437.4365287;409.2305349;32732.92666;2.503760542;0.048562869;3.256616799;112.019182;364.80355;12;60;4;54;443.0145314;1681.784218;76.36066912;3.796228112;0.91724857;110;185.5500731;34.022393;863.1655968;36.64438084;0.239182503;44.822393;263.5282827;5;67.1961035;126.9601672
CID=813559920;12;62.5;114.0823067;4;56.5;11.3;1.734475823;147.9948717;21.11717765;265.8643078;438.6523075;409.2305349;32944.44168;2.482976402;0.050162889;3.120335397;114.0822743;355.9749588;12;62.5;4;56.5;443.0145314;1783.509619;78.50941414;4.025849024;0.917482144;110;188.9192993;35.07739796;888.887326;40.51564608;0.267677069;46.37739796;265.8643078;5;75.44878439;126.9601475
CID=-1538889074;12;65;115.8328228;4;59;11.8;1.734475823;147.9948717;21.11717765;268.1978482;439.844831;409.2305349;33163.34164;2.434271426;0.051690473;2.963856646;115.8328086;343.3118395;12;65;4;59;443.0145314;1889.821762;80.95877049;4.265823415;0.917664713;110;191.7800072;36.1250924;914.9964493;43.95966877;0.294031014;47.9250924;268.1978482;5;82.45072872;126.9601875
CID=-1639645623;12;67.5;118.3084623;4;61.5;12.3;1.734475823;147.9948717;21.11717765;270.5289472;441.0144279;409.2305349;33457.74963;2.395336699;0.053562362;2.808227157;118.3084504;332.2370033;12;67.5;4;61.5;443.0145314;2000.873581;83.51974217;4.516496501;0.917900536;110;195.8285096;37.16577001;941.4967191;47.57702539;0.322234836;49.46577001;270.5289472;5;92.35332921;126.9601734
CID=1633684760;12;69.99;121.2521405;4;63.99;12.798;1.734475823;147.9948717;21.11717765;272.8483164;442.1569087;409.2305349;33821.89702;2.352506371;0.05568641;2.646056293;121.2521589;320.840038;12;69.99;4;63.99;443.0145314;2116.351904;86.28113565;4.777161365;0.918150153;109.7746763;200.6464798;38.19561743;968.2843833;51.11563175;0.350615809;50.99361743;272.8483164;8.452933183;104.1279477;126.9602047
CID=2050618060;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050618149;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050618246;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050618343;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050618184;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050618273;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2050618370;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467779038;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778941;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778844;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467779003;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778914;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778817;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778720;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778879;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778790;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-467778693;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660577273;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-660577176;15;40;53.75603052;4;34;6.8;1.733302077;147.7132319;23.23465804;247.1422517;426.4641492;410.936444;26635.31477;1.953944509;0.023228924;5.953654807;53.75601592;320.0447626;15;40;4;34;488.3738644;1016.593022;55.2132743;2.081587686;0.886302052;110;92.1512212;26.93661369;704.6115687;0.787829244;0.004741195;33.73661369;247.1422517;5;21.7620432;64.42069297
CID=-660577079;15;42.5;60.3742135;4;36.5;7.3;1.733302077;147.7132319;23.23465804;249.534552;427.8727119;410.936444;27460.83348;2.058660555;0.025871325;5.503537781;60.37420323;332.2717085;15;42.5;4;36.5;488.3738644;1086.486544;57.86724486;2.224702473;0.89464807;110;102.5309448;28.07310032;728.4309385;3.501866078;0.02130875;35.37310032;249.534552;5;25.21048019;72.09545794
CID=-660577238;15;45;70.07418001;4;39;7.8;1.733302077;147.7132319;23.23465804;251.9235846;429.2559259;410.936444;28504.85045;2.214579327;0.029681837;5.025338253;70.07420662;352.1465911;15;45;4;39;488.3738644;1159.924238;60.93434187;2.37507435;0.903294221;110;117.8649656;29.20014199;752.6464526;6.721806725;0.041363717;37.00014199;251.9235846;5;29.61206391;83.56155204
CID=-660577149;15;47.5;80.39226196;4;41.5;8.3;1.733302077;147.7132319;23.23465804;254.3095616;430.6140085;410.936444;29457.3225;2.369500395;0.033831899;4.61645733;80.39226469;371.1274596;15;47.5;4;41.5;488.3738644;1237.023721;63.94858252;2.532944147;0.909280353;110;134.3297579;30.31797947;777.2580364;10.44341894;0.065001871;38.61797947;254.3095616;5;33.57480823;95.99807988
CID=-660577052;15;50;91.3054582;4;44;8.8;1.733302077;147.7132319;23.23465804;256.692677;431.9472006;410.936444;30380.05417;2.509634129;0.038328178;4.239565934;91.30543734;387.0954217;15;50;4;44;488.3738644;1317.90549;67.06645806;2.698558596;0.91329528;110;151.8942046;31.42685606;802.2659142;14.60579034;0.091967537;40.22685606;256.692677;5;38.21805575;109.001259
CID=-660576955;15;52.5;102.1269528;4;46.5;9.3;1.733302077;147.7132319;23.23465804;259.0731049;433.255745;410.936444;31190.27389;2.638284532;0.042932296;3.92314245;102.126982;400.6586984;15;52.5;4;46.5;488.3738644;1402.693214;70.05339246;2.872170926;0.915789904;110;169.4339449;32.5270185;827.6706505;19.191419;0.122270557;41.8270185;259.0731049;5;42.87617798;121.877211
CID=-660577114;15;55;107.4657615;4;49;9.8;1.733302077;147.7132319;23.23465804;261.450998;434.5398927;410.936444;31572.48076;2.682011399;0.045622071;3.730690929;107.465796;400.9216701;15;55;4;49;488.3738644;1491.514087;72.27925853;3.054041576;0.916653495;110;178.1233428;33.61871789;853.4731972;23.52187608;0.151660793;43.41871789;261.450998;5;48.98247342;126.9601908
CID=914311348;15;57.5;108.8255663;4;51.5;10.3;1.733302077;147.7132319;23.23465804;263.8264859;435.7999048;410.936444;31711.48663;2.664507018;0.046878177;3.601870339;108.8255486;391.9755155;15;57.5;4;51.5;488.3738644;1584.499235;74.08596507;3.244439047;0.916843553;110;180.339726;34.70221089;879.6749482;27.47194112;0.179291978;45.00221089;263.8264859;5;54.42167207;126.9601978
CID=813554799;15;60;110.626158;4;54;10.8;1.733302077;147.7132319;23.23465804;266.1996737;437.0360547;410.936444;31898.66741;2.646064191;0.048345949;3.461953801;110.6261975;382.9827849;15;60;4;54;488.3738644;1681.784218;76.06670195;3.443640909;0.917078728;110;183.2766512;35.77776104;906.2778039;31.48653444;0.208042692;46.57776104;266.1996737;5;61.62402393;126.9602027
CID=-1538894199;15;62.5;112.2686805;4;56.5;11.3;1.733302077;147.7132319;23.23465804;268.5706405;438.2486307;410.936444;32086.7629;2.622993141;0.049799468;3.326168098;112.2686872;373.4245259;15;62.5;4;56.5;488.3738644;1783.509619;78.0981249;3.651935022;0.917277932;110;185.9574043;36.84564049;933.2842466;35.51582899;0.237626017;48.14564049;268.5706405;5;68.19411216;126.9602033
CID=-1639650748;15;65;114.3368767;4;59;11.8;1.733302077;147.7132319;23.23465804;270.9394386;439.4379385;410.936444;32306.60796;2.587472898;0.05147233;3.168168599;114.3368624;362.2384572;15;65;4;59;488.3738644;1889.821762;80.41845004;3.869621;0.917509557;110;189.3352378;37.90613197;960.6974324;39.42999096;0.267198432;49.70613197;270.9394386;5;76.46696051;126.9601821
CID=1633679635;15;67.5;116.545344;4;61.5;12.3;1.733302077;147.7132319;23.23465804;273.3060926;440.6043052;410.936444;32544.77153;2.54193739;0.053259276;3.001816236;116.5453541;349.8477361;15;67.5;4;61.5;488.3738644;2000.873581;82.9263529;4.097011996;0.91773518;110;192.9449259;38.95953125;988.5213012;43.21204571;0.296647348;51.25953125;273.3060926;5;85.30075219;126.960208
CID=47392718;15;69.99;118.5064363;4;63.99;12.798;1.733302077;147.7132319;23.23465804;275.6611461;441.7435531;410.936444;32796.55866;2.486981559;0.055001262;2.83889377;118.5064319;336.4271711;15;69.99;4;63.99;488.3738644;2116.351904;85.51684048;4.333466752;0.917918333;110;196.1524127;40.00197681;1016.646919;46.80525719;0.325560202;52.79997681;275.6611461;5;93.14519927;126.960182
CID=-305638444;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305638347;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305638250;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305638409;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305638320;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-305638223;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668605;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668702;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668799;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668640;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668729;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668826;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668923;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668764;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668853;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2018668950;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371930778;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371930681;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371930584;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371930743;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-371930654;18;45;61.57291843;4;39;7.8;1.732200128;147.3720871;25.52110016;254.3806149;428.8981768;412.6163379;26954.23897;2.1849364;0.02681376;5.615050311;61.57291064;345.734991;18;45;4;39;537.1767076;1159.924238;59.90142053;2.159297345;0.895921713;110;104.4180065;30.85775532;789.3568796;1.190095637;0.007398647;38.65775532;254.3806149;5;25.40638731;73.6284288
CID=-371930557;18;47.5;71.33900678;4;41.5;8.3;1.732200128;147.3720871;25.52110016;256.8000606;430.2532906;412.6163379;27969.60001;2.349396607;0.030746288;5.131474166;71.33899951;366.074233;18;47.5;4;41.5;537.1767076;1237.023721;62.89177925;2.302824571;0.904178518;110;119.874996;31.98884773;815.1688966;4.414908329;0.027770935;40.28884773;256.8000606;5;29.48268285;85.29111476
CID=-371930460;18;50;82.34395858;4;44;8.8;1.732200128;147.3720871;25.52110016;259.2170346;431.583511;412.6163379;28959.90944;2.52228113;0.035258144;4.698780874;82.34394801;386.916168;18;50;4;44;537.1767076;1317.90549;65.93681321;2.453392843;0.910143256;110;137.4604325;33.11089174;841.3965368;8.204545033;0.052228097;41.91089174;259.2170346;5;34.60126325;98.25819036
CID=-371930619;18;52.5;93.48393589;4;46.5;9.3;1.732200128;147.3720871;25.52110016;261.6317157;432.8890789;412.6163379;29860.5093;2.673770328;0.03996604;4.318369656;93.48393835;403.6982027;18;52.5;4;46.5;537.1767076;1402.693214;68.97886364;2.611232383;0.913894828;110;155.4162969;34.22413529;868.0403923;12.48078973;0.08041882;43.52413529;261.6317157;5;39.19668275;111.5796869
CID=914322623;18;55;105.8207237;4;49;9.8;1.732200128;147.3720871;25.52110016;264.0442591;434.1702437;412.6163379;30761.58307;2.82560929;0.045280339;3.967149414;105.8207298;419.8066461;18;55;4;49;537.1767076;1491.514087;72.12242079;2.77657997;0.916408197;110;175.4436132;35.32883079;895.1014615;17.31228595;0.112933705;45.12883079;264.0442591;5;44.53549227;126.2491341
CID=813566074;18;57.5;107.653513;4;51.5;10.3;1.732200128;147.3720871;25.52110016;266.4547938;435.4272651;412.6163379;30915.42142;2.824893464;0.046731742;3.835367951;107.6535018;412.8907906;18;57.5;4;51.5;537.1767076;1584.499235;73.86404424;2.94967971;0.916680398;110;178.4292265;36.4252363;922.5812064;21.54798879;0.142337603;46.7252363;266.4547938;5;49.7334766;126.9601918
CID=-1538882920;18;60;109.1608129;4;54;10.8;1.732200128;147.3720871;25.52110016;268.8634208;436.660415;412.6163379;31057.61014;2.807204368;0.048103972;3.69678319;109.1608017;403.5438167;18;60;4;54;537.1767076;1681.784218;75.73290065;3.130783957;0.91688873;110;180.8863761;37.5136169;950.4816197;25.76095102;0.172350051;48.3136169;268.8634208;5;55.76284542;126.9601354
CID=-1639639469;18;62.5;110.949887;4;56.5;11.3;1.732200128;147.3720871;25.52110016;271.2702111;437.8699799;412.6163379;31258.08379;2.777290105;0.049634399;3.53816505;110.9499398;392.5591993;18;62.5;4;56.5;537.1767076;1783.509619;77.83816745;3.320154418;0.917119113;110;183.8049075;38.59424639;978.8053051;29.93243769;0.202872788;49.89424639;271.2702111;5;62.91917084;126.9601257
CID=1633690914;18;65;112.6221065;4;59;11.8;1.732200128;147.3720871;25.52110016;273.6752037;439.0562642;412.6163379;31460.71824;2.743970787;0.051169882;3.385219133;112.6220781;381.2504135;18;65;4;59;537.1767076;1889.821762;79.99127779;3.518063488;0.917318983;110;186.5343988;39.6674093;1007.555573;34.11694827;0.234305443;51.4674093;273.6752037;5;69.60809277;126.9601111
CID=47403997;18;67.5;114.5303043;4;61.5;12.3;1.732200128;147.3720871;25.52110016;276.0784043;440.2195938;412.6163379;31675.43335;2.698811011;0.052855958;3.217402612;114.5302975;368.4900785;18;67.5;4;61.5;537.1767076;2000.873581;82.36337061;3.724795868;0.917530186;110;189.6512912;40.73340339;1036.736554;38.18891942;0.265816003;53.03340339;276.0784043;5;77.24064043;126.9601922
CID=-618002556;18;69.99;116.7712163;4;63.99;12.798;1.732200128;147.3720871;25.52110016;278.4701832;441.3558019;412.6163379;31925.40295;2.647846324;0.054737213;3.041831996;116.7712099;355.1984024;18;69.99;4;63.99;537.1767076;2116.351904;84.91028851;3.93976856;0.917757069;110;193.3142273;41.7883194;1066.234002;42.17072342;0.297554322;54.5863194;278.4701832;5;86.20443211;126.9601444
CID=-564728792;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564728695;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564728854;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564728765;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-564728668;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419138;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419169;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419332;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419363;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419262;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419293;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419456;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524419487;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524418890;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524418921;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688818979;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688818948;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688818785;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688818754;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688818855;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688818824;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688818661;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1287256277;21;50;72.89786962;4;44;8.8;1.731160361;146.9697503;27.98784959;261.7317868;431.240656;414.2683889;27477.49843;2.494710753;0.031980933;5.220106114;72.8978862;380.5347014;21;50;4;44;589.589206;1317.90549;64.97421442;2.235294467;0.905204301;110;122.3556708;34.77632319;881.4889968;1.751582907;0.011274813;43.57632319;261.7317868;5;30.40137584;87.06336755
CID=2059979464;21;52.5;83.99911482;4;46.5;9.3;1.731160361;146.9697503;27.98784959;264.1814613;432.5434123;414.2683889;28460.85958;2.672835903;0.036655579;4.775736112;83.9991405;401.1577286;21;52.5;4;46.5;589.589206;1402.693214;67.9899182;2.379102602;0.91082041;110;140.1192695;35.90252651;909.4024294;5.552753059;0.036192736;45.20252651;264.1814613;5;35.25725516;100.2464014
CID=756017549;21;55;95.70891165;4;49;9.8;1.731160361;146.9697503;27.98784959;266.6294535;433.8217595;414.2683889;29359.22899;2.847620767;0.041718331;4.39269198;95.70889568;420.4196985;21;55;4;49;589.589206;1491.514087;70.96213218;2.529751344;0.914451858;110;159.018347;37.02009588;937.7529558;9.954038191;0.065711489;46.82009588;266.6294535;5;39.81781957;114.3392757
CID=218221939;21;57.5;106.5149004;4;51.5;10.3;1.731160361;146.9697503;27.98784959;269.0758944;435.0759557;414.2683889;30131.34325;2.983919439;0.046602987;4.067435874;106.5149446;433.2427068;21;57.5;4;51.5;589.589206;1584.499235;73.83384585;2.687463099;0.916513832;110;176.5742206;38.12929068;966.5421077;14.79701137;0.098956079;48.42929068;269.0758944;5;45.17943076;126.9600569
