PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1085739976;21;60;107.7950081;4;54;10.8;1.731160361;146.9697503;27.98784959;271.5208829;436.3062712;414.2683889;30266.54028;2.965328164;0.047905107;3.926835477;107.7949922;423.2931998;21;60;4;54;589.589206;1681.784218;75.62896247;2.852467788;0.916700533;110;178.6598141;39.23037742;995.7719729;19.17821636;0.129958196;50.03037742;271.5208829;5;50.29974934;126.9600944
CID=-904171523;21;62.5;109.5296162;4;56.5;11.3;1.731160361;146.9697503;27.98784959;273.9644834;437.5129913;414.2683889;30444.25624;2.942428155;0.049434221;3.76915432;109.5296522;412.8341619;21;62.5;4;56.5;589.589206;1783.509619;77.62109831;3.025003852;0.916937687;110;181.4878943;40.32363146;1025.445279;23.61796403;0.162206581;51.62363146;273.9644834;5;57.23786885;126.9601986
CID=2086833858;21;65;111.135475;4;59;11.8;1.731160361;146.9697503;27.98784959;276.4067226;438.6964189;414.2683889;30631.725;2.908444818;0.050964548;3.607875789;111.1354914;400.9630488;21;65;4;59;589.589206;1889.821762;79.72549631;3.20531947;0.917142007;110;184.1077051;41.40933903;1055.565494;28.03829743;0.195215756;53.20933903;276.4067226;5;63.6615401;126.96012
CID=1139102303;21;67.5;112.9877464;4;61.5;12.3;1.731160361;146.9697503;27.98784959;278.8475879;439.8568787;414.2683889;30846.07503;2.87068039;0.052651815;3.440637588;112.9877321;388.749838;21;67.5;4;61.5;589.589206;2000.873581;81.96574617;3.393674037;0.917360807;110;187.1314944;42.48779978;1086.136946;32.4761264;0.229284373;54.78779978;278.8475879;5;71.07058337;126.9601341
CID=-164859612;21;69.99;115.0092267;4;63.99;12.798;1.731160361;146.9697503;27.98784959;281.2772698;440.9902142;414.2683889;31069.57785;2.82500048;0.054468002;3.26669377;115.0092423;375.6999753;21;69.99;4;63.99;589.589206;2116.351904;84.35195421;3.589536379;0.917580531;110;190.4339291;43.5550571;1117.039945;36.84789328;0.263850535;56.3530571;281.2772698;5;79.15632287;126.9601947
CID=-1154826422;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154826391;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154826988;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154826957;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097561;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097530;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097367;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097336;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097437;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097406;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097243;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097212;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097809;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73097778;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492469718;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492469749;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492469912;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492469943;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492469842;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492469873;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492470036;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1287263576;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2059972165;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=756010250;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=218214636;24;55;85.29566459;4;49;9.8;1.73017313;146.504471;30.64715783;269.2078425;433.4911567;415.8906381;27931.18143;2.829354668;0.038002644;4.865636698;85.29565155;415.0176523;24;55;4;49;645.7808169;1491.514087;70.01297841;2.309628976;0.911318168;110;142.2042705;38.69293025;981.423041;2.485146348;0.016606519;48.49293025;269.2078425;5;35.04623004;102.0454761
CID=-1085747279;24;57.5;97.90563135;4;51.5;10.3;1.73017313;146.504471;30.64715783;271.6911488;434.7426674;415.8906381;28869.76637;3.027819291;0.043569254;4.459498385;97.90562925;436.6099955;24;57.5;4;51.5;645.7808169;1584.499235;73.0255393;2.453617688;0.914951942;110;162.5792649;39.81479036;1011.552871;6.964084462;0.047163909;50.11479036;271.6911488;5;41.1954646;116.8090203
CID=-904178826;24;60;106.798014;4;54;10.8;1.73017313;146.504471;30.64715783;274.173532;435.9702886;415.8906381;29499.50842;3.139376817;0.047858077;4.165841225;106.7979727;444.9033975;24;60;4;54;645.7808169;1681.784218;75.63038035;2.604264751;0.916556003;110;177.0352623;40.92845806;1042.143937;11.83106257;0.08122648;51.72845806;274.173532;5;46.31144565;126.9602034
CID=2086826555;24;62.5;108.2895518;4;56.5;11.3;1.73017313;146.504471;30.64715783;276.6550523;437.1743042;415.8906381;29668.24153;3.114245487;0.049313018;4.004206564;108.2895669;433.6137947;24;62.5;4;56.5;645.7808169;1783.509619;77.55238401;2.761787858;0.916769961;110;179.4659318;42.03421016;1073.199096;16.46157278;0.114600304;53.33421016;276.6550523;5;52.27777747;126.9601433
CID=1139095000;24;65;109.7709149;4;59;11.8;1.73017313;146.504471;30.64715783;279.1357262;438.355016;415.8906381;29827.67167;3.083516508;0.050816252;3.841509841;109.7709093;421.6860284;24;65;4;59;645.7808169;1889.821762;79.56484744;2.926413594;0.916969291;110;181.8813823;43.13233449;1104.721975;21.14196693;0.149285067;54.93233449;279.1357262;5;58.20311614;126.9601812
CID=-164866915;24;67.5;111.3685128;4;61.5;12.3;1.73017313;146.504471;30.64715783;281.615523;439.5127473;415.8906381;30030.23399;3.042803379;0.052423382;3.668654464;111.3685625;408.572774;24;67.5;4;61.5;645.7808169;2000.873581;81.73050689;3.098378782;0.917170507;110;184.4880792;44.22313245;1136.717105;25.81836492;0.184959132;56.52313245;281.615523;5;64.59343649;126.9602048
CID=16701538;24;69.99;113.3631902;4;63.99;12.798;1.73017313;146.504471;30.64715783;284.0844483;440.6433515;415.8906381;30241.54603;2.996832142;0.05425581;3.484385188;113.3631916;395.0010259;24;69.99;4;63.99;645.7808169;2116.351904;84.0644647;3.277198468;0.917403074;110;187.7446843;45.30260052;1169.059221;30.47911937;0.221576045;58.10060052;284.0844483;5;72.57219283;126.9601894
CID=-1720768050;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720768647;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720768616;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186776160;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186776129;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186775966;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186775935;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186776036;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186776005;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186775842;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186775811;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186776408;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186776377;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105046981;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105046950;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105046787;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105046756;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105046857;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105046826;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105046663;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1287262423;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2059973318;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=756011403;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=218223737;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1085738178;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-904169725;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2086835656;27;60;99.58208958;4;54;10.8;1.729228692;145.9744296;33.51230353;276.8229726;435.6491124;417.4809759;28367.07596;3.201027426;0.045335878;4.521396354;99.58209612;450.2501264;27;60;4;54;705.9243933;1681.784218;75.14531297;2.382385755;0.91530304;110;165.2997264;42.60827319;1089.592816;3.449501357;0.02400217;53.40827319;276.8229726;5;41.50761508;118.9402477
CID=1139104101;27;62.5;106.9074708;4;56.5;11.3;1.729228692;145.9744296;33.51230353;279.3436673;436.8505378;417.4809759;28878.57265;3.29697125;0.049142834;4.260085061;106.9074276;455.4347351;27;62.5;4;56.5;705.9243933;1783.509619;77.51790472;2.526488157;0.916572174;110;177.2135751;43.72639588;1122.061917;8.415088092;0.059404079;55.02639588;279.3436673;5;46.74934204;126.9601804
CID=-164857814;27;65;108.4553252;4;59;11.8;1.729228692;145.9744296;33.51230353;281.8641247;438.0286482;417.4809759;29064.79832;3.264688887;0.050697543;4.082297245;108.4553133;442.7468269;27;65;4;59;705.9243933;1889.821762;79.52400461;2.677088056;0.9167929;110;179.7361225;44.83680796;1155.020035;13.31752989;0.095404985;56.63680796;281.8641247;5;52.9407297;126.9601904
CID=16710639;27;67.5;109.8865377;4;61.5;12.3;1.729228692;145.9744296;33.51230353;284.3842985;439.1837658;417.4809759;29246.99292;3.22404869;0.052261763;3.905031313;109.8864859;429.1101682;27;67.5;4;61.5;705.9243933;2000.873581;81.61362376;2.834402098;0.916984316;110;182.0699;45.93981244;1188.471905;18.25747879;0.132772594;58.23981244;284.3842985;5;58.66569763;126.960151
CID=-1287251276;27;69.99;111.767319;4;63.99;12.798;1.729228692;145.9744296;33.51230353;286.8940033;440.3117536;417.4809759;29440.64761;3.180569057;0.054075569;3.716121114;111.7673163;415.3408841;27;69.99;4;63.99;705.9243933;2116.351904;83.85979964;2.997986645;0.917218609;110;185.1389267;47.03135926;1222.286559;23.22486341;0.171493926;59.82935926;286.8940033;5;66.18877195;126.960168
CID=1588317730;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588317761;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624920139;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624920108;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624919945;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624919914;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624920015;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624919984;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624919821;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624919790;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624920387;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624920356;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524422337;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524422434;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524422531;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524422372;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524422461;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524422558;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524422655;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1643653639;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=978247086;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=877490537;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-863510443;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-964266992;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1985903905;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=722776474;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=57369921;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-43386628;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1065023541;30;65;107.2990438;4;59;11.8;1.728317136;145.3777326;36.59773511;284.5940451;437.7138627;419.0371201;28296.0433;3.457470534;0.050656866;4.332126168;107.299038;464.8329704;30;65;4;59;770.1963031;1889.821762;79.58018609;2.453688435;0.916629413;110;177.851616;46.52317103;1206.455028;4.514840115;0.03282829;58.32317103;284.5940451;5;48.31558638;126.9601963
CID=1643656838;30;67.5;108.7807501;4;61.5;12.3;1.728317136;145.3777326;36.59773511;287.1562563;438.8664545;419.0371201;28467.05542;3.425602895;0.052272406;4.153045422;108.7807676;451.7714687;30;67.5;4;61.5;770.1963031;2000.873581;81.5861186;2.597874819;0.916837469;110;180.2667136;47.63825005;1241.396566;9.740190161;0.071937386;59.93825005;287.1562563;5;54.24248809;126.9601707
CID=978250285;30;69.99;110.4149362;4;63.99;12.798;1.728317136;145.3777326;36.59773511;289.7085143;439.9919137;419.0371201;28680.77818;3.38095179;0.054014077;3.960095641;110.4149548;437.2537812;30;69.99;4;63.99;770.1963031;2116.351904;83.74791916;2.747808442;0.917052072;110;182.9319983;48.7417422;1276.717045;14.99542794;0.112524461;61.5397422;289.7085143;5;60.77921024;126.9601782
CID=-1688815931;-18;-5;0;4;-11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823541;-18;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823444;-18;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823347;-18;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823506;-18;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823417;-18;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823320;-18;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823223;-18;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823382;-18;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823789;-18;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154823692;-18;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73094362;-18;22.5;54.57773565;4;16.5;3.3;1.75236476;147.8756507;7.216881745;205.2586374;421.6584674;391.0779783;35417.4979;1.050149562;0.020723347;3.575414895;54.57774975;195.1380994;-18;22.5;4;16.5;144.6003673;617.2018999;46.99386309;4.268328716;0.887471964;110;93.43654253;0.555618525;298.7434039;18.53564137;0.095707928;3.855618525;205.2586374;5;28.29135698;54.709828
CID=-73094265;-18;25;54.7482627;4;19;3.8;1.75236476;147.8756507;7.216881745;207.359843;423.3025543;391.0779783;35483.73006;1.048533708;0.021012364;3.518552534;54.74826815;192.6346576;-18;25;4;19;144.6003673;665.3809326;47.86367781;4.601516201;0.887709596;110;93.7033779;1.602245336;310.1843439;20.00416352;0.104093015;5.402245336;207.359843;4.870175853;33.19145298;54.85658838
CID=-73094168;-18;27.5;55.26107724;4;21.5;4.3;1.75236476;147.8756507;7.216881745;209.4541157;424.9195628;391.0779783;35673.52358;1.032499707;0.021412852;3.393466202;55.26107342;187.5265849;-18;27.5;4;21.5;144.6003673;716.3448726;49.65228851;4.953963024;0.888413827;110;94.50608739;2.638825663;321.8442662;21.21228432;0.111244604;6.938825663;209.4541157;4.842873274;38.36865037;55.3459638
CID=-73094327;-18;30;55.51592105;4;24;4.8;1.75236476;147.8756507;7.216881745;211.541698;426.5097245;391.0779783;35851.78415;1.00182526;0.021741368;3.239863378;55.51591523;179.8639807;-18;30;4;24;144.6003673;770.1963031;51.91815498;5.326378609;0.888758065;110;94.90513805;3.665586738;333.722442;22.08945023;0.116760755;8.465586738;211.541698;5;44.36254313;55.57196817
CID=-73094238;-18;32.5;55.20022085;4;26.5;5.3;1.75236476;147.8756507;7.216881745;213.6228263;428.0732743;391.0779783;36005.2852;0.968964803;0.021896659;3.114984007;55.20021802;171.9477963;-18;32.5;4;26.5;144.6003673;827.0395933;53.90787403;5.719484736;0.888331065;110;94.4108091;4.68275442;345.8182021;22.85442959;0.121768155;9.98275442;213.6228263;10;52.70273598;55.21277103
CID=-73094141;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73094044;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73094203;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73094610;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73094513;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472917;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473014;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473111;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472952;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473041;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473138;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473235;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473076;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472669;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472766;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765200;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765103;-15;-2.5;0;4;-8.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765006;-15;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765165;-15;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765076;-15;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720764979;-15;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720764882;-15;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765041;-15;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765448;-15;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720765351;-15;17.5;50.1484549;4;11.5;2.3;1.749912208;148.1061964;8.127938633;203.3491097;417.5513449;392.9623045;33547.29255;1.081598082;0.019000423;4.089564681;50.14843482;205.0852678;-15;17.5;4;11.5;163.9400843;528.7967575;43.14285781;3.225548894;0.880647366;110;86.51892577;0.153332471;294.4333286;13.5270718;0.069247475;2.453332471;203.3491097;5;19.20515925;50.30394885
CID=-1186772961;-15;20;56.41876521;4;14;2.8;1.749912208;148.1061964;8.127938633;205.4931993;419.2435367;392.9623045;34594.24724;1.148779;0.021091253;3.817179326;56.41877233;215.3605713;-15;20;4;14;163.9400843;571.706909;46.23757564;3.487291785;0.889947724;110;96.3196534;1.236300008;306.146499;15.91036588;0.082084077;4.036300008;205.4931993;5;22.27983914;56.5903176
CID=-1186772864;-15;22.5;61.75957498;4;16.5;3.3;1.749912208;148.1061964;8.127938633;207.6299286;420.9082324;392.9623045;35393.88341;1.202873335;0.022949918;3.609664195;61.75958788;222.9313731;-15;22.5;4;16.5;163.9400843;617.2018999;48.83484921;3.764801651;0.896114219;110;104.7120825;2.308660931;318.0945323;18.31087879;0.095213023;5.608660931;207.6299286;5;25.44974466;61.94203644
CID=-1186772767;-15;25;62.27025278;4;19;3.8;1.749912208;148.1061964;8.127938633;209.7595539;422.5456569;392.9623045;35516.76814;1.20239028;0.023373017;3.537501974;62.27027102;220.2812067;-15;25;4;19;163.9400843;665.3809326;49.8530004;4.058683607;0.896633019;110;105.5168467;3.370647007;330.2765601;19.98448152;0.10474156;7.170647007;209.7595539;5;29.59668947;62.43444154
CID=-1186772926;-15;27.5;62.1893581;4;21.5;4.3;1.749912208;148.1061964;8.127938633;211.8823254;424.1560347;392.9623045;35537.19302;1.184628636;0.023621963;3.449343485;62.18937884;214.5125287;-15;27.5;4;21.5;163.9400843;716.3448726;51.12242634;4.369552912;0.896551598;110;105.3893451;4.422488234;342.6917547;21.38478755;0.112979959;8.722488234;211.8823254;5;33.47635468;62.33364455
CID=-1186772837;-15;30;61.66637801;4;24;4.8;1.749912208;148.1061964;8.127938633;213.9984875;425.7395938;392.9623045;35549.78821;1.166222711;0.023737399;3.384529899;61.66636845;208.7116678;-15;30;4;24;163.9400843;770.1963031;52.15666903;4.698035301;0.896018282;110;104.5652255;5.464413053;355.3393404;22.75688344;0.121202529;10.26441305;213.9984875;5;39.14848969;61.77953323
CID=-1186772740;-15;32.5;62.38174599;4;26.5;5.3;1.749912208;148.1061964;8.127938633;216.1082784;427.2965655;392.9623045;35752.6782;1.148005664;0.024247405;3.254629888;62.38172405;203.0294236;-15;32.5;4;26.5;163.9400843;827.0395933;54.10805161;5.044767404;0.896744737;110;105.6925346;6.496648597;368.2186044;24.12468655;0.129537615;11.7966486;216.1082784;5;44.81291256;62.47003159
CID=-1186772643;-15;35;63.24005482;4;29;5.8;1.749912208;148.1061964;8.127938633;218.2119299;428.8271845;392.9623045;35981.65317;1.12986138;0.024814758;3.12213069;63.24004952;197.4436994;-15;35;4;29;163.9400843;886.9809836;56.20425234;5.410397266;0.897587396;110;107.0461943;7.51942096;381.3289095;25.48006649;0.137944308;13.31942096;218.2119299;5;52.22685927;63.29539751
CID=-1186772802;-15;37.5;60.90782084;4;31.5;6.3;1.749912208;148.1061964;8.127938633;220.3096673;430.3316884;392.9623045;35987.72249;1.075370312;0.024358741;3.048303445;60.90782091;185.6655203;-15;37.5;4;31.5;163.9400843;950.1286888;57.53817151;5.795584973;0.895223161;110;103.370717;8.53295552;394.6697066;25.93849624;0.141596179;14.83295552;220.3096673;10;60.56919882;60.90952246
CID=-1186773209;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186773112;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043782;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043685;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043588;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043747;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043658;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043561;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043464;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043623;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044030;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105043933;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321177;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321274;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321371;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321212;-12;0;0;4;-6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321301;-12;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321398;-12;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321495;-12;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321336;-12;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588320929;-12;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588321026;-12;15;40.53705625;4;9;1.8;1.747637729;148.2918459;9.127317106;203.4626873;415.1561167;394.8346401;31087.52859;1.04217661;0.016017419;4.920024937;40.53706549;199.4433731;-12;15;4;9;185.2441558;488.3738644;37.94858933;2.636379335;0.860507408;110;71.57370008;0.744124303;300.7796606;9.252284989;0.047308237;2.544124303;203.4626873;5;14.52722776;40.66775891
CID=-1624916940;-12;17.5;47.40851122;4;11.5;2.3;1.747637729;148.2918459;9.127317106;205.6426825;416.8697193;394.8346401;32253.28165;1.118763727;0.018232188;4.464622967;47.40850485;211.6610996;-12;17.5;4;11.5;185.2441558;528.7967575;41.83287386;2.85459347;0.875726783;110;82.25141967;1.853478302;312.9800456;11.36663683;0.058579246;4.153478302;205.6426825;5;17.07013735;47.56096536
CID=-1624916843;-12;20;52.45183672;4;14;2.8;1.747637729;148.2918459;9.127317106;207.8151402;418.5556531;394.8346401;32995.19037;1.174603569;0.019953598;4.18810391;52.45184381;219.6737722;-12;20;4;14;185.2441558;571.706909;44.55581716;3.086234524;0.884358299;110;90.11317253;2.951891104;325.431043;13.47241953;0.069986188;5.751891104;207.8151402;5;19.88313778;52.61549853
CID=-1624916746;-12;22.5;59.65588635;4;16.5;3.3;1.747637729;148.2918459;9.127317106;209.980325;420.2141361;394.8346401;34073.77713;1.248728945;0.022371169;3.869408169;59.65587599;230.8329339;-12;22.5;4;16.5;185.2441558;617.2018999;48.00604646;3.331829267;0.893852778;110;101.4011801;4.039597395;338.1316976;15.9996181;0.083784374;7.339597395;209.980325;5;22.94298002;59.84037332
CID=-1624916905;-12;25;66.45126044;4;19;3.8;1.747637729;148.2918459;9.127317106;212.1384959;421.8453762;394.8346401;35010.12288;1.321348347;0.024721462;3.632815895;66.45127502;241.4052481;-12;25;4;19;185.2441558;665.3809326;50.88237737;3.591913222;0.900478024;110;112.1207452;5.116829976;351.0810863;18.74370123;0.098952774;8.916829976;212.1384959;5;26.30707757;66.65299001
CID=-1624916816;-12;27.5;69.47535046;4;21.5;4.3;1.747637729;148.2918459;9.127317106;214.2899057;423.4495985;394.8346401;35447.26501;1.352382803;0.025955832;3.514420639;69.47534716;244.165594;-12;27.5;4;21.5;185.2441558;716.3448726;52.48943436;3.867030889;0.902858444;110;116.9140856;6.183819938;364.2783293;21.07670919;0.112183243;10.48381994;214.2899057;5;30.34151905;69.67200288
CID=-1624916719;-12;30;69.91864869;4;24;4.8;1.747637729;148.2918459;9.127317106;216.434801;425.0270275;394.8346401;35540.23895;1.350175398;0.026407337;3.445018808;69.91865277;240.8710738;-12;30;4;24;185.2441558;770.1963031;53.54378436;4.157736041;0.903182104;110;117.6179224;7.240796884;377.7226019;22.97208101;0.123285582;12.04079688;216.434801;4.888434464;34.43230074;70.09697204
CID=-1624916622;-12;32.5;69.97777832;4;26.5;5.3;1.747637729;148.2918459;9.127317106;218.5734221;426.5778912;394.8346401;35587.39401;1.331353333;0.026746565;3.353435831;69.97776962;234.6659601;-12;32.5;4;26.5;185.2441558;827.0395933;54.93185336;4.464592093;0.903224801;110;117.7118047;8.287989168;391.4131465;24.60145833;0.133135726;13.58798917;218.5734221;5;39.24552932;70.13221173
CID=-1624916781;-12;35;70.03020362;4;29;5.8;1.747637729;148.2918459;9.127317106;220.7060023;428.1024207;394.8346401;35680.99586;1.310955324;0.027091032;3.259663027;70.03020342;228.2748649;-12;35;4;29;185.2441558;886.9809836;56.41790759;4.788172559;0.903262581;110;117.7950781;9.325624174;405.3492858;26.18928537;0.142927276;15.12562417;220.7060023;5;45.7051644;70.15244
CID=-1624917188;-12;37.5;70.81109081;4;31.5;6.3;1.747637729;148.2918459;9.127317106;222.8327681;429.6008507;394.8346401;35871.98549;1.290452439;0.027680786;3.13453971;70.81110968;221.9602352;-12;37.5;4;31.5;185.2441558;950.1286888;58.40087348;5.129061614;0.903815275;110;119.0357738;10.35392863;419.5304362;27.76405097;0.152815987;16.65392863;222.8327681;5;51.97931515;70.90572285
CID=-1624917091;-12;40;71.07663151;4;34;6.8;1.747637729;148.2918459;9.127317106;224.953939;431.073419;394.8346401;36027.77537;1.26860842;0.02811413;3.032108851;71.07663297;215.5120879;-12;40;4;34;185.2441558;1016.593022;60.16670248;5.487854759;0.903999013;110;119.4578423;11.37312899;433.9561224;29.2887806;0.16259957;18.17312899;224.953939;4.778157151;60.99473469;71.12729431
CID=1524421316;-12;42.5;69.05961028;4;36.5;7.3;1.747637729;148.2918459;9.127317106;227.0697269;432.5203673;394.8346401;36100.3634;1.210664364;0.027793653;2.941085048;69.05852726;203.107002;-12;42.5;4;36.5;185.2441558;1086.486544;61.83235507;5.865159628;0.902548442;110;116.2525713;12.38345182;448.6259942;29.90226463;0.167452981;19.68345182;227.0697269;10;69.27520505;69.05852689
CID=1524421347;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421378;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421409;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421440;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421471;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421502;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421533;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421068;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524421099;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816801;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816770;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816739;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816708;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816677;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816646;-9;2.5;0;4;-3.5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816615;-9;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688816584;-9;7.5;0;4;1.5;0.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688817049;-9;10;25.3523549;4;4;0.8;1.745529102;148.4312465;10.22117509;201.2671318;411.0322242;396.6937815;26808.25968;0.886773117;0.011367316;6.835622809;25.35234963;173.2990994;-9;10;4;4;208.6447812;414.6074674;28.9561695;1.987145162;0.805703656;110;47.8077888;0.123769252;294.1184868;3.708341851;0.018785105;0.923769252;201.2671318;5;9.09709157;25.43403964
CID=-1688817018;-9;12.5;30.09722363;4;6.5;1.3;1.745529102;148.4312465;10.22117509;203.4912097;412.7958631;396.6937815;28044.3856;0.963924455;0.012856767;6.18770232;30.0972274;186.2326838;-9;12.5;4;6.5;208.6447812;450.3422403;32.23844056;2.15841603;0.826798405;110;55.30732269;1.271351254;306.5314962;5.177516429;0.0264358;2.571351254;203.4912097;5;10.77712208;30.19430957
CID=-1154824562;-9;15;35.41455707;4;9;1.8;1.745529102;148.4312465;10.22117509;205.7072954;414.5314662;396.6937815;29251.64029;1.041445256;0.014553857;5.616387751;35.4145723;198.9019701;-9;15;4;9;208.6447812;488.3738644;35.61235168;2.340695328;0.845847854;110;63.61294843;2.407414575;319.2125594;6.862789632;0.035321569;4.207414575;205.7072954;5;12.6553061;35.52892517
CID=-1154824531;-9;17.5;42.10227232;4;11.5;2.3;1.745529102;148.4312465;10.22117509;207.9156675;416.2392322;396.6937815;30560.48799;1.127460848;0.016700579;5.055308288;42.10226567;212.8399326;-9;17.5;4;11.5;208.6447812;528.7967575;39.45886072;2.534435583;0.864379703;110;74.00425367;3.532198928;332.1606294;8.837609203;0.04585371;5.832198928;207.9156675;5;15.23477634;42.23728487
CID=-1154824500;-9;20;49.19132084;4;14;2.8;1.745529102;148.4312465;10.22117509;210.1165996;417.9193654;396.6937815;31728.56779;1.211804149;0.019022448;4.596235244;49.19134709;226.0950032;-9;20;4;14;208.6447812;571.706909;43.15794722;2.740096857;0.878994029;110;85.02733493;4.645941903;345.3746704;11.04877491;0.057794576;7.445941903;210.1165996;5;17.63574135;49.34989159
CID=-1154824469;-9;22.5;54.92399215;4;16.5;3.3;1.745529102;148.4312465;10.22117509;212.3103596;419.5720752;396.6937815;32536.19629;1.273963938;0.020989946;4.276779693;54.92399588;234.8978303;-9;22.5;4;16.5;208.6447812;617.2018999;46.12919756;2.958146839;0.887952672;110;93.97840789;5.748879105;358.8536684;13.28258347;0.070052321;9.048879105;212.3103596;5;20.50836038;55.09693502
CID=-1154824438;-9;25;62.31059687;4;19;3.8;1.745529102;148.4312465;10.22117509;214.4972096;421.1975755;396.6937815;33487.10171;1.353581123;0.023514495;3.957881891;62.31056086;246.6178404;-9;25;4;19;208.6447812;665.3809326;49.42981038;3.189060991;0.896673466;110;105.580355;6.841244316;372.5966439;15.9275539;0.084701422;10.64124432;214.4972096;5;23.59294627;62.50515793
CID=-1154824407;-9;27.5;69.91537832;4;21.5;4.3;1.745529102;148.4312465;10.22117509;216.6774056;422.7960907;396.6937815;34508.38707;1.433005799;0.026169174;3.68966863;69.91536005;257.9645108;-9;27.5;4;21.5;208.6447812;716.3448726;52.54136925;3.433322744;0.903179723;110;117.6126934;7.923269675;386.6026632;18.82902881;0.100973335;12.22326967;216.6774056;5;27.11499713;70.13045562
CID=-1154824376;-9;30;77.52580402;4;24;4.8;1.745529102;148.4312465;10.22117509;218.8511968;424.3678306;396.6937815;35393.52019;1.511528396;0.028890985;3.46741441;77.52581175;268.8141168;-9;30;4;24;208.6447812;770.1963031;55.39792356;3.691423762;0.907874196;110;129.7407564;8.995185893;400.8708509;21.98388451;0.118893139;13.79518589;218.8511968;5;30.87260765;77.76024219
CID=-1154824345;-9;32.5;78.10433355;4;26.5;5.3;1.745529102;148.4312465;10.22117509;221.018826;425.9130252;396.6937815;35504.98466;1.515326415;0.02943236;3.40832295;78.10436526;266.2049006;-9;32.5;4;26.5;208.6447812;827.0395933;56.34074757;3.963864271;0.908172138;110;130.6660941;10.0572225;415.4004032;24.20515303;0.13202954;15.3572225;221.018826;5;35.55719132;78.31813829
CID=-1154824810;-9;35;77.94423275;4;29;5.8;1.745529102;148.4312465;10.22117509;223.1805286;427.4319024;396.6937815;35541.89187;1.492585454;0.02974723;3.322674773;77.9442392;258.9833573;-9;35;4;29;208.6447812;886.9809836;57.66768458;4.251153461;0.908090417;110;130.4099431;11.10960811;430.190601;26.02922859;0.143210136;16.90960811;223.1805286;5;40.01401566;78.13483686
CID=-1154824779;-9;37.5;78.17849534;4;31.5;6.3;1.745529102;148.4312465;10.22117509;225.3365327;428.9246937;396.6937815;35591.02336;1.490242422;0.030198258;3.266420574;78.17849408;255.3638415;-9;37.5;4;31.5;208.6447812;950.1286888;58.69325457;4.55380999;0.90820978;110;130.7846885;12.15257077;445.2408251;28.21845976;0.156615291;18.45257077;225.3365327;4.872600752;46.14977238;78.3394437
CID=-73095383;-9;40;79.20995939;4;34;6.8;1.745529102;148.4312465;10.22117509;227.4870587;430.3916338;396.6937815;35789.84362;1.468964211;0.03092431;3.137972004;79.2099546;248.55862;-9;40;4;34;208.6447812;1016.593022;60.71119449;4.87236257;0.908721282;110;132.4356298;13.18633829;460.5505712;30.07824745;0.168415458;19.98633829;227.4870587;5;52.98676879;79.34173422
CID=-73095352;-9;42.5;80.04576264;4;36.5;7.3;1.745529102;148.4312465;10.22117509;229.6323193;431.8329615;396.6937815;35970.53138;1.445968734;0.03160232;3.017843985;80.04577182;241.565651;-9;42.5;4;36.5;208.6447812;1086.486544;62.72015201;5.207350685;0.909119443;110;133.7744662;14.21113869;476.1194674;31.88917787;0.180153396;21.51113869;229.6323193;5;59.90500371;80.14697249
CID=-73095321;-9;45;80.39757777;4;39;7.8;1.745529102;148.4312465;10.22117509;231.772519;433.2489195;396.6937815;35576.05506;0.995105517;0.028965578;2.308399586;71.0943024;164.1140583;-9;45;4;39;208.6447812;1159.924238;75.31782335;5.559325433;0.904011166;96.23759545;119.4859328;15.22720068;491.9472928;23.70332836;0.135120205;23.02720068;231.772519;10;70.70095393;80.44630452
CID=-73095290;-9;47.5;76.76229894;4;41.5;8.3;1.745529102;148.4312465;10.22117509;233.9078544;434.6397557;396.6937815;36119.6991;1.311373961;0.031295955;2.781379306;76.75085005;213.473226;-9;47.5;4;41.5;208.6447812;1237.023721;66.95387619;5.92885053;0.907463316;109.5195683;128.5020016;16.23475423;508.0339985;33.22718452;0.191143468;24.53475423;233.9078544;10;79.04127648;76.75084679
CID=-73095259;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73095228;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73095197;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73095166;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73095631;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73095600;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492471896;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492471927;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492471958;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492471989;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472020;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472051;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472082;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492472113;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492471648;-6;7.5;16.63948626;4;1.5;0.3;1.743574594;148.5230335;11.41599598;201.1744223;408.6790634;398.5385016;23226.91799;0.752518455;0.008850656;8.925761759;16.63948873;148.5201122;-6;7.5;4;1.5;234.2778819;381.0766891;23.90498838;1.626601223;0.753757494;110;33.54008129;0.560312075;298.7939751;0.642480793;0.00324886;0.860312075;201.1744223;5;6.505234675;16.69041215
CID=1492471679;-6;10;21.12052825;4;4;0.8;1.743574594;148.5230335;11.41599598;203.4349429;410.4653997;398.5385016;24823.55837;0.853749712;0.01019559;7.886621781;21.12052685;166.5696071;-6;10;4;4;234.2778819;414.6074674;27.34847688;1.769725183;0.782892819;110;40.98814029;1.73527175;311.6622519;1.694282982;0.008636463;2.53527175;203.4349429;5;7.769439478;21.18761915
CID=-1720766221;-6;12.5;26.13972829;4;6.5;1.3;1.743574594;148.5230335;11.41599598;205.6872867;412.2235501;398.5385016;26291.67493;0.953420284;0.011744365;7.034054635;26.13972589;183.8682601;-6;12.5;4;6.5;234.2778819;450.3422403;30.76765381;1.922256752;0.809508632;110;49.06087858;2.898369043;324.8156803;2.996365835;0.015397714;4.198369043;205.6872867;5;9.377346167;26.22396136
CID=-1720766190;-6;15;31.79066445;4;9;1.8;1.743574594;148.5230335;11.41599598;207.9317414;413.9537038;398.5385016;27669.2087;1.051190279;0.013525112;6.302603685;31.79066675;200.3639734;-6;15;4;9;234.2778819;488.3738644;34.26540549;2.084592282;0.83334394;110;57.96036754;4.049846565;338.2531515;4.551033526;0.023578493;5.849846565;207.9317414;5;10.95578965;31.89536231
CID=-1720766159;-6;17.5;36.58064121;4;11.5;2.3;1.743574594;148.5230335;11.41599598;210.1685898;415.6560564;398.5385016;28712.24562;1.122278232;0.01510093;5.779109317;36.58062861;211.4034516;-6;17.5;4;11.5;234.2778819;528.7967575;37.24057901;2.257134789;0.849474201;110;65.42696074;5.18994476;351.9735562;6.222795464;0.032506498;7.48994476;210.1685898;5;13.13351334;36.69846597
CID=-1720766128;-6;20;43.4907829;4;14;2.8;1.743574594;148.5230335;11.41599598;212.3981093;417.3308092;398.5385016;29989.09358;1.216589028;0.017354074;5.206995601;43.49079132;226.4563591;-6;20;4;14;234.2778819;571.706909;40.9386982;2.440293998;0.867603406;110;76.16085967;6.318902019;365.9757966;8.261497701;0.043516813;9.118902019;212.3981093;5;15.61475244;43.63086346
CID=-1720766097;-6;22.5;50.92138617;4;16.5;3.3;1.743574594;148.5230335;11.41599598;214.6205718;418.9781688;398.5385016;31172.88048;1.308933824;0.019824092;4.727610285;50.92137142;240.7363992;-6;22.5;4;16.5;234.2778819;617.2018999;44.57613272;2.634486427;0.881933804;110;87.72429334;7.436954816;380.2587984;10.55960502;0.0560913;10.73695482;214.6205718;5;18.13740409;51.08612979
CID=-1720766066;-6;25;59.11490182;4;19;3.8;1.743574594;148.5230335;11.41599598;216.836243;420.5983458;398.5385016;32278.03325;1.399445808;0.022592332;4.301496625;59.11488172;254.2824642;-6;25;4;19;234.2778819;665.3809326;48.31779513;2.840135515;0.893237392;110;100.5508408;8.544337863;394.8215236;13.12116657;0.070292124;12.34433786;216.836243;5;21.15091165;59.30567564
CID=-1720766035;-6;27.5;64.94862168;4;21.5;4.3;1.743574594;148.5230335;11.41599598;219.0453825;422.191555;398.5385016;32966.48546;1.463543798;0.024692986;4.044674502;64.94862345;262.6960412;-6;27.5;4;21.5;234.2778819;716.3448726;50.93808128;3.057671799;0.899174987;110;109.744183;9.641284295;409.6629828;15.67992872;0.084723229;13.9412843;219.0453825;5;24.34589761;65.15265547
CID=-1720766004;-6;30;73.41871733;4;24;4.8;1.743574594;148.5230335;11.41599598;221.248243;423.7580214;398.5385016;33968.8753;1.550835372;0.027680577;3.744929959;73.41873076;274.9480044;-6;30;4;24;234.2778819;770.1963031;54.25661774;3.287533151;0.905531987;110;123.1852906;10.72802588;424.7822483;18.74379894;0.102159559;15.52802588;221.248243;5;27.81331377;73.64789021
CID=-1720766469;-6;32.5;81.48699683;4;26.5;5.3;1.743574594;148.5230335;11.41599598;223.4450699;425.2979554;398.5385016;34875.45354;1.636252607;0.030614821;3.515862928;81.48698912;286.4970841;-6;32.5;4;26.5;234.2778819;827.0395933;57.10537294;3.530165062;0.909773268;110;136.0851936;11.80479328;440.1784685;22.07427256;0.121369778;17.10479328;223.4450699;5;31.93786736;81.73598743
CID=-1720766438;-6;35;87.30499276;4;29;5.8;1.743574594;148.5230335;11.41599598;225.6361014;426.8115873;398.5385016;35505.56978;1.69369616;0.032892451;3.35426559;87.30499228;292.8441314;-6;35;4;29;234.2778819;886.9809836;59.33169328;3.786021013;0.9120368;110;145.43954;12.87181629;455.8508814;25.28188408;0.140241693;18.67181629;225.6361014;5;36.35941881;87.56100067
CID=-1186773982;-6;37.5;88.07997246;4;31.5;6.3;1.743574594;148.5230335;11.41599598;227.8215676;428.2991454;398.5385016;35618.23569;1.692909557;0.033568496;3.281203787;88.07996944;289.0083293;-6;37.5;4;31.5;234.2778819;950.1286888;60.52410131;4.055562912;0.912297793;110;146.6885809;13.9293242;471.7988308;27.75203067;0.15532732;20.2293242;227.8215676;5;41.70499356;88.31301255
CID=-1186773951;-6;40;87.88669984;4;34;6.8;1.743574594;148.5230335;11.41599598;230.0016905;429.7608617;398.5385016;35623.60551;1.66782606;0.033938316;3.19832333;87.88670084;281.0900857;-6;40;4;34;234.2778819;1016.593022;61.89896909;4.339261624;0.912233517;110;146.377024;14.97754616;488.0217822;29.84728546;0.168572278;21.77754616;230.0016905;5;46.60205525;88.09416037
CID=-1186773920;-6;42.5;86.88166575;4;36.5;7.3;1.743574594;148.5230335;11.41599598;232.1766837;431.1969719;398.5385016;35585.25763;1.641946499;0.034042711;3.144014777;86.88165417;273.1572046;-6;42.5;4;36.5;234.2778819;1086.486544;62.9698073;4.637597606;0.911890514;110;144.7575283;16.01671157;504.5193418;31.90714333;0.181861761;23.31671157;232.1766837;5;53.82799759;87.04776458
CID=-1186773889;-6;45;88.50529888;4;39;7.8;1.743574594;148.5230335;11.41599598;234.3467519;432.607716;398.5385016;35816.08212;1.639354702;0.035048047;3.041269964;88.50530207;269.1685168;-6;45;4;39;234.2778819;1159.924238;64.74475896;4.951061658;0.91243738;110;147.3743816;17.04705062;521.2912753;34.44571562;0.19815536;24.84705062;234.3467519;4.843965534;61.03186781;88.64335632
CID=-1186773858;-6;47.5;89.32776289;4;41.5;8.3;1.743574594;148.5230335;11.41599598;236.512091;433.9933389;398.5385016;35982.99358;1.613716859;0.035801547;2.927026602;89.32776701;261.4647504;-6;47.5;4;41.5;234.2778819;1237.023721;66.75315;5.28015582;0.912700166;110;148.7010805;18.06879483;538.337531;36.52505803;0.212092224;26.36879483;236.512091;4.810657962;68.93686755;89.4302297
CID=-1186773827;-6;50;89.12282971;4;44;8.8;1.743574594;148.5230335;11.41599598;238.6728877;435.3540915;398.5385016;35722.22423;1.110971447;0.033516815;2.180645107;81.44660123;177.6061324;-6;50;4;44;234.2778819;1317.90549;80.40831556;5.625394423;0.909755492;95.83135555;136.0204026;19.08217769;555.6582643;27.18403495;0.159352231;27.88217769;238.6728877;10;81.22168774;89.16253394
CID=-1186773796;-6;52.5;86.3450896;4;46.5;9.3;1.743574594;148.5230335;11.41599598;240.8293199;436.6902313;398.5385016;36189.90855;1.464838753;0.03571233;2.676138342;86.32532838;231.0185212;-6;52.5;4;46.5;234.2778819;1402.693214;71.36887471;5.987305345;0.91169418;109.5618954;143.8615823;20.08743548;573.2538663;38.11626686;0.225586587;29.38743548;240.8293199;10;90.27726856;86.3253299
CID=-1186773765;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186774230;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186774199;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044803;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044772;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044741;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044710;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044679;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044648;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044617;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105044586;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105045051;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105045020;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588320156;-3;10;0;4;4;0.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
