PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1588320187;-3;12.5;21.67983597;4;6.5;1.3;1.741762908;148.5658262;12.71861626;207.8636322;411.6941165;400.3675434;24309.17682;0.913451634;0.010492027;8.110898163;21.67984467;175.8430123;-3;12.5;4;6.5;262.2829963;450.3422403;29.30648939;1.717008905;0.786151;110;41.89922316;4.505094076;343.6817018;0.857574188;0.004435449;5.805094076;207.8636322;5;7.885593119;21.74915377
CID=1588320218;-3;15;26.86667278;4;9;1.8;1.741762908;148.5658262;12.71861626;210.1365481;413.4192164;400.3675434;25766.60506;1.022373477;0.012117202;7.238971817;26.86667789;194.4871241;-3;15;4;9;262.2829963;488.3738644;32.61297966;1.862011153;0.812909051;110;50.21434311;5.671868121;357.8996514;2.140988639;0.011166139;7.471868121;210.1365481;5;9.723426017;26.95281974
CID=1588320249;-3;17.5;32.73130796;4;11.5;2.3;1.741762908;148.5658262;12.71861626;212.4019789;415.1165483;400.3675434;27136.53095;1.12930516;0.013993301;6.485245045;32.73129702;212.2704818;-3;17.5;4;11.5;262.2829963;528.7967575;36.01511408;2.016130535;0.83677899;110;59.43034127;6.827163092;372.4169679;3.701750652;0.019469498;9.127163092;212.4019789;5;11.594876;32.83752119
CID=1588320280;-3;20;37.6996242;4;14;2.8;1.741762908;148.5658262;12.71861626;214.6602065;416.7863108;400.3675434;28165.99263;1.20638515;0.015653377;5.942622156;37.69961605;224.0345736;-3;20;4;14;262.2829963;571.706909;38.93543462;2.179733026;0.852787306;110;67.16638524;7.971218131;387.2324897;5.417424262;0.028736678;10.77121813;214.6602065;5;13.42282355;37.82161818
CID=1588320311;-3;22.5;44.77162229;4;16.5;3.3;1.741762908;148.5658262;12.71861626;216.9115072;418.4287074;400.3675434;29422.1342;1.309470693;0.017998304;5.365679244;44.77164808;240.2303028;-3;22.5;4;16.5;262.2829963;617.2018999;42.46090985;2.353190671;0.870411212;110;78.1509714;9.104270527;402.3450803;7.508216232;0.040171199;12.40427053;216.9115072;5;15.77609902;44.91732844
CID=1588320342;-3;25;52.73560429;4;19;3.8;1.741762908;148.5658262;12.71861626;219.1561513;420.0439462;400.3675434;30659.21955;1.410459395;0.020680852;4.846653883;52.7356227;255.5913105;-3;25;4;19;262.2829963;665.3809326;46.16392992;2.536881697;0.884790574;110;90.55644551;10.22655587;417.7536411;9.885037736;0.053349441;14.02655587;219.1561513;5;18.87935449;52.90573619
CID=1588320373;-3;27.5;61.11767301;4;21.5;4.3;1.741762908;148.5658262;12.71861626;221.3944023;421.6322391;400.3675434;31757.7369;1.509429893;0.023564253;4.42011837;61.11768658;270.1474092;-3;27.5;4;21.5;262.2829963;716.3448726;49.72083277;2.731190671;0.895445747;110;103.70111;11.33830825;433.4571254;12.55045468;0.068332099;15.63830825;221.3944023;5;21.76556535;61.3154223
CID=1588319908;-3;30;68.24527489;4;24;4.8;1.741762908;148.5658262;12.71861626;223.6265169;423.1938017;400.3675434;32559.84614;1.586677367;0.026123912;4.109164198;68.24526186;280.4309867;-3;30;4;24;262.2829963;770.1963031;52.71266858;2.93650871;0.901927357;110;114.9626379;12.43976044;449.4545517;15.31523063;0.08412865;17.23976044;223.6265169;5;25.06767964;68.46224773
CID=1588319939;-3;32.5;76.41066585;4;26.5;5.3;1.741762908;148.5658262;12.71861626;225.8527441;424.7288597;400.3675434;33387.95518;1.67404323;0.029083154;3.823360405;76.41061457;292.1453182;-3;32.5;4;26.5;262.2829963;827.0395933;55.77124436;3.15323374;0.907278555;110;127.9584066;13.53114415;465.7450188;18.45387527;0.102283463;18.83114415;225.8527441;5;28.61611505;76.65083947
CID=-1624917961;-3;35;85.55488349;4;29;5.8;1.741762908;148.5658262;12.71861626;228.0733253;426.2376241;400.3675434;34377.8487;1.766963288;0.032438075;3.558389026;85.55488338;304.4375582;-3;35;4;29;262.2829963;886.9809836;58.9138939;3.381770821;0.911414406;110;142.6213985;14.61269035;482.3277205;21.96251384;0.122840295;20.41269035;228.0733253;5;32.8733722;85.8196147
CID=-1624917930;-3;37.5;94.37377946;4;31.5;6.3;1.741762908;148.5658262;12.71861626;230.2884933;427.7203257;400.3675434;35213.13263;1.858947265;0.03577305;3.350167141;94.37379444;316.1679851;-3;37.5;4;31.5;262.2829963;950.1286888;61.66902891;3.622532541;0.914124022;110;156.8563377;15.68462951;499.2019625;25.7822832;0.145534428;21.98462951;230.2884933;5;37.47151529;94.65972049
CID=-1624917899;-3;40;97.21404581;4;34;6.8;1.741762908;148.5658262;12.71861626;232.4984722;429.1771937;400.3675434;35511.91228;1.886965753;0.037194532;3.2584086;97.21407818;316.7631884;-3;40;4;34;262.2829963;1016.593022;63.11293556;3.875939488;0.914799576;110;161.4577827;16.74719205;516.3671793;28.94368437;0.164903357;23.54719205;232.4984722;5;42.54415488;97.48876888
CID=-1624917868;-3;42.5;97.87123889;4;36.5;7.3;1.741762908;148.5658262;12.71861626;234.703477;430.6084611;400.3675434;35599.9558;1.883866454;0.037912463;3.188770641;97.8712527;312.0889772;-3;42.5;4;36.5;262.2829963;1086.486544;64.33733092;4.142420818;0.914944475;110;162.5235067;17.80060871;533.822954;31.73049985;0.182486529;25.10060871;234.703477;4.888375268;47.91161644;98.12229227
CID=-1624917837;-3;45;98.0854268;4;39;7.8;1.741762908;148.5658262;12.71861626;236.9037132;432.0143653;400.3675434;35645.24479;1.857684624;0.038496377;3.095916271;98.08541879;303.664244;-3;45;4;39;262.2829963;1159.924238;65.91889425;4.422414929;0.914990818;110;162.870898;18.84511111;551.5690389;34.15966352;0.198332445;26.64511111;236.9037132;5;53.78865594;98.30802364
CID=-1624917806;-3;47.5;97.58333931;4;41.5;8.3;1.741762908;148.5658262;12.71861626;239.0993762;433.3951485;400.3675434;35670.03231;1.828999231;0.038845587;3.022640832;97.58332865;294.9593537;-3;47.5;4;41.5;262.2829963;1237.023721;67.31660105;4.716370253;0.914881495;110;162.0565396;19.88093224;569.6053793;36.52678234;0.214124885;28.18093224;239.0993762;5;61.99990069;97.76215056
CID=-1624917775;-3;50;99.36603298;4;44;8.8;1.741762908;148.5658262;12.71861626;241.2906516;434.7510588;400.3675434;35884.16822;1.826086133;0.040010305;2.923414417;99.3660374;290.4881063;-3;50;4;44;262.2829963;1317.90549;69.13325337;5.024746205;0.915259199;110;164.9489838;20.9083072;587.9321395;39.43876701;0.233456012;29.7083072;241.2906516;4.839309083;69.86330928;99.51428787
CID=-1624917744;-3;52.5;100.2369434;4;46.5;9.3;1.741762908;148.5658262;12.71861626;243.4777145;436.0823513;400.3675434;36047.79242;1.797440044;0.040879938;2.813334758;100.2369378;282.000061;-3;52.5;4;46.5;262.2829963;1402.693214;71.17567932;5.348014299;0.915433453;110;166.3630169;21.92747394;606.5497334;41.827511;0.250046885;31.22747394;243.4777145;4.80557601;79.06522186;100.343334
CID=-1624918209;-3;55;100.0035446;4;49;9.8;1.741762908;148.5658262;12.71861626;245.66073;437.3892893;400.3675434;35839.1471;1.236704655;0.03874287;2.062520956;92.76348723;191.3266364;-3;55;4;49;262.2829963;1491.514087;85.3676637;5.686659478;0.913702733;95.46589884;154.2509752;22.9386742;625.4588585;31.13854023;0.188013176;32.7386742;245.66073;10;92.70511792;100.0402201
CID=-1624918178;-3;57.5;96.78308723;4;51.5;10.3;1.741762908;148.5658262;12.71861626;247.8398532;438.6721459;400.3675434;36239.46876;1.631486852;0.040766281;2.571944035;96.75440747;248.8469212;-3;57.5;4;51.5;262.2829963;1584.499235;75.8393393;6.041181692;0.914695762;109.5992409;160.7125776;23.94215459;644.6605362;43.67708036;0.266396443;34.24215459;247.8398532;10;102.4904465;96.75440704
CID=1524424515;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424612;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424577;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=884913745;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424639;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424736;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424701;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424542;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424267;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524424364;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688813602;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688813505;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688813540;0;12.5;0;4;6.5;1.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688813699;0;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688813478;0;17.5;27.56864024;4;11.5;2.3;1.740083138;148.558224;14.13625748;214.6163687;414.6172262;402.1796129;25255.23611;1.093524901;0.012496468;7.439800588;27.56862573;205.1050779;0;17.5;4;11.5;292.8031823;528.7967575;34.52695844;1.805980226;0.816093162;110;51.3252596;8.444297872;393.4887208;1.131893112;0.005994249;10.74429787;214.6163687;5;9.74610769;27.6582007
CID=-1688813381;0;20;33.68048062;4;14;2.8;1.740083138;148.558224;14.13625748;216.9034336;416.2823589;402.1796129;26626.21024;1.210171886;0.014481367;6.657150837;33.68047815;224.2160233;0;20;4;14;292.8031823;571.706909;37.86938626;1.952529698;0.840107254;110;60.91149932;9.603333739;409.1425208;2.681840225;0.014326599;12.40333374;216.9034336;5;11.68516219;33.79100986
CID=-1688813416;0;22.5;40.48680869;4;16.5;3.3;1.740083138;148.558224;14.13625748;219.1837179;417.9201508;402.1796129;27919.11288;1.324687747;0.016735229;5.987443334;40.48679983;242.4124198;0;22.5;4;16.5;292.8031823;617.2018999;41.26491763;2.107907076;0.86037868;110;71.49564464;10.75126923;425.110198;4.539144812;0.024462771;14.05126923;219.1837179;5;13.98222115;40.61999757
CID=-1688813575;0;25;46.11414321;4;19;3.8;1.740083138;148.558224;14.13625748;221.457497;419.5308075;402.1796129;28890.85664;1.406129;0.018686011;5.510640716;46.11416733;254.1186081;0;25;4;19;292.8031823;665.3809326;44.14018672;2.272451164;0.873192829;110;80.23798001;11.88834076;441.3905918;6.562356795;0.035682443;15.68834076;221.457497;5;16.4351815;46.26328372
CID=-1688813850;0;27.5;54.3455959;4;21.5;4.3;1.740083138;148.558224;14.13625748;223.7250392;421.1145383;402.1796129;30099.6816;1.516359095;0.021505714;4.979265278;54.34561139;270.6012158;0;27.5;4;21.5;292.8031823;716.3448726;47.72983742;2.446506445;0.887145644;110;93.07334669;13.01478332;457.9825961;9.006125828;0.049412717;17.31478332;223.7250392;5;19.26971249;54.52185662
CID=-1688813753;0;30;63.07450213;4;24;4.8;1.740083138;148.558224;14.13625748;225.9866058;422.6715563;402.1796129;31208.94737;1.624252731;0.024558886;4.537204983;63.0745082;286.1819729;0;30;4;24;292.8031823;770.1963031;51.21921624;2.630423266;0.897427288;110;106.785031;14.13083063;474.8851741;11.76584426;0.065143907;18.93083063;225.9866058;5;22.36801528;63.27905734
CID=-1154821363;0;32.5;72.69461445;4;26.5;5.3;1.740083138;148.558224;14.13625748;228.2424503;424.2020779;402.1796129;32254.68948;1.729921437;0.027980528;4.139201494;72.69460707;300.8976262;0;32.5;4;26.5;292.8031823;827.0395933;54.82504488;2.824558076;0.905074405;110;122.0319879;15.23671543;492.0973733;14.84651551;0.082960317;20.53671543;228.2424503;5;25.90163003;72.92975508
CID=-1154821266;0;35;79.39065543;4;29;5.8;1.740083138;148.558224;14.13625748;230.4928179;425.7063298;402.1796129;32896.67368;1.80294456;0.030536688;3.898970592;79.39064062;309.5417731;0;35;4;29;292.8031823;886.9809836;57.37366187;3.029273714;0.908808573;110;132.7249796;16.33266976;509.6183422;17.94237997;0.101196958;22.13266976;230.4928179;5;29.46683082;79.64152892
CID=-1154821301;0;37.5;89.23629252;4;31.5;6.3;1.740083138;148.558224;14.13625748;232.7379449;427.1845234;402.1796129;33826.61035;1.904752807;0.034204439;3.616740917;89.23627657;322.7444928;0;37.5;4;31.5;292.8031823;950.1286888;60.57937498;3.244939762;0.912671391;110;148.5534628;17.41892526;527.4473469;21.63485242;0.123177245;23.71892526;232.7379449;5;33.63132971;89.51571444
CID=-1154821460;0;40;98.65214059;4;34;6.8;1.740083138;148.558224;14.13625748;234.9780581;428.6368908;402.1796129;34708.28783;2.00414282;0.037826228;3.396741987;98.65211924;335.0957955;0;40;4;34;292.8031823;1016.593022;63.38677672;3.471932969;0.915111407;110;163.790318;18.49571354;545.5837901;25.65255458;0.147450127;25.29571354;234.9780581;5;38.5733225;98.9540442
CID=-1154821239;0;42.5;108.0036712;4;36.5;7.3;1.740083138;148.558224;14.13625748;237.2133747;430.0636623;402.1796129;35480.24653;2.096916747;0.041524014;3.202858828;108.0036574;345.9204674;0;42.5;4;36.5;292.8031823;1086.486544;66.09363136;3.710637758;0.916730005;110;178.9999015;19.56326666;564.0272313;29.94053694;0.173764959;26.86326666;237.2133747;5;43.11888976;108.3297254
CID=-1154821142;0;45;108.3122028;4;39;7.8;1.740083138;148.558224;14.13625748;239.4441014;431.4650728;402.1796129;35538.70735;2.096091393;0.04219975;3.149308767;108.3121822;341.1085049;0;45;4;39;292.8031823;1159.924238;67.12962005;3.961446829;0.9167731;110;179.5027969;20.62181757;582.7774088;33.08918342;0.193922474;28.42181757;239.4441014;5;49.1988671;108.6092547
CID=-1154821177;0;47.5;107.9702449;4;41.5;8.3;1.740083138;148.558224;14.13625748;241.6704339;432.8413621;402.1796129;35556.88788;2.06450411;0.042665355;3.069104357;107.9702158;331.3718597;0;47.5;4;41.5;292.8031823;1237.023721;68.56270679;4.224761874;0.9167253;110;178.9453956;21.67160072;601.8342648;35.78925963;0.21182976;29.97160072;241.6704339;5;54.75663917;108.23765
CID=-1154821336;0;50;109.3217141;4;44;8.8;1.740083138;148.558224;14.13625748;243.8925568;434.1927758;402.1796129;35669.60091;2.063507944;0.043744123;2.987756124;109.3217064;326.6265976;0;50;4;44;292.8031823;1317.90549;70.08503997;4.50099442;0.916910182;110;181.1487671;22.71285272;621.1979729;39.05256845;0.23346944;31.51285272;243.8925568;5;62.08063055;109.5591065
CID=-1154821611;0;52.5;109.2609485;4;46.5;9.3;1.740083138;148.558224;14.13625748;246.1106432;435.5195666;402.1796129;35735.07351;2.031709768;0.044343946;2.902106096;109.2609435;317.0868503;0;52.5;4;46.5;292.8031823;1402.693214;71.72845631;4.790566835;0.916902098;110;181.0496777;23.74581316;640.8689702;41.7705932;0.252262452;33.04581316;246.1106432;5;70.94382203;109.4534969
CID=-1154821514;0;55;110.1879397;4;49;9.8;1.740083138;148.558224;14.13625748;248.3248544;436.8219954;402.1796129;35882.96482;1.999753027;0.045320712;2.792243375;110.1879305;307.6715189;0;55;4;49;292.8031823;1491.514087;73.77342033;5.093913511;0.917023153;110;182.5616286;24.7707255;660.8479939;44.4797215;0.271395268;34.5707255;248.3248544;5;79.52480156;110.3420258
CID=-73092184;0;57.5;111.3063054;4;51.5;10.3;1.740083138;148.558224;14.13625748;250.5353402;438.1003329;402.1796129;36054.12923;1.967885937;0.04639579;2.681058233;111.3062849;298.4186316;0;57.5;4;51.5;292.8031823;1584.499235;75.9299073;5.411482288;0.91716292;110;184.3864383;25.78783818;681.1361233;47.18095278;0.290886286;36.08783818;250.5353402;5;90.35257036;111.4116006
CID=-73092087;0;60;110.0956202;4;54;10.8;1.740083138;148.558224;14.13625748;252.7422389;439.3548621;402.1796129;35914.81186;1.387013588;0.044573812;1.980825259;104.6390475;207.2716683;0;60;4;54;292.8031823;1681.784218;89.48013918;5.743736133;0.916220973;95.34957419;173.5199144;26.79740596;701.7348296;35.99484256;0.224270746;37.59740596;252.7422389;10;104.6389778;110.1230405
CID=-73092122;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73092281;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=784158349;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=683401800;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73091998;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73092157;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73092432;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73092335;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492475095;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492475192;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492475157;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492474998;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492475219;3;15;0;4;9;1.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492475316;3;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492475281;3;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492475122;3;22.5;34.55736083;4;16.5;3.3;1.738524714;148.4988011;15.67656327;221.4377623;417.4491011;403.9733714;26117.1809;1.294026503;0.014966146;6.835186655;34.55734685;236.205916;3;22.5;4;16.5;325.9849315;617.2018999;39.75221776;1.893344877;0.843063554;110;62.27817149;12.37839071;448.551579;1.478878669;0.008028645;15.67839071;221.4377623;5;12.28676157;34.66927339
CID=1492474847;3;25;41.59510621;4;19;3.8;1.738524714;148.4988011;15.67656327;223.7408501;419.0555036;403.9733714;27399.6406;1.41857975;0.017335239;6.146734898;41.59512479;255.6742051;3;25;4;19;325.9849315;665.3809326;43.06366762;2.041140152;0.863153466;110;73.21670644;13.53013191;465.7297046;3.334779641;0.018269733;17.33013191;223.7408501;5;14.33594683;41.73208691
CID=1492474944;3;27.5;47.40059987;4;21.5;4.3;1.738524714;148.4988011;15.67656327;226.0378762;420.6349987;403.9733714;28352.96983;1.50654688;0.019383101;5.655373749;47.40060995;268.0681652;3;27.5;4;21.5;325.9849315;716.3448726;45.88553604;2.197478483;0.875711751;110;82.2391341;14.67114839;483.2366234;5.407005139;0.029896668;18.97114839;226.0378762;5;16.53883208;47.55568413
CID=-1720763022;3;30;55.8024336;4;24;4.8;1.738524714;148.4988011;15.67656327;228.3291072;422.1877968;403.9733714;29539.91047;1.626636348;0.022314524;5.120018012;55.80241002;285.7093444;3;30;4;24;325.9849315;770.1963031;49.32058829;2.362674556;0.889140582;110;95.35386457;15.8016748;501.0712415;7.90416821;0.044113348;20.6016748;228.3291072;5;19.66496554;55.98402892
CID=-1720762925;3;32.5;65.14235157;4;26.5;5.3;1.738524714;148.4988011;15.67656327;230.614802;423.7141121;403.9733714;30706.46955;1.74404422;0.025629476;4.641295504;65.14237476;302.3450111;3;32.5;4;26.5;325.9849315;827.0395933;52.88453611;2.537048536;0.899347766;110;110.0504196;16.92194484;519.232554;10.74764646;0.060551264;22.22194484;230.614802;5;23.1291331;65.35347327
CID=-1720762960;3;35;74.93422429;4;29;5.8;1.738524714;148.4988011;15.67656327;232.8952103;425.214162;403.9733714;31740.2793;1.859111542;0.029182942;4.244432699;74.93425072;318.053384;3;35;4;29;325.9849315;886.9809836;56.31701655;2.720926331;0.906444765;110;125.6014925;18.03219157;537.7196622;13.94235609;0.079303339;23.83219157;232.8952103;5;26.54696972;75.17737633
CID=-1720763119;3;37.5;83.71684131;4;31.5;6.3;1.738524714;148.4988011;15.67656327;235.1705727;426.6881743;403.9733714;32539.47759;1.954467525;0.032497514;3.940897624;83.71686345;329.9195882;3;37.5;4;31.5;325.9849315;950.1286888;59.33796623;2.914639902;0.91070831;110;139.6655916;19.13264774;556.531792;17.33697602;0.099569176;25.43264774;235.1705727;5;30.29308982;83.98530237
CID=-1720762898;3;40;92.56681897;4;34;6.8;1.738524714;148.4988011;15.67656327;237.44112;428.1363614;403.9733714;33262.77292;2.048371736;0.035925391;3.685122747;92.56678278;341.1199568;3;40;4;34;325.9849315;1016.593022;62.18705938;3.11852765;0.913649243;110;153.9328985;20.22354612;575.668313;21.05055479;0.122085347;27.02354612;237.44112;5;34.49695218;92.85862735
CID=-1720762801;3;42.5;103.4552025;4;36.5;7.3;1.738524714;148.4988011;15.67656327;239.7070721;429.5589568;403.9733714;34210.15846;2.156711797;0.040145022;3.424428905;103.4552258;354.2750656;3;42.5;4;36.5;325.9849315;1086.486544;65.35111764;3.332934866;0.916023624;110;171.5937775;21.30511999;595.1287605;25.28013037;0.148074846;28.60511999;239.7070721;5;39.59868489;103.7760895
CID=-1720762836;3;45;113.5266557;4;39;7.8;1.738524714;148.4988011;15.67656327;241.9686376;430.9561929;403.9733714;34999.93561;2.262779985;0.044198936;3.229031504;113.5266314;366.5810692;3;45;4;39;325.9849315;1159.924238;68.02273476;3.55821428;0.917421261;110;188.0116353;22.37760361;614.9128583;29.87550621;0.176756014;30.17760361;241.9686376;5;44.38363175;113.8741081
CID=-1720762995;3;47.5;119.8009202;4;41.5;8.3;1.738524714;148.4988011;15.67656327;244.2260133;432.3283073;403.9733714;35499.16759;2.323576929;0.047030926;3.098351786;119.8008817;371.1852759;3;47.5;4;41.5;325.9849315;1237.023721;70.04446509;3.794726694;0.918031036;110;198.2706484;23.44123282;635.0205454;34.20535728;0.204440247;31.74123282;244.2260133;5;50.1855537;120.1507462
CID=-1720763270;3;50;120.9276281;4;44;8.8;1.738524714;148.4988011;15.67656327;246.4793836;433.6755433;403.9733714;35605.50338;2.32232386;0.048105944;3.024552566;120.9276539;365.7520459;3;50;4;44;325.9849315;1317.90549;71.41682408;4.042841748;0.91812416;110;200.1151586;24.4962457;655.452005;37.79800854;0.228250836;33.2962457;246.4793836;5;56.89359401;121.2494072
CID=-1720763173;3;52.5;120.4416122;4;46.5;9.3;1.738524714;148.4988011;15.67656327;248.7289197;434.9981512;403.9733714;35591.90308;2.287608425;0.048627053;2.94863567;120.4416399;355.1385158;3;52.5;4;46.5;325.9849315;1402.693214;72.87844753;4.302938814;0.918084545;110;199.3194865;25.54288339;676.2076984;40.88858896;0.249503187;34.84288339;248.7289197;5;62.82151091;120.7311604
CID=-1186770783;3;55;120.5170221;4;49;9.8;1.738524714;148.4988011;15.67656327;250.9747798;436.2963897;403.9733714;35614.1225;2.283654074;0.04936854;2.899141113;120.5170233;349.3958571;3;55;4;49;325.9849315;1491.514087;74.07127346;4.575408072;0.918090744;110;199.4428922;26.58139102;697.2884033;44.56018467;0.274797196;36.38139102;250.9747798;4.871984822;71.43694713;120.7636556
CID=-1186770686;3;57.5;121.929285;4;51.5;10.3;1.738524714;148.4988011;15.67656327;253.2171084;437.5705274;403.9733714;35779.91121;2.250826202;0.050629366;2.782975357;121.9292676;339.326147;3;57.5;4;51.5;325.9849315;1584.499235;76.19730077;4.860651773;0.918203236;110;201.7552859;27.6120188;718.6952585;47.73551703;0.29755046;37.9120188;253.2171084;5;80.71187242;122.1364077
CID=-1186770721;3;60;122.9285421;4;54;10.8;1.738524714;148.4988011;15.67656327;255.4560364;438.8208451;403.9733714;35918.73253;2.215340192;0.051770791;2.676485334;122.9285352;329.0164215;3;60;4;54;325.9849315;1681.784218;78.28636975;5.159085761;0.918278805;110;203.3920259;28.63502341;740.4298165;50.85018899;0.320427017;39.43502341;255.4560364;5;90.04545576;123.0937838
CID=-1186770880;3;62.5;124.1356777;4;56.5;11.3;1.738524714;148.4988011;15.67656327;257.6916817;440.0476378;403.9733714;36081.41405;2.179954455;0.053025853;2.568861729;124.1356892;318.8874212;3;62.5;4;56.5;325.9849315;1783.509619;80.48228958;5.471141292;0.918365869;110;205.3698571;29.65066951;762.4941056;53.96414333;0.343815014;40.95066951;257.6916817;5;102.6973223;124.2434081
CID=784159498;3;65;122.7691144;4;59;11.8;1.738524714;148.4988011;15.67656327;259.9241499;441.2512183;403.9733714;36148.20816;2.108057654;0.05331441;2.473456513;122.7691138;303.6640641;3;65;4;59;325.9849315;1889.821762;82.58671681;5.797267233;0.918266966;110;203.1308734;30.6592317;784.8907041;56.10243436;0.361452531;42.4592317;259.9241499;10;117.2483809;122.7968567
CID=683402949;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-902883968;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186770756;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771031;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186770934;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041604;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041507;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041542;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041701;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041480;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041383;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041418;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041577;6;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041852;6;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105041755;6;25;35.36560112;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0067886;418.6147314;405.747427;25608.5832;1.38044897;0.015449274;7.01593551;35.36560146;248.1227791;6;25;4;19;361.9780948;665.3809326;41.67585869;1.838180106;0.845691544;110;63.53672661;15.1523655;490.7680942;0.078824885;0.000435138;18.9523655;226.0067886;5;12.49016756;35.48055305
CID=1588323355;6;27.5;42.65870672;4;21.5;4.3;1.737077352;148.3861019;17.34764189;228.3335055;420.1902897;405.747427;26889.18839;1.51585319;0.017945567;6.304304182;42.65870602;268.9334587;6;27.5;4;21.5;361.9780948;716.3448726;44.92550442;1.97897299;0.865694731;110;74.86842199;16.30783933;509.2162136;1.913854085;0.010665259;20.60783933;228.3335055;5;14.9521261;42.79793577
CID=1588323452;6;30;50.09602786;4;24;4.8;1.737077352;148.3861019;17.34764189;230.6546292;421.7391656;405.747427;28020.95273;1.636760901;0.020559372;5.720712053;50.09604447;286.5850454;6;30;4;24;361.9780948;770.1963031;48.07716118;2.12774285;0.880558613;110;86.43725024;17.45272841;528.0096499;4.090151821;0.02301181;22.25272841;230.6546292;5;17.41464737;50.26025591
CID=1588323417;6;32.5;57.28652252;4;26.5;5.3;1.737077352;148.3861019;17.34764189;232.9704246;423.261571;405.747427;29008.12675;1.741090446;0.023166224;5.251154811;57.28652057;300.8203881;6;32.5;4;26.5;361.9780948;827.0395933;51.03940626;2.284778016;0.891048407;110;97.68028614;18.58726737;547.1473442;6.558824591;0.037259539;23.88726737;232.9704246;5;20.19714493;57.47290131
CID=1588323258;6;35;66.9718333;4;29;5.8;1.737077352;148.3861019;17.34764189;235.2811474;424.7577212;405.747427;30154.97068;1.8688291;0.026666378;4.756813192;66.97180043;318.5723437;6;35;4;29;361.9780948;886.9809836;54.53326086;2.450371988;0.900910123;110;112.9448112;19.71169024;566.6283496;9.472991991;0.05434399;25.51169024;235.2811474;5;23.64237897;67.18956925
CID=1588323479;6;37.5;77.11291991;4;31.5;6.3;1.737077352;148.3861019;17.34764189;237.5870436;426.2278402;405.747427;31197.01183;1.993768732;0.030416604;4.347817261;77.11292683;335.2729143;6;37.5;4;31.5;361.9780948;950.1286888;57.89795015;2.624823719;0.907656992;110;129.0806684;20.8262308;586.4518501;12.77035145;0.073990222;27.1262308;237.5870436;5;27.261904;77.36342753
CID=1588323576;6;40;88.28175163;4;34;6.8;1.737077352;148.3861019;17.34764189;239.8883484;427.6721408;405.747427;32186.94307;2.116038737;0.034620019;3.975501092;88.28176047;350.9642351;6;40;4;34;361.9780948;1016.593022;61.38495684;2.80843796;0.912364336;110;147.0139209;21.93112293;606.6171818;16.45762717;0.096316694;28.73112293;239.8883484;5;31.36380869;88.56777145
CID=1588323541;6;42.5;95.88339192;4;36.5;7.3;1.737077352;148.3861019;17.34764189;242.1852857;429.0908533;405.747427;32785.24513;2.198362048;0.037716877;3.750063329;95.88339509;359.5688038;6;42.5;4;36.5;361.9780948;1086.486544;63.88054225;3.001525672;0.914493333;110;159.3010491;23.0266011;627.1238547;20.1899939;0.119368756;30.3266011;242.1852857;5;35.27847526;96.18793924
CID=1588323382;6;45;107.2096528;4;39;7.8;1.737077352;148.3861019;17.34764189;244.4780672;430.4842079;405.747427;33647.50011;2.316070734;0.042199214;3.483933923;107.2096236;373.5112444;6;45;4;39;361.9780948;1159.924238;66.99100459;3.204404507;0.916616429;110;177.7059259;24.11290081;647.971578;24.6218154;0.14707996;31.91290081;244.4780672;5;40.38767442;107.5454416
CID=1588323107;6;47.5;118.35359;4;41.5;8.3;1.737077352;148.3861019;17.34764189;246.7668915;431.8524399;405.747427;34508.12832;2.430683596;0.046746097;3.265059466;118.3535503;386.4313796;6;47.5;4;41.5;361.9780948;1237.023721;69.8524964;3.417399393;0.917904603;110;195.9022925;25.19025921;669.1602871;29.45183604;0.177780923;33.49025921;246.7668915;5;45.56072418;118.7193833
CID=1588323204;6;50;126.5816752;4;44;8.8;1.737077352;148.3861019;17.34764189;249.0519434;433.1957907;405.747427;35074.99347;2.510700089;0.050379233;3.107996045;126.5816812;393.4153645;6;50;4;44;361.9780948;1317.90549;72.16927415;3.640843214;0.918529013;110;209.3793063;26.25891581;690.6901754;34.24950631;0.208943301;35.05891581;249.0519434;5;51.27407114;126.9601054
CID=-1624914762;6;52.5;126.614487;4;46.5;9.3;1.737077352;148.3861019;17.34764189;251.3333933;434.5145082;405.747427;35118.17256;2.503282812;0.051135526;3.052904792;126.6144943;386.5419963;6;52.5;4;46.5;361.9780948;1402.693214;73.32027767;3.875077621;0.918531087;110;209.4331097;27.31911322;712.5617287;38.0542911;0.234661997;36.61911322;251.3333933;5;57.82221915;126.9601767
CID=-1624914665;6;55;126.6491021;4;49;9.8;1.737077352;148.3861019;17.34764189;253.6113965;435.8088492;405.747427;35173.50328;2.471147732;0.051913979;2.968443305;126.6490777;375.9506067;6;55;4;49;361.9780948;1491.514087;74.89549033;4.120453995;0.91853327;110;209.4898163;28.37109819;734.7757668;41.53754023;0.258946582;38.17109819;253.6113965;5;64.76285961;126.9600883
CID=-1624914700;6;57.5;126.6841373;4;51.5;10.3;1.737077352;148.3861019;17.34764189;255.8860925;437.0790802;405.747427;35200.74303;2.441923435;0.052715102;2.888680496;126.6841054;365.9499045;6;57.5;4;51.5;361.9780948;1584.499235;76.48336594;4.37733459;0.918535478;110;209.5472519;29.41512265;757.3334895;45.08426042;0.284178758;39.71512265;255.8860925;5;71.74772576;126.9601997
CID=884925144;6;60;126.7338083;4;54;10.8;1.737077352;148.3861019;17.34764189;258.1576053;438.3254799;405.747427;35254.65504;2.405704459;0.053545352;2.801600596;126.7338009;355.0574922;6;60;4;54;361.9780948;1681.784218;78.23388201;4.646093901;0.918538604;110;209.6287395;30.45144509;780.2365328;48.515936;0.309255195;41.25144509;258.1576053;5;81.68321793;126.9601932
CID=784168595;6;62.5;126.7822072;4;56.5;11.3;1.737077352;148.3861019;17.34764189;260.4260427;439.5483415;405.747427;35358.93712;2.348995965;0.054399904;2.69248641;126.782198;341.3593452;6;62.5;4;56.5;361.9780948;1783.509619;80.3425871;4.927120301;0.918541642;110;209.7080988;31.48033218;803.4870341;51.51080198;0.332098738;42.78033218;260.4260427;5;91.36303608;126.960193
CID=683412046;6;65;126.8327204;4;59;11.8;1.737077352;148.3861019;17.34764189;262.6914975;440.7479758;405.747427;35463.12523;2.289435759;0.055281235;2.582278401;126.8327073;327.5173605;6;65;4;59;361.9780948;1889.821762;82.55576167;5.220818025;0.918544806;110;209.7909226;32.50206066;827.0877104;54.37284628;0.354616918;44.30206066;262.6914975;5;101.4741232;126.9601505
CID=-902874871;6;67.5;126.9058304;4;61.5;12.3;1.737077352;148.3861019;17.34764189;264.9540477;441.9247146;405.747427;35336.99782;1.723559189;0.052603808;2.0582211;117.9007068;242.6657225;6;67.5;4;61.5;361.9780948;2000.873581;91.87952907;5.527609571;0.917863401;99.20336594;195.1614929;33.51691981;851.0419536;44.40909025;0.293043199;45.81691981;264.9540477;10;116.092549;126.9601685
CID=1805805508;6;69.99;126.9601519;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624915010;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624914913;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423486;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423517;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423680;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423711;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423362;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423393;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423556;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423587;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423238;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524423269;9;22.5;0;4;16.5;3.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688814631;9;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688814600;9;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688814437;9;30;43.71286338;4;24;4.8;1.735731007;148.2186359;19.15811562;232.9637912;421.322409;407.5003244;26392.50489;1.616409283;0.018578956;6.453992278;43.71286179;282.1224724;9;30;4;24;400.9358243;770.1963031;46.86818013;1.92099647;0.868101361;110;76.50583836;19.08442396;555.6971204;0.259585195;0.001472396;23.88442396;232.9637912;5;15.10557626;43.8566186
CID=-1688814406;9;32.5;52.05998183;4;26.5;5.3;1.735731007;148.2186359;19.15811562;235.3099572;422.8411745;407.5003244;27603.39492;1.760490381;0.021544555;5.822890225;52.05996909;303.1394852;9;32.5;4;26.5;400.9358243;827.0395933;50.1067747;2.062773;0.883752626;110;89.50122198;20.23311518;575.8383463;2.455788468;0.01406836;25.53311518;235.3099572;5;17.52951193;52.23350178
CID=-1688814755;9;35;58.75435478;4;29;5.8;1.735731007;148.2186359;19.15811562;237.6512899;424.333694;407.5003244;28483.49933;1.860008934;0.024049979;5.37697757;58.75433131;315.9207216;9;35;4;29;400.9358243;886.9809836;52.84707396;2.212276703;0.89281924;110;99.98437204;21.37159751;596.3408856;4.95034817;0.028645228;27.17159751;237.6512899;5;20.44807558;58.94684864
CID=-1688814724;9;37.5;68.61186088;4;31.5;6.3;1.735731007;148.2186359;19.15811562;239.9880418;425.8001838;407.5003244;29604.36438;1.998618795;0.027685958;4.879521956;68.61188443;334.7931965;9;37.5;4;31.5;400.9358243;950.1286888;56.20303148;2.369777484;0.902210034;110;115.5440192;22.50010571;617.2038796;7.918568656;0.046289785;28.80010571;239.9880418;5;24.27807535;68.83464372
CID=-1688814561;9;40;79.43285512;4;34;6.8;1.735731007;148.2186359;19.15811562;242.3204539;427.2408702;407.5003244;30703.87154;2.134046673;0.031753965;4.437730251;79.43284812;352.501553;9;40;4;34;400.9358243;1016.593022;59.64169911;2.535550481;0.908828866;110;132.7925768;23.61887472;638.4266295;11.30604269;0.066777571;30.41887472;242.3204539;5;28.01762361;79.69122312
CID=-1688814530;9;42.5;90.74793169;4;36.5;7.3;1.735731007;148.2186359;19.15811562;244.6487555;428.6559669;407.5003244;31677.0228;2.266703966;0.036109969;4.067711463;90.74790594;369.1362972;9;42.5;4;36.5;400.9358243;1086.486544;62.96730351;2.70987644;0.913132599;110;150.9936003;24.7281401;660.0086197;15.1196449;0.0902411;32.0281401;244.6487555;5;32.01899839;91.04305195
CID=-1688814879;9;45;101.4423306;4;39;7.8;1.735731007;148.2186359;19.15811562;246.9731622;430.0457068;407.5003244;32472.83578;2.38325644;0.040375549;3.771378695;101.442317;382.5773932;9;45;4;39;400.9358243;1159.924238;66.01720445;2.893042148;0.915664114;110;168.3211704;25.82813855;681.949544;19.25704408;0.116160423;33.62813855;246.9731622;5;36.21848657;101.7700887
CID=-1688814848;9;47.5;110.8748269;4;41.5;8.3;1.735731007;148.2186359;19.15811562;249.2938757;431.4103232;407.5003244;33103.07191;2.482395491;0.044318113;3.542109863;110.8748712;392.730975;9;47.5;4;41.5;400.9358243;1237.023721;68.69331944;3.085340961;0.917109799;110;183.6824108;26.9191085;704.2493347;23.65276093;0.144218476;35.2191085;249.2938757;5;41.3176559;111.2243604
CID=-1154822392;9;50;123.3448565;4;44;8.8;1.735731007;148.2186359;19.15811562;251.6110823;432.7500552;407.5003244;33987.66634;2.607084123;0.049472695;3.294959694;123.3448678;406.4163679;9;50;4;44;400.9358243;1317.90549;71.77652414;3.287073417;0.918309345;110;204.0740842;28.00129077;726.908195;28.72783608;0.177083861;36.80129077;251.6110823;5;46.62669798;123.7303748
CID=-1154822361;9;52.5;126.5881345;4;46.5;9.3;1.735731007;148.2186359;19.15811562;253.9249525;434.065149;407.5003244;34240.7593;2.630114357;0.051405109;3.190827702;126.588092;403.9207906;9;52.5;4;46.5;400.9358243;1402.693214;73.43972297;3.49854797;0.918529419;110;209.389818;29.07492944;749.9266365;32.99845606;0.205671926;38.37492944;253.9249525;5;52.56015918;126.9601344
CID=-1154822198;9;55;126.6178449;4;49;9.8;1.735731007;148.2186359;19.15811562;256.2356393;435.3558594;407.5003244;34295.00634;2.615643282;0.052201431;3.124791384;126.617879;395.6544574;9;55;4;49;400.9358243;1491.514087;74.73927279;3.720081859;0.918531301;110;209.4386596;30.14027276;773.3055216;36.92005201;0.232712217;39.94027276;256.2356393;5;58.51419857;126.9600743
CID=-398322130;9;57.5;126.6553293;4;51.5;10.3;1.735731007;148.2186359;19.15811562;258.5432781;436.6224509;407.5003244;34344.79736;2.590065085;0.053024271;3.046128504;126.6553411;385.8084448;9;57.5;4;51.5;400.9358243;1584.499235;76.24840278;3.952002139;0.918533665;110;209.5000865;31.19757432;797.0461134;40.74395328;0.259757174;41.49757432;258.5432781;5;65.99460723;126.9601571
CID=1107152883;9;60;126.68934;4;54;10.8;1.735731007;148.2186359;19.15811562;260.8479858;437.8652004;407.5003244;34405.72116;2.557506935;0.05387059;2.960505357;126.6893073;375.0643729;9;60;4;54;400.9358243;1681.784218;77.9063194;4.194646914;0.918535805;110;209.5557816;32.24709437;821.1501336;44.49150329;0.286947789;43.04709437;260.8479858;5;72.79240977;126.9601788
CID=-196809032;9;62.5;126.7318963;4;56.5;11.3;1.735731007;148.2186359;19.15811562;263.1498605;439.0843992;407.5003244;34490.55381;2.509962815;0.054746214;2.858904013;126.7318857;362.3142967;9;62.5;4;56.5;400.9358243;1783.509619;79.82105079;4.448366824;0.918538484;110;209.625599;33.28910149;845.6198314;47.98234751;0.313115481;44.58910149;263.1498605;5;81.30236546;126.9601854
CID=-15240579;9;65;126.7877566;4;59;11.8;1.735731007;148.2186359;19.15811562;265.4489815;440.2803564;407.5003244;34602.92448;2.443312384;0.055654403;2.737454887;126.7877717;347.0758053;9;65;4;59;400.9358243;1889.821762;82.05301655;4.713526822;0.918541992;110;209.7172384;34.32387451;870.4580666;51.05896289;0.337186401;46.12387451;265.4489815;5;92.47881722;126.9601633
CID=-1319202494;9;67.5;126.839954;4;61.5;12.3;1.735731007;148.2186359;19.15811562;267.7454099;441.4534021;407.5003244;34741.14872;2.368302852;0.056589896;2.609445532;126.8399584;330.9819626;9;67.5;4;61.5;400.9358243;2000.873581;84.46411063;4.990508355;0.91854526;110;209.8028129;35.35170495;895.6684088;53.86041193;0.360016562;47.65170495;267.7454099;5;102.9196606;126.9601565
CID=-425173321;9;69.99;126.8943867;4;63.99;12.798;1.735731007;148.2186359;19.15811562;270.0300202;442.5993344;407.5003244;34675.23338;1.990357032;0.054148222;2.307662947;118.5680028;273.6149867;9;69.99;4;63.99;400.9358243;2116.351904;89.45742517;5.278530317;0.917923837;105.6848894;196.2531483;36.36882799;921.1521563;49.15812254;0.332631263;49.16682799;270.0300202;10;113.8053617;126.9601607
CID=-1154822609;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093213;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093182;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093019;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73092988;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093337;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093306;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093143;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093112;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093461;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73093430;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492474066;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492474097;12;25;0;4;19;3.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492474260;12;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492474291;12;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473942;12;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492473973;12;35;53.2486209;4;29;5.8;1.734475823;147.9948717;21.11717765;240.0063147;423.9388593;409.2305349;27089.88707;1.876387664;0.022315597;5.96316478;53.24861061;317.5302393;12;35;4;29;443.0145314;886.9809836;51.99897712;2.002148735;0.885558737;110;91.35802123;23.01234242;626.8536232;0.517332849;0.003019841;28.81234242;240.0063147;5;18.39911141;53.42374406
CID=1492474136;12;37.5;60.36619994;4;31.5;6.3;1.734475823;147.9948717;21.11717765;242.3742706;425.401968;409.2305349;27986.26256;1.987077837;0.025022933;5.492416042;60.36621812;331.5563848;12;37.5;4;31.5;443.0145314;950.1286888;54.75876254;2.144689669;0.894639363;110;102.5183817;24.15470115;648.7841057;3.061728182;0.018060157;30.45470115;242.3742706;5;21.15253681;60.56325353
CID=1492474167;12;40;70.22059957;4;34;6.8;1.734475823;147.9948717;21.11717765;244.7381693;426.8392717;409.2305349;29071.69798;2.133282936;0.028743023;4.997235139;70.22058135;350.9087566;12;40;4;34;443.0145314;1016.593022;57.96721686;2.294717103;0.903399038;110;118.0974642;25.28722971;671.0927517;6.059174415;0.036122099;32.08722971;244.7381693;5;24.53833415;70.45015869
CID=1492473818;12;42.5;81.47425388;4;36.5;7.3;1.734475823;147.9948717;21.11717765;247.0982465;428.250999;409.2305349;30159.61606;2.280037211;0.033057812;4.537233011;81.47424868;369.6676507;12;42.5;4;36.5;443.0145314;1086.486544;61.37302963;2.452485115;0.909767664;110;136.0647549;26.41016471;693.779019;9.521242197;0.057375088;33.71016471;247.0982465;5;28.7615931;81.73914162
CID=1492473849;12;45;93.1348022;4;39;7.8;1.734475823;147.9948717;21.11717765;249.4547235;429.6373654;409.2305349;31137.9334;2.423557874;0.037644295;4.157690596;93.13485861;387.2259258;12;45;4;39;443.0145314;1159.924238;64.6329452;2.618253254;0.913802496;110;154.8515996;27.52374398;716.8425859;13.44793495;0.081926247;35.32374398;249.4547235;5;32.85898432;93.43769576
CID=-1720764051;12;47.5;105.971702;4;41.5;8.3;1.734475823;147.9948717;21.11717765;251.8078064;430.998607;409.2305349;32075.25432;2.563893007;0.042788479;3.808704794;105.9717291;403.6150327;12;47.5;4;41.5;443.0145314;1237.023721;68.01786374;2.79228701;0.916431443;110;175.6895033;28.62820714;740.2833811;17.84832964;0.109944162;36.92820714;251.8078064;5;37.56803768;106.315439
CID=-1720764020;12;50;114.5240967;4;44;8.8;1.734475823;147.9948717;21.11717765;254.1576846;432.3349613;409.2305349;32631.60282;2.655845516;0.046536154;3.596182824;114.5240814;411.8495343;12;50;4;44;443.0145314;1317.90549;70.47946723;2.974858377;0.917529526;110;189.6411343;29.7237963;764.1016183;22.34149195;0.139176304;38.5237963;254.1576846;5;42.09396635;114.8880672
CID=-1720763857;12;52.5;126.5641635;4;46.5;9.3;1.734475823;147.9948717;21.11717765;256.5045293;433.6466726;409.2305349;33391.37791;2.777979286;0.051682181;3.352210469;126.5641534;424.2696801;12;52.5;4;46.5;443.0145314;1402.693214;73.43304873;3.166246511;0.918527904;110;209.3505664;30.81075689;788.2978353;27.52214461;0.173415273;40.11075689;256.5045293;5;47.75231199;126.9602029
CID=-398329433;12;55;126.5934656;4;49;9.8;1.734475823;147.9948717;21.11717765;258.8484929;434.9339937;409.2305349;33404.45817;2.767157721;0.052498697;3.28714276;126.5934762;416.1308287;12;55;4;49;443.0145314;1491.514087;74.67528332;3.366738517;0.918529759;110;209.3986465;31.88933864;812.8729386;31.65361055;0.2017696;41.68933864;258.8484929;5;53.64576585;126.9600369
CID=1107145580;12;57.5;126.6257999;4;51.5;10.3;1.734475823;147.9948717;21.11717765;261.1897072;436.1971873;409.2305349;33478.56336;2.739618534;0.0533412;3.202945681;126.6257489;405.5753954;12;57.5;4;51.5;443.0145314;1584.499235;76.1814684;3.576630387;0.918531798;110;209.4515639;32.95979669;837.8282558;35.66287682;0.23001375;43.25979669;261.1897072;5;60.09767136;126.9601121
CID=-196816335;12;60;126.6613469;4;54;10.8;1.734475823;147.9948717;21.11717765;263.5282827;437.4365287;409.2305349;33546.56976;2.712812429;0.054211093;3.120626611;126.6613825;395.2628808;12;60;4;54;443.0145314;1681.784218;77.73827853;3.796228112;0.918534046;110;209.5099927;34.022393;863.1655968;39.72688701;0.259302411;44.822393;263.5282827;5;67.1961035;126.9601672
CID=-15247882;12;62.5;126.7025907;4;56.5;11.3;1.734475823;147.9948717;21.11717765;265.8643078;438.6523075;409.2305349;33636.42216;2.673854305;0.055110573;3.02551344;126.7025949;383.3404037;12;62.5;4;56.5;443.0145314;1783.509619;79.4993866;4.025849024;0.918536642;110;209.5775697;35.07739796;888.887326;43.64772816;0.288369977;46.37739796;265.8643078;5;75.44878439;126.9601475
CID=-1319209797;12;65;126.7376402;4;59;11.8;1.734475823;147.9948717;21.11717765;268.1978482;439.844831;409.2305349;33737.11041;2.615749278;0.056036416;2.910785354;126.7376682;368.9061485;12;65;4;59;443.0145314;1889.821762;81.54437334;4.265823415;0.918538847;110;209.6350809;36.1250924;914.9964493;47.24562118;0.316009613;47.9250924;268.1978482;5;82.45072872;126.9601875
CID=-425180624;12;67.5;126.7871391;4;61.5;12.3;1.734475823;147.9948717;21.11717765;270.5289472;441.0144279;409.2305349;33851.44647;2.543566877;0.056998238;2.782591492;126.7871211;352.7967644;12;67.5;4;61.5;443.0145314;2000.873581;83.82362073;4.516496501;0.918541951;110;209.7161715;37.16577001;941.4967191;50.523582;0.342191594;49.46577001;270.5289472;5;92.35332921;126.9601734
CID=-1729142539;12;69.99;126.8460434;4;63.99;12.798;1.734475823;147.9948717;21.11717765;272.8483164;442.1569087;409.2305349;34034.9585;2.457895723;0.057991847;2.642678693;126.846019;335.2132716;12;69.99;4;63.99;443.0145314;2116.351904;86.33389961;4.777161365;0.918545639;110;209.812751;38.19561743;968.2843833;53.40153145;0.366295407;50.99361743;272.8483164;5;104.1279477;126.9602047
CID=-1186771812;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771781;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771618;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771587;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771936;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771905;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771742;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186771711;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186772060;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186772029;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042633;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042602;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042439;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042408;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042757;15;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042726;15;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042563;15;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105042532;15;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
