PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-105042881;15;40;64.20739972;4;34;6.8;1.733302077;147.7132319;23.23465804;247.1422517;426.4641492;410.936444;27734.07123;2.161402165;0.026805867;5.513773195;64.20741467;354.0251219;15;40;4;34;488.3738644;1016.593022;57.15259007;2.081587686;0.898500562;110;108.573192;26.93661369;704.6115687;0.871918594;0.005247248;33.73661369;247.1422517;5;21.7620432;64.42069297
CID=-105042850;15;42.5;71.86103305;4;36.5;7.3;1.733302077;147.7132319;23.23465804;249.534552;427.8727119;410.936444;28559.57607;2.272965875;0.029863781;5.105143665;71.86105164;366.8609926;15;42.5;4;36.5;488.3738644;1086.486544;59.84041794;2.224702473;0.904529726;110;120.7053448;28.07310032;728.4309385;3.868590897;0.023540259;35.37310032;249.534552;5;25.21048019;72.09545794
CID=1588322326;15;45;83.2918046;4;39;7.8;1.733302077;147.7132319;23.23465804;251.9235846;429.2559259;410.936444;29616.26825;2.431762499;0.034348165;4.642493168;83.29177754;386.6815082;15;45;4;39;488.3738644;1159.924238;63.12551143;2.37507435;0.910536908;110;138.9825745;29.20014199;752.6464526;7.38627015;0.045452599;37.00014199;251.9235846;5;29.61206391;83.56155204
CID=1588322357;15;47.5;95.68596352;4;41.5;8.3;1.733302077;147.7132319;23.23465804;254.3095616;430.6140085;410.936444;30648.98596;2.586769597;0.039316129;4.23424251;95.68598312;405.1576574;15;47.5;4;41.5;488.3738644;1237.023721;66.45339665;2.532944147;0.914446389;110;158.9812291;30.31797947;777.2580364;11.41136974;0.071026585;38.61797947;254.3095616;5;33.57480823;95.99807988
CID=1588322520;15;50;108.647343;4;44;8.8;1.733302077;147.7132319;23.23465804;256.692677;431.9472006;410.936444;31568.45288;2.738550073;0.044645145;3.887845354;108.6473974;422.4042793;15;50;4;44;488.3738644;1317.90549;69.69309756;2.698558596;0.91681928;110;180.0492704;31.42685606;802.2659142;15.95422574;0.100458162;40.22685606;256.692677;5;38.21805575;109.001259
CID=1588322551;15;52.5;121.4822059;4;46.5;9.3;1.733302077;147.7132319;23.23465804;259.0731049;433.255745;410.936444;32357.54637;2.879194254;0.050094801;3.599244883;121.4821629;437.2440532;15;52.5;4;46.5;488.3738644;1402.693214;72.76458813;2.872170926;0.918168358;110;201.0231016;32.5270185;827.6706505;20.96705236;0.133583304;41.8270185;259.0731049;5;42.87617798;121.877211
CID=1107154681;15;55;126.5703022;4;49;9.8;1.733302077;147.7132319;23.23465804;261.450998;434.5398927;410.936444;32660.69396;2.924694279;0.052804851;3.454201677;126.570267;437.1992285;15;55;4;49;488.3738644;1491.514087;74.71033919;3.054041576;0.918528291;110;209.3605906;33.61871789;853.4731972;25.6766044;0.165553725;43.41871789;261.450998;5;48.98247342;126.9601908
CID=-196807234;15;57.5;126.5975051;4;51.5;10.3;1.733302077;147.7132319;23.23465804;263.8264859;435.7999048;410.936444;32679.88946;2.906573585;0.053667924;3.377523298;126.597474;427.5859181;15;57.5;4;51.5;488.3738644;1584.499235;76.08601636;3.244439047;0.918530012;110;209.4052017;34.70221089;879.6749482;29.99337041;0.195747751;45.00221089;263.8264859;5;54.42167207;126.9601978
CID=-15238781;15;60;126.6335218;4;54;10.8;1.733302077;147.7132319;23.23465804;266.1996737;437.0360547;410.936444;32730.17791;2.876494409;0.054561917;3.287710171;126.6335804;416.3345104;15;60;4;54;488.3738644;1681.784218;77.65417431;3.443640909;0.918532293;110;209.4644053;35.77776104;906.2778039;34.25195168;0.226314783;46.57776104;266.1996737;5;61.62402393;126.9602027
CID=-1319200696;15;62.5;126.6663728;4;56.5;11.3;1.733302077;147.7132319;23.23465804;268.5706405;438.2486307;410.936444;32804.84296;2.838153629;0.055483524;3.189924445;126.6663298;404.0560216;15;62.5;4;56.5;488.3738644;1783.509619;79.36921512;3.651935022;0.918534358;110;209.5181048;36.84564049;933.2842466;38.45039153;0.257260316;48.14564049;268.5706405;5;68.19411216;126.9602033
CID=-425171523;15;65;126.707716;4;59;11.8;1.733302077;147.7132319;23.23465804;270.9394386;439.4379385;410.936444;32893.83138;2.794486522;0.056438949;3.087575834;126.7077363;391.2197446;15;65;4;59;488.3738644;1889.821762;81.20181026;3.869621;0.918536965;110;209.5860002;37.90613197;960.6974324;42.59730909;0.288661851;49.70613197;270.9394386;5;76.46696051;126.9601821
CID=-1729133438;15;67.5;126.7519107;4;61.5;12.3;1.733302077;147.7132319;23.23465804;273.3060926;440.6043052;410.936444;32996.63557;2.730374175;0.057427505;2.964707303;126.7519248;375.7823571;15;67.5;4;61.5;488.3738644;2000.873581;83.31234056;4.097011996;0.918539742;110;209.6584581;38.95953125;988.5213012;46.4190692;0.318663316;51.25953125;273.3060926;5;85.30075219;126.960208
CID=2028038244;15;69.99;126.7911071;4;63.99;12.798;1.733302077;147.7132319;23.23465804;275.6611461;441.7435531;410.936444;33125.8453;2.644707573;0.058443562;2.821677399;126.7911083;357.7636047;15;69.99;4;63.99;488.3738644;2116.351904;85.71297572;4.333466752;0.918542201;110;209.7227097;40.00197681;1016.646919;49.77283209;0.346201565;52.79997681;275.6611461;5;93.14519927;126.960182
CID=-1624915760;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624915597;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624915566;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624915915;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624915884;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624915721;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624915690;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624916039;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624916008;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426685;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426782;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426879;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426720;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426561;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426658;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426755;18;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426596;18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426437;18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524426534;18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688811432;18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688811335;18;45;73.3873186;4;39;7.8;1.732200128;147.3720871;25.52110016;254.3806149;428.8981768;412.6163379;28037.96603;2.417747509;0.031002694;5.213080552;73.38732276;382.574025;18;45;4;39;537.1767076;1159.924238;61.76033416;2.159297345;0.905512434;110;123.1352516;30.85775532;789.3568796;1.31762031;0.008191449;38.65775532;254.3806149;5;25.40638731;73.6284288
CID=-1688811238;18;47.5;85.0120726;4;41.5;8.3;1.732200128;147.3720871;25.52110016;256.8000606;430.2532906;412.6163379;29083.11113;2.589088074;0.035672841;4.745466886;85.0120915;403.4220651;18;47.5;4;41.5;537.1767076;1237.023721;64.94891022;2.302824571;0.911211661;110;141.7480875;31.98884773;815.1688966;4.868648369;0.030625079;40.28884773;256.8000606;5;29.48268285;85.29111476
CID=-1762379514;18;50;97.93990573;4;44;8.8;1.732200128;147.3720871;25.52110016;259.2170346;431.583511;412.6163379;30114.27178;2.756579589;0.040968828;4.317519045;97.93990113;422.8573884;18;50;4;44;537.1767076;1317.90549;68.27341582;2.453392843;0.914959376;110;162.6348545;33.11089174;841.3965368;8.974490522;0.057129379;41.91089174;259.2170346;5;34.60126325;98.25819036
CID=25420501;18;52.5;111.2177719;4;46.5;9.3;1.732200128;147.3720871;25.52110016;261.6317157;432.8890789;412.6163379;31032.22158;2.920242294;0.046565539;3.964400232;111.2177514;440.9116794;18;52.5;4;46.5;537.1767076;1402.693214;71.44563655;2.611232383;0.917152099;110;184.2419502;34.22413529;868.0403923;13.64469488;0.087918336;43.52413529;261.6317157;5;39.19668275;111.5796869
CID=-75336048;18;55;125.8405659;4;49;9.8;1.732200128;147.3720871;25.52110016;264.0442591;434.1702437;412.6163379;31919.77183;3.080122195;0.052853386;3.636509042;125.8405113;457.6201574;18;55;4;49;537.1767076;1491.514087;74.74468065;2.77657997;0.918481378;110;208.1641297;35.32883079;895.1014615;18.89273923;0.123243519;45.12883079;264.0442591;5;44.53549227;126.2491341
CID=-1096972961;18;57.5;126.5740582;4;51.5;10.3;1.732200128;147.3720871;25.52110016;266.4547938;435.4272651;412.6163379;31994.71287;3.071124944;0.054007128;3.546387478;126.5739761;448.8803639;18;57.5;4;51.5;537.1767076;1584.499235;76.18702204;2.94967971;0.918528526;110;209.3666724;36.4252363;922.5812064;23.45024368;0.154903156;46.7252363;266.4547938;5;49.7334766;126.9601918
CID=1611707418;18;60;126.604149;4;54;10.8;1.732200128;147.3720871;25.52110016;268.8634208;436.660415;412.6163379;32034.31801;3.048026152;0.054923821;3.46088784;126.6041175;438.1626506;18;60;4;54;537.1767076;1681.784218;77.6577919;3.130783957;0.918530432;110;209.4160948;37.5136169;950.4816197;27.99520498;0.187298015;48.3136169;268.8634208;5;55.76284542;126.9601354
CID=-1506905703;18;62.5;126.639921;4;56.5;11.3;1.732200128;147.3720871;25.52110016;271.2702111;437.8699799;412.6163379;32078.31845;3.013637454;0.055873274;3.363600057;126.639902;425.9659817;18;62.5;4;56.5;537.1767076;1783.509619;79.30075027;3.320154418;0.918532691;110;209.4747708;38.59424639;978.8053051;32.5010231;0.220281864;49.89424639;271.2702111;5;62.91917084;126.9601257
CID=-1607662252;18;65;126.673351;4;59;11.8;1.732200128;147.3720871;25.52110016;273.6752037;439.0562642;412.6163379;32148.13137;2.970794726;0.05685394;3.258503842;126.6733472;412.7655887;18;65;4;59;537.1767076;1889.821762;81.0843798;3.518063488;0.9185348;110;209.5296115;39.6674093;1007.555573;36.95489606;0.253795656;51.4674093;273.6752037;5;69.60809277;126.9601111
CID=946304068;18;67.5;126.7115945;4;61.5;12.3;1.732200128;147.3720871;25.52110016;276.0784043;440.2195938;412.6163379;32242.72653;2.915224982;0.057870374;3.141297098;126.7116043;398.0387948;18;67.5;4;61.5;537.1767076;2000.873581;83.05041285;3.724795868;0.918537208;110;209.5923427;40.73340339;1036.736554;41.26200599;0.287206385;53.03340339;276.0784043;5;77.24064043;126.9601922
CID=845547519;18;69.99;126.7563658;4;63.99;12.798;1.732200128;147.3720871;25.52110016;278.4701832;441.3558019;412.6163379;32349.30024;2.840956;0.058920948;3.006580823;126.7563872;381.1033229;18;69.99;4;63.99;537.1767076;2116.351904;85.2521472;3.93976856;0.918540023;110;209.6657753;41.7883194;1066.234002;45.24926132;0.319276317;54.5863194;278.4701832;5;86.20443211;126.9601444
CID=-1154818999;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154819158;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154819317;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154819220;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154819123;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154819282;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154819441;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154819344;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73090014;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73089917;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73089820;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73089979;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73090138;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73090041;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73089944;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73090103;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73090262;21;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73090165;21;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492477265;21;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492477362;21;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1492477459;21;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1762386813;21;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=25413202;21;50;86.78005759;4;44;8.8;1.731160361;146.9697503;27.98784959;261.7317868;431.240656;414.2683889;28574.56505;2.752280978;0.037090776;4.837789179;86.7800503;419.8235883;21;50;4;44;589.589206;1317.90549;66.88134435;2.235294467;0.911855006;110;144.5938717;34.77632319;881.4889968;1.93368107;0.012446966;43.57632319;261.7317868;5;30.40137584;87.06336755
CID=-75343347;21;52.5;99.92145564;4;46.5;9.3;1.731160361;146.9697503;27.98784959;264.1814613;432.5434123;414.2683889;29576.69931;2.932919372;0.04261476;4.405390708;99.92141142;440.1928574;21;52.5;4;46.5;589.589206;1402.693214;70.11300858;2.379102602;0.915371074;110;165.8506399;35.90252651;909.4024294;6.097973131;0.039746469;45.20252651;264.1814613;5;35.25725516;100.2464014
CID=-1096980260;21;55;113.9666684;4;49;9.8;1.731160361;146.9697503;27.98784959;266.6294535;433.8217595;414.2683889;30542.45218;3.10919507;0.048667151;4.027829439;113.9666555;459.03825;21;55;4;49;589.589206;1491.514087;73.34284494;2.529751344;0.917469595;110;188.7304168;37.02009588;937.7529558;10.87912498;0.07181844;46.82009588;266.6294535;5;39.81781957;114.3392757
CID=1611700119;21;57.5;126.5511538;4;51.5;10.3;1.731160361;146.9697503;27.98784959;269.0758944;435.0759557;414.2683889;31300.85428;3.255315828;0.054358756;3.734832499;126.5511708;472.6474254;21;57.5;4;51.5;589.589206;1584.499235;76.25393952;2.687463099;0.918527082;110;209.329279;38.12929068;966.5421077;16.16001651;0.108071274;48.42929068;269.0758944;5;45.17943076;126.9600569
CID=-1506913002;21;60;126.5767926;4;54;10.8;1.731160361;146.9697503;27.98784959;271.5208829;436.3062712;414.2683889;31332.66292;3.234364074;0.055299894;3.647568409;126.5767638;461.697405;21;60;4;54;589.589206;1681.784218;77.68547877;2.852467788;0.918528702;110;209.3712433;39.23037742;995.7719729;20.93760478;0.141880417;50.03037742;271.5208829;5;50.29974934;126.9600944
CID=-1607669551;21;62.5;126.611587;4;56.5;11.3;1.731160361;146.9697503;27.98784959;273.9644834;437.5129913;414.2683889;31369.90638;3.205294041;0.056276966;3.551928849;126.6115656;449.7152723;21;62.5;4;56.5;589.589206;1783.509619;79.25313661;3.025003852;0.918530902;110;209.4283075;40.32363146;1025.445279;25.74706221;0.176829083;51.62363146;273.9644834;5;57.23786885;126.9601986
CID=946296765;21;65;126.6436271;4;59;11.8;1.731160361;146.9697503;27.98784959;276.4067226;438.6964189;414.2683889;31418.51993;3.163605902;0.057286992;3.443836876;126.6436236;436.1399811;21;65;4;59;589.589206;1889.821762;80.99088345;3.20531947;0.918532926;110;209.4808731;41.40933903;1055.565494;30.51566774;0.212464368;53.20933903;276.4067226;5;63.6615401;126.96012
CID=845540216;21;67.5;126.6806863;4;61.5;12.3;1.731160361;146.9697503;27.98784959;278.8475879;439.8568787;414.2683889;31505.14511;3.105863111;0.058334929;3.320147022;126.6806764;420.5984705;21;67.5;4;61.5;589.589206;2000.873581;82.92796885;3.393674037;0.918535262;110;209.5416293;42.48779978;1086.136946;35.15197327;0.248176092;54.78779978;278.8475879;5;71.07058337;126.9601341
CID=-176096697;21;69.99;126.7211753;4;63.99;12.798;1.731160361;146.9697503;27.98784959;281.2772698;440.9902142;414.2683889;31601.09092;3.043961504;0.059417808;3.194570766;126.7212019;404.8198469;21;69.99;4;63.99;589.589206;2116.351904;84.95508417;3.589536379;0.918537812;110;209.6080802;43.5550571;1117.039945;39.71322847;0.284367861;56.3530571;281.2772698;5;79.15632287;126.9601947
CID=-1720760817;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720760976;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720760879;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720760782;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720760941;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720761100;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1720761003;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768613;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768516;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768419;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768578;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768737;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768640;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768543;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768702;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768861;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1186768764;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105039434;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105039337;24;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-105039240;24;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1762385660;24;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=25414355;24;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-75342194;24;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1096979107;24;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1611701272;24;55;101.7104799;4;49;9.8;1.73017313;146.504471;30.64715783;269.2078425;433.4911567;415.8906381;29042.25076;3.115855202;0.044289038;4.493561738;101.7104868;457.0423516;24;55;4;49;645.7808169;1491.514087;72.00038777;2.309628976;0.915713825;110;168.7569772;38.69293025;981.423041;2.738905572;0.018302216;48.49293025;269.2078425;5;35.04623004;102.0454761
CID=-1506911849;24;57.5;116.4309525;4;51.5;10.3;1.73017313;146.504471;30.64715783;271.6911488;434.7426674;415.8906381;30019.86978;3.305759584;0.050788441;4.094173752;116.4310244;476.6888439;24;57.5;4;51.5;645.7808169;1584.499235;75.25837165;2.453617688;0.917724018;110;192.7579933;39.81479036;1011.552871;7.610656747;0.051542787;50.11479036;271.6911488;5;41.1954646;116.8090203
CID=-1607668398;24;60;126.5569597;4;54;10.8;1.73017313;146.504471;30.64715783;274.173532;435.9702886;415.8906381;30626.27808;3.427668285;0.055694095;3.838267168;126.5569093;485.75923;24;60;4;54;645.7808169;1681.784218;77.8146531;2.604264751;0.918527446;110;209.3386884;40.92845806;1042.143937;12.93029213;0.08877327;51.72845806;274.173532;5;46.31144565;126.9602034
CID=946305866;24;62.5;126.5867315;4;56.5;11.3;1.73017313;146.504471;30.64715783;276.6550523;437.1743042;415.8906381;30687.2358;3.40060276;0.056698714;3.740401127;126.5866685;473.4849174;24;62.5;4;56.5;645.7808169;1783.509619;79.34173834;2.761787858;0.918529329;110;209.3874839;42.03421016;1073.199096;17.99006396;0.12524118;53.33421016;276.6550523;5;52.27777747;126.9601433
CID=845549317;24;65;126.6163959;4;59;11.8;1.73017313;146.504471;30.64715783;279.1357262;438.355016;415.8906381;30720.26656;3.369621217;0.057739437;3.639434833;126.6164319;460.8122527;24;65;4;59;645.7808169;1889.821762;80.96275653;2.926413594;0.91853121;110;209.4362868;43.13233449;1104.721975;23.11852352;0.163241686;54.93233449;279.1357262;5;58.20311614;126.9601812
CID=-176087596;24;67.5;126.648371;4;61.5;12.3;1.73017313;146.504471;30.64715783;281.615523;439.5127473;415.8906381;30766.41407;3.322056384;0.05881915;3.522109473;126.6483926;446.0695034;24;67.5;4;61.5;645.7808169;2000.873581;82.77457647;3.098378782;0.918533227;110;209.488693;44.22313245;1136.717105;28.20106087;0.20202843;56.52313245;281.615523;5;64.59343649;126.9602048
CID=-1762374513;24;69.99;126.6882494;4;63.99;12.798;1.73017313;146.504471;30.64715783;284.0844483;440.6433515;415.8906381;30860.63844;3.253990679;0.059937907;3.385445724;126.688226;428.8961129;24;69.99;4;63.99;645.7808169;2116.351904;84.79984452;3.277198468;0.918535737;110;209.5540085;45.30260052;1169.059221;33.10478969;0.240664053;58.10060052;284.0844483;5;72.57219283;126.9601894
CID=1588325401;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588325498;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588325595;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588325436;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588325277;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1588325374;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912592;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912495;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912398;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912557;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912716;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912619;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912522;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912681;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912840;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1624912743;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524425664;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524425695;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1524425726;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-236188062;27;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1833936955;27;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=529975040;27;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=146893489;27;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1157068426;27;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=301610751;27;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1002351164;27;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1540146778;27;60;118.5530846;4;54;10.8;1.729228692;145.9744296;33.51230353;276.8229726;435.6491124;417.4809759;29486.5249;3.509866069;0.052915125;4.164300154;118.5531145;493.6907531;27;60;4;54;705.9243933;1681.784218;77.18946041;2.382385755;0.917922507;110;196.2287896;42.60827319;1089.592816;3.785718791;0.026341624;53.40827319;276.8229726;5;41.50761508;118.9402477
CID=1450858603;27;62.5;126.5591262;4;56.5;11.3;1.729228692;145.9744296;33.51230353;279.3436673;436.8505378;417.4809759;29982.6375;3.603118087;0.057138294;3.932747278;126.5591201;497.7250352;27;62.5;4;56.5;705.9243933;1783.509619;79.52361537;2.526488157;0.918527586;110;209.3423134;43.72639588;1122.061917;9.205119465;0.064981095;55.02639588;279.3436673;5;46.74934204;126.9601804
CID=1067777052;27;65;126.5900931;4;59;11.8;1.729228692;145.9744296;33.51230353;281.8641247;438.0286482;417.4809759;30032.83218;3.574992877;0.05821306;3.829914467;126.5901056;484.8292768;27;65;4;59;705.9243933;1889.821762;81.10059506;2.677088056;0.918529546;110;209.3931197;44.83680796;1155.020035;14.59417467;0.104550695;56.63680796;281.8641247;5;52.9407297;126.9601904
CID=-236184863;27;67.5;126.6186787;4;61.5;12.3;1.729228692;145.9744296;33.51230353;284.3842985;439.1837658;417.4809759;30079.06832;3.5322642;0.059327364;3.712981594;126.6186262;470.1326286;27;67.5;4;61.5;705.9243933;2000.873581;82.84284078;2.834402098;0.918531348;110;209.4398848;45.93981244;1188.471905;20.01440576;0.145549372;58.23981244;284.3842985;5;58.66569763;126.960151
CID=1833940154;27;69.99;126.656311;4;63.99;12.798;1.729228692;145.9744296;33.51230353;286.8940033;440.3117536;417.4809759;30147.5924;3.472263092;0.060483762;3.580022553;126.6562762;453.432325;27;69.99;4;63.99;705.9243933;2116.351904;84.7618313;2.997986645;0.918533724;110;209.5016197;47.03135926;1222.286559;25.365248;0.187298667;59.82935926;286.8940033;5;66.18877195;126.960168
CID=-1688812546;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688812515;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688812484;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688812701;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1688812670;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820214;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820183;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820152;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820121;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820338;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820307;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820276;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820245;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820462;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1154820431;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73091035;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73091004;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-73090973;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-236186909;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1833938108;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=529976193;30;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=146894642;30;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1157067273;30;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=301611904;30;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1002350011;30;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1540154077;30;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1450851304;30;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1067769753;30;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-236192162;30;65;126.5669733;4;59;11.8;1.728317136;145.3777326;36.59773511;284.5940451;437.7138627;419.0371201;29343.17227;3.786891947;0.058711624;4.022545601;126.5669674;509.1213981;30;65;4;59;770.1963031;1889.821762;81.33450484;2.453688435;0.918528082;110;209.3551804;46.52317103;1206.455028;4.949160418;0.035986318;58.32317103;284.5940451;5;48.31558638;126.9601963
CID=1833932855;30;67.5;126.5965823;4;61.5;12.3;1.728317136;145.3777326;36.59773511;287.1562563;438.8664545;419.0371201;29396.38528;3.754573573;0.059864897;3.911294482;126.5965547;495.1564059;30;67.5;4;61.5;770.1963031;2000.873581;82.98058969;2.597874819;0.918529954;110;209.4036943;47.63825005;1241.396566;10.68277406;0.078898956;59.93825005;287.1562563;5;54.24248809;126.9601707
CID=529970940;30;69.99;126.6292734;4;63.99;12.798;1.728317136;145.3777326;36.59773511;289.7085143;439.9919137;419.0371201;29466.42526;3.698554106;0.061060546;3.777394563;126.6293044;478.3288459;30;69.99;4;63.99;770.1963031;2116.351904;84.83282235;2.747808442;0.918532023;110;209.4573938;48.7417422;1276.717045;16.41269019;0.12315948;61.5397422;289.7085143;5;60.77921024;126.9601782
