PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Calculation Type;FROM_POWER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Units;SI;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Use Economizer?;FALSCH;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Compressor;TTH375-E-1-MT-SL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;Step SST;Step SDT;Percent Power;;Subcooling;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;3;2.5;;;6;;1;2;3;4;5;6;7;8;9;10;11;12;13;14;15;16;17;18;19;20;21;22;23;24;25;26;27;28;29;30;11;11
;INPUT BLOCK;;;;;;OUTPUT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID;SST Verd. Temp;SDT Kond. Temperatur;Value Power;SSH Superheat;LLT Leaving Liquid Temp;tapp T approach Economizer;ENTROPY_SUCTION;SPEED_SOUND;DENSITY_SUCTION;ENTHALPY_LIQUID_CONDENSER_EXIT;ENTHALPY_DISCHARGE_ISENTROPIC;ENTHALPY_SUCTION;SPEED_COMPRESSOR;MASS_FLOW_RATE_EVAPORATOR;MASS_FLOW_RATE_MOTOR_COOLING;COEFFICIENT_OF_PERFORMANCE;POWER_INPUT_ELECTRICAL;CAPACITY_EVAPORATOR;TEMPERATURE_SUCT_SAT;TEMPERATURE_DISCH_SAT;TEMPERATURE_SUCT_SUPER_HEAT;TEMPERATURE_CONDENSER_LIQUID_LEAVING;PRESSURE_SUCT_ABSOLUTE;PRESSURE_DISCH_ABSOLUTE;TEMPERATURE_DISCH;PRESSURE_RATIO;POWER_FACTOR;IGV_ANGLE;INPUT_CURRENT;ECON_SAT_TEMP;ECON_INTERSTAGE_P;ECON_CAPACITY;ECON_MASS_FLOW;TEMPERATURE_ECO_LIQUID_LEAVING;ENTHALPY_LIQUID_ECO_EXIT;TOLERANCE;POWER_INPUT_ELECTRICAL;POWER_INPUT_ELECTRICAL
CID=-132218218;-18;-5;0;4;-11;0;1.75236476;147.8756507;7.216881745;185.380063;401.7246444;391.0779783;20057.82309;0.314031707;0.006128677;10.33372253;6.250958195;64.59566753;-18;-5;4;-11;144.6003673;243.3423699;7.644486191;1.682861354;0.66013704;110;14.38693459;0;0;0;0;0;0;5;4.549805177;11.5167338
CID=-132218187;-18;-2.5;0;4;-8.5;0;1.75236476;147.8756507;7.216881745;188.6759598;403.6804776;391.0779783;21487.03005;0.345730173;0.006446389;9.165107449;7.635097058;69.97648492;-18;-2.5;4;-8.5;144.6003673;267.1911221;11.03853694;1.847790065;0.675152285;110;17.1817975;0;0;0;0;0;0;5;5.576968412;14.6204337
CID=-132218156;-18;0;0;4;-6;0;1.75236476;147.8756507;7.216881745;191.9872538;405.6070518;391.0779783;23237.18262;0.406219768;0.007035783;8.197263248;9.86604742;80.87458791;-18;0;4;-6;144.6003673;292.8031823;14.56216301;2.024913131;0.697549283;110;21.4893895;0;0;0;0;0;0;5;6.789260218;18.18018287
CID=-132218373;-18;2.5;0;4;-3.5;0;1.75236476;147.8756507;7.216881745;195.3144074;407.5045206;391.0779783;24299.4692;0.424731592;0.007485088;7.418533161;11.2080072;83.1469731;-18;2.5;4;-3.5;144.6003673;320.2634909;17.5713175;2.214817963;0.710022306;110;23.9834792;0;0;0;0;0;0;5;7.85110345;21.34583941
CID=-132218342;-18;5;0;4;-1;0;1.75236476;147.8756507;7.216881745;198.6579082;409.3730505;391.0779783;25443.89286;0.456146016;0.008086411;6.747780612;13.007484;87.77164834;-18;5;4;-1;144.6003673;349.6586079;20.65856494;2.41810318;0.725657162;110;27.23438612;0;0;0;0;0;0;5;9.55881881;25.77082925
CID=-132218311;-18;7.5;0;4;1.5;0.3;1.75236476;147.8756507;7.216881745;202.0182716;411.2128191;391.0779783;26738.14236;0.503332376;0.008924121;6.13169943;15.51933074;95.15987146;-18;7.5;4;1.5;144.6003673;381.0766891;23.97369433;2.635378432;0.745554147;110;31.62638653;0;0;0;0;0;0;5;11.09697043;30.64404903
CID=-132218280;-18;10;0;4;4;0.8;1.75236476;147.8756507;7.216881745;205.3960427;413.0240134;391.0779783;28046.84508;0.566278216;0.010010448;5.616580516;18.72093436;105.1476352;-18;10;4;4;144.6003673;414.6074674;27.20123422;2.867264276;0.767990132;110;37.03630541;0;0;0;0;0;0;5;13.09163057;35.95713967
CID=-132218497;-18;12.5;0;4;6.5;1.3;1.75236476;147.8756507;7.216881745;208.7917993;414.8068292;391.0779783;29112.35911;0.613254608;0.011057876;5.17401568;21.60562435;111.7878392;-18;12.5;4;6.5;144.6003673;450.3422403;30.27796194;3.114392092;0.785723142;110;41.7785201;0;0;0;0;0;0;5;15.26239065;39.94001937
CID=-132218466;-18;15;0;4;9;1.8;1.75236476;147.8756507;7.216881745;212.2061546;416.5614693;391.0779783;29993.80425;0.64427736;0.012051127;4.770722348;24.15631385;115.2430663;-18;15;4;9;144.6003673;488.3738644;33.38167191;3.377404039;0.799671666;110;45.89598882;0;0;0;0;0;0;5;17.7058819;45.44839036
CID=-487156954;-18;17.5;0;4;11.5;2.3;1.75236476;147.8756507;7.216881745;215.6397604;418.2881493;391.0779783;30971.58617;0.691011747;0.013340846;4.407164473;27.50745295;121.2298694;-18;17.5;4;11.5;144.6003673;528.7967575;36.55723219;3.656953074;0.815819482;110;51.22855222;0;0;0;0;0;0;5;20.34193842;50.6551507
CID=-487156923;-18;20;0;4;14;2.8;1.75236476;147.8756507;7.216881745;219.0933108;419.9870738;391.0779783;31819.70929;0.721779616;0.014589181;4.063263136;30.55057551;124.1350272;-18;20;4;14;144.6003673;571.706909;39.87856653;3.953703022;0.828597679;110;56.01849791;0;0;0;0;0;0;5;23.37875038;51.64444472
CID=-487156892;-18;22.5;0;4;16.5;3.3;1.75236476;147.8756507;7.216881745;222.5675461;421.6584674;391.0779783;32607.62758;0.752486809;0.015897768;3.773128778;33.60655968;126.8018774;-18;22.5;4;16.5;144.6003673;617.2018999;43.0120586;4.268328716;0.839852912;109.9999883;60.79622304;0;0;0;0;0;0;5.000058689;26.56513326;51.50683206
CID=-487156861;-18;25;0;4;19;3.8;1.75236476;147.8756507;7.216881745;226.0632575;423.3025543;391.0779783;33420.31603;0.783080212;0.017320559;3.509082317;36.82437481;129.2197625;-18;25;4;19;144.6003673;665.3809326;46.164472;4.601516201;0.850209528;109.8635152;65.8059542;0;0;0;0;0;0;8.412102374;30.96676049;51.56229566
CID=-487157078;-18;27.5;0;4;21.5;4.3;1.75236476;147.8756507;7.216881745;229.5812925;424.9195628;391.0779783;34387.59734;0.845003171;0.01942943;3.261965128;41.83527607;136.4652117;-18;27.5;4;21.5;144.6003673;716.3448726;49.4627552;4.953963024;0.863737471;109.5721429;73.58963593;0;0;0;0;0;0;10;35.6287136;51.87185087
CID=-487157047;-18;30;0;4;24;4.8;1.75236476;147.8756507;7.216881745;233.1225601;426.5097245;391.0779783;35538.70054;0.95397124;0.022518139;3.054689835;49.329043;150.6849262;-18;30;4;24;144.6003673;770.1963031;52.53936334;5.326378609;0.879236105;110;85.24186686;0;0;0;0;0;0;5;40.96372143;51.89336479
CID=-487157016;-18;32.5;0;4;26.5;5.3;1.75236476;147.8756507;7.216881745;236.6880382;428.0732743;391.0779783;36006.48084;0.968711403;0.023785179;2.910334785;51.38903478;149.5592955;-18;32.5;4;26.5;144.6003673;827.0395933;54.7306874;5.719484736;0.882691651;110;88.45394715;0;0;0;0;0;0;10;48.29975797;51.38903703
CID=-487156985;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-487157202;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-487157171;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483503169;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354671;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354702;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354733;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354516;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354547;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354578;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354609;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354392;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1737354423;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1171412981;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1171413012;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-293067002;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-293066971;-15;-2.5;0;4;-8.5;0;1.749912208;148.1061964;8.127938633;188.6759598;402.9994448;392.9623045;19515.57242;0.336901871;0.006180667;10.87025345;6.331448675;68.82445178;-15;-2.5;4;-8.5;163.9400843;267.1911221;9.539578697;1.629809594;0.661034895;103.7476468;14.55239523;0;0;0;0;0;0;9.999976138;4.929231913;11.81258501
CID=-293067188;-15;0;0;4;-6;0;1.749912208;148.1061964;8.127938633;191.9872538;404.9188297;392.9623045;20958.10758;0.372668951;0.006527504;9.577757048;7.819906162;74.89716136;-15;0;4;-6;163.9400843;292.8031823;12.94222073;1.786037769;0.677090328;108.7305451;17.54731641;0;0;0;0;0;0;6.269454922;5.777572772;15.13884191
CID=-293067157;-15;2.5;0;4;-3.5;0;1.749912208;148.1061964;8.127938633;195.3144074;406.8091797;392.9623045;22549.36175;0.426280192;0.007086984;8.540317107;9.865369459;84.25338356;-15;2.5;4;-3.5;163.9400843;320.2634909;16.31690081;1.95353987;0.697542798;110;21.4881126;0;0;0;0;0;0;5;6.917223174;18.88470312
CID=-293067126;-15;5;0;4;-1;0;1.749912208;148.1061964;8.127938633;198.6579082;408.6706572;392.9623045;23717.93948;0.452567046;0.007604522;7.675666201;11.45643444;87.93576662;-15;5;4;-1;163.9400843;349.6586079;19.44630866;2.132843895;0.712253427;110;24.43828372;0;0;0;0;0;0;5;8.309475972;23.1137234
CID=-293067095;-15;7.5;0;4;1.5;0.3;1.749912208;148.1061964;8.127938633;202.0182716;410.5034357;392.9623045;25136.74843;0.515203894;0.008448371;6.97110638;14.11183592;98.3751094;-15;7.5;4;1.5;163.9400843;381.0766891;22.60842965;2.324487576;0.73467025;110;29.18413601;0;0;0;0;0;0;5;9.766861571;26.77517874
CID=-293067312;-15;10;0;4;4;0.8;1.749912208;148.1061964;8.127938633;205.3960427;412.3076984;392.9623045;26253.86816;0.550552653;0.009213589;6.339088671;16.29021274;103.265103;-15;10;4;4;163.9400843;414.6074674;25.72980278;2.529018264;0.751241876;110;32.94600373;0;0;0;0;0;0;5;11.76992841;32.00308191
CID=-293067281;-15;12.5;0;4;6.5;1.3;1.749912208;148.1061964;8.127938633;208.7917993;414.083637;392.9623045;27467.31496;0.603694326;0.010242983;5.781018734;19.23236961;111.182689;-15;12.5;4;6.5;163.9400843;450.3422403;28.95083194;2.746992856;0.771296599;110;37.88498821;0;0;0;0;0;0;5;13.60100439;37.54692314
CID=-100268829;-15;15;0;4;9;1.8;1.749912208;148.1061964;8.127938633;212.2061546;415.8314506;392.9623045;28420.52595;0.638860336;0.011190472;5.313110637;21.73452474;115.4779346;-15;15;4;9;163.9400843;488.3738644;31.99156363;2.978977756;0.786465342;110;41.98811086;0;0;0;0;0;0;5;15.85076667;41.96732653
CID=-100268798;-15;17.5;0;4;11.5;2.3;1.749912208;148.1061964;8.127938633;215.6397604;417.5513449;392.9623045;29300.87387;0.673952527;0.012212574;4.91044571;24.3372972;119.5069766;-15;17.5;4;11.5;163.9400843;528.7967575;34.95057493;3.225548894;0.800604461;110;46.18597498;0;0;0;0;0;0;5;18.34124084;47.83862948
CID=-100268767;-15;20;0;4;14;2.8;1.749912208;148.1061964;8.127938633;219.0933108;419.2435367;392.9623045;30324.93271;0.726731474;0.013604311;4.519654033;27.95702262;126.35607;-15;20;4;14;163.9400843;571.706909;38.19019588;3.487291785;0.817814106;110;51.93882216;0;0;0;0;0;0;5;21.16909608;53.59478746
CID=-100268736;-15;22.5;0;4;16.5;3.3;1.749912208;148.1061964;8.127938633;222.5675461;420.9082324;392.9623045;31268.08249;0.779382871;0.015123967;4.179621531;31.77387117;132.8027561;-15;22.5;4;16.5;163.9400843;617.2018999;41.35302719;3.764801651;0.833281334;110;57.93409844;0;0;0;0;0;0;5;24.05851157;58.44702676
CID=-100268953;-15;25;0;4;19;3.8;1.749912208;148.1061964;8.127938633;226.0632575;422.5456569;392.9623045;32093.26318;0.814064327;0.016556428;3.868502425;35.1212292;135.8665603;-15;25;4;19;163.9400843;665.3809326;44.54493847;4.058683607;0.844906593;110;63.15631529;0;0;0;0;0;0;5;27.84022264;58.80299691
CID=-100268922;-15;27.5;0;4;21.5;4.3;1.749912208;148.1061964;8.127938633;229.5812925;424.1560347;392.9623045;32925.09492;0.866450576;0.018340986;3.601518256;39.30608205;141.5615721;-15;27.5;4;21.5;163.9400843;716.3448726;47.61050676;4.369552912;0.857273495;110;69.66203162;0;0;0;0;0;0;5.000000657;31.35461076;58.57586477
CID=-100268891;-15;30;0;4;24;4.8;1.749912208;148.1061964;8.127938633;233.1225601;425.7395938;392.9623045;33738.42854;0.900862054;0.020043517;3.347453717;43.01584805;143.9935605;-15;30;4;24;163.9400843;770.1963031;50.79252536;4.698035301;0.866522332;109.8573864;75.42312208;0;0;0;0;0;0;8.56534085;36.42198414;57.93918715
CID=-100268860;-15;32.5;0;4;26.5;5.3;1.749912208;148.1061964;8.127938633;236.6880382;427.2965655;392.9623045;34663.60491;0.970617533;0.022515783;3.118082289;48.64609999;151.6825428;-15;32.5;4;26.5;163.9400843;827.0395933;53.99020223;5.044767404;0.878021259;109.3475878;84.17803289;0;0;0;0;0;0;10;41.49580222;58.39417169
CID=-100269077;-15;35;0;4;29;5.8;1.749912208;148.1061964;8.127938633;240.2787811;428.8271845;392.9623045;35882.07063;1.111113255;0.02647596;2.925101965;57.99752925;169.6486867;-15;35;4;29;163.9400843;886.9809836;56.97793648;5.410397266;0.891920161;110;98.79598328;0;0;0;0;0;0;5;48.03434678;58.95311413
CID=-100269046;-15;37.5;0;4;31.5;6.3;1.749912208;148.1061964;8.127938633;243.8959281;430.3316884;392.9623045;35987.68548;1.074887538;0.02658723;2.831672598;56.58478682;160.2295903;-15;37.5;4;31.5;163.9400843;950.1286888;58.39383494;5.795584973;0.890161492;110;96.57987906;0;0;0;0;0;0;10;55.38153093;56.58478599
CID=-455207534;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-455207503;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-455207472;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-455207441;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507833021;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507832990;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507832959;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507832928;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507833145;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1507833114;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1705405220;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1705405251;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1705405282;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1515452682;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1515452465;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1515452496;-12;0;0;4;-6;0;1.747637729;148.2918459;9.127317106;191.9872538;404.2822725;394.8346401;19508.15081;0.379468622;0.006280673;11.41825793;6.741327671;76.97421815;-12;0;4;-6;185.2441558;292.8031823;11.68311163;1.580633845;0.665559116;98.19100799;15.38914803;0;0;0;0;0;0;10;5.45377871;12.39907229
CID=1515452527;-12;2.5;0;4;-3.5;0;1.747637729;148.2918459;9.127317106;195.3144074;406.1660193;394.8346401;20417.24776;0.399451059;0.00660118;10.02239557;7.95204775;79.69856818;-12;2.5;4;-3.5;185.2441558;320.2634909;14.84500184;1.728872306;0.678466649;108.4714304;17.80763524;0;0;0;0;0;0;8.821424083;5.943935071;15.64027501
CID=1515452558;-12;5;0;4;-1;0;1.747637729;148.2918459;9.127317106;198.6579082;408.0209547;394.8346401;21792.10827;0.439547667;0.00710962;8.855933836;9.736864172;86.22902488;-12;5;4;-1;185.2441558;349.6586079;18.19260372;1.887555407;0.696310158;110;21.2457544;0;0;0;0;0;0;5;7.329834137;19.54446824
CID=1515452341;-12;7.5;0;4;1.5;0.3;1.747637729;148.2918459;9.127317106;202.0182716;409.8472485;394.8346401;23309.477;0.499730941;0.007833982;7.95389659;12.11435228;96.3563053;-12;7.5;4;1.5;185.2441558;381.0766891;21.40230925;2.057159036;0.718048318;109.9999988;25.63316926;0;0;0;0;0;0;5.000002976;8.564914349;23.97685129
CID=1515452372;-12;10;0;4;4;0.8;1.747637729;148.2918459;9.127317106;205.3960427;411.6450801;394.8346401;24496.52221;0.539625771;0.008544255;7.190838793;14.21613698;102.2259493;-12;10;4;4;185.2441558;414.6074674;24.47496428;2.238167598;0.735499582;109.9999979;29.36668637;0;0;0;0;0;0;5.000010286;9.993038834;27.80646512
CID=-388915324;-12;12.5;0;4;6.5;1.3;1.747637729;148.2918459;9.127317106;208.7917993;413.4146376;394.8346401;25601.69482;0.579434085;0.00934131;6.544203126;16.47252708;107.7995632;-12;12.5;4;6.5;185.2441558;450.3422403;27.50155241;2.431073943;0.752559686;109.9999999;33.25638632;0;0;0;0;0;0;5.000001228;12.13908469;33.22991984
CID=-388915293;-12;15;0;4;9;1.8;1.747637729;148.2918459;9.127317106;212.2061546;415.1561167;394.8346401;26846.14264;0.639243259;0.010439932;5.955056859;19.60418362;116.7440282;-12;15;4;9;185.2441558;488.3738644;30.71043563;2.636379335;0.773655165;110;38.49967901;0;0;0;0;0;0;5;14.03038393;39.10194302
CID=-388915262;-12;17.5;0;4;11.5;2.3;1.747637729;148.2918459;9.127317106;215.6397604;416.8697193;394.8346401;27977.90092;0.698932106;0.011658908;5.457801721;22.94789386;125.2450546;-12;17.5;4;11.5;185.2441558;528.7967575;33.81350598;2.85459347;0.793253861;110;43.95278654;0;0;0;0;0;0;5;16.41213951;45.50790541
CID=-388915231;-12;20;0;4;14;2.8;1.747637729;148.2918459;9.127317106;219.0933108;418.5556531;394.8346401;29014.45477;0.758502246;0.012996942;5.032633876;26.48716283;133.300193;-12;20;4;14;185.2441558;571.706909;36.81911666;3.086234524;0.81114708;110;49.61255673;0;0;0;0;0;0;5;19.0319769;50.16237968
CID=-388915448;-12;22.5;0;4;16.5;3.3;1.747637729;148.2918459;9.127317106;222.5675461;420.2141361;394.8346401;29869.12079;0.797855141;0.01424912;4.648282095;29.56881356;137.4441866;-12;22.5;4;16.5;185.2441558;617.2018999;39.82789462;3.331829267;0.824656455;110;54.47743012;0;0;0;0;0;0;5;21.85382411;56.78554921
CID=-388915417;-12;25;0;4;19;3.8;1.747637729;148.2918459;9.127317106;226.0632575;421.8453762;394.8346401;30942.11646;0.877154791;0.016159223;4.294211809;34.47399277;148.0386269;-12;25;4;19;185.2441558;665.3809326;42.9779696;3.591913222;0.842787302;110;62.14831793;0;0;0;0;0;0;5;24.92719577;62.99191065
CID=-388915386;-12;27.5;0;4;21.5;4.3;1.747637729;148.2918459;9.127317106;229.5812925;423.4495985;394.8346401;31641.00118;0.896158071;0.01745901;3.969377407;37.30890415;148.0931212;-12;27.5;4;21.5;185.2441558;716.3448726;46.11993134;3.867030889;0.851648553;110;66.55916368;0;0;0;0;0;0;5;28.62056614;65.67023999
CID=-388915355;-12;30;0;4;24;4.8;1.747637729;148.2918459;9.127317106;233.1225601;425.0270275;394.8346401;32334.96678;0.915094486;0.018825366;3.68471385;40.16101082;147.9818328;-12;30;4;24;185.2441558;770.1963031;49.18944967;4.157736041;0.859537572;109.6756063;70.98973353;0;0;0;0;0;0;8.243937053;32.30851563;65.94045999
CID=-388915572;-12;32.5;0;4;26.5;5.3;1.747637729;148.2918459;9.127317106;236.6880382;426.5778912;394.8346401;33157.497;0.973933815;0.020893875;3.436928204;44.81453036;154.0243233;-12;32.5;4;26.5;185.2441558;827.0395933;52.18398755;4.464592093;0.870502567;109.8949941;78.21761502;0;0;0;0;0;0;5.875049463;36.61259499;65.80163928
CID=-388915541;-12;35;0;4;29;5.8;1.747637729;148.2918459;9.127317106;240.2787811;428.1024207;394.8346401;33936.1707;1.012536606;0.022896325;3.193375833;49.00565205;156.4934649;-12;35;4;29;185.2441558;886.9809836;55.3808665;4.788172559;0.87866529;109.4151909;84.73805225;0;0;0;0;0;0;9.999973183;42.40283896;65.63900856
CID=-196117089;-12;37.5;0;4;31.5;6.3;1.747637729;148.2918459;9.127317106;243.8959281;429.6008507;394.8346401;35002.57999;1.130734754;0.026513385;2.979908255;57.27412819;170.6716474;-12;37.5;4;31.5;185.2441558;950.1286888;58.5205275;5.129061614;0.891032975;109.9709864;97.660847;0;0;0;0;0;0;5.241779749;47.98751379;66.10976352
CID=-196117058;-12;40;0;4;34;6.8;1.747637729;148.2918459;9.127317106;247.5407141;431.073419;394.8346401;36031.55;1.268836715;0.030529231;2.827441773;66.09930682;186.8919413;-12;40;4;34;185.2441558;1016.593022;60.95723014;5.487854759;0.900180319;110;111.5637664;0;0;0;0;0;0;4.744949009;55.86850914;66.09931267
CID=-196117027;-12;42.5;0;4;36.5;7.3;1.747637729;148.2918459;9.127317106;251.2144813;432.5203673;394.8346401;36100.3634;1.207983325;0.030474692;2.712479286;63.96021453;173.490757;-12;42.5;4;36.5;185.2441558;1086.486544;62.78441988;5.865159628;0.898270813;110;108.1828452;0;0;0;0;0;0;10;63.13873312;63.96021575
CID=-196116996;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-196117213;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-185531969;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-185532000;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-185532031;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-185531814;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-185531845;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2003266584;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1902510035;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=316223118;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1270063799;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1428260321;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-124298406;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1744313513;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1246691868;-9;2.5;0;4;-3.5;0;1.745529102;148.4312465;10.22117509;195.3144074;405.5712086;396.6937815;19526.164;0.403301445;0.006326862;12.04275419;6.744021449;81.21659258;-9;2.5;4;-3.5;208.6447812;320.2634909;13.5875752;1.534970053;0.665588586;81.91148354;15.39461573;0;0;0;0;0;0;10;5.87764354;10.37088699
CID=1334380771;-9;5;0;4;-1;0;1.745529102;148.4312465;10.22117509;198.6579082;407.4200773;396.6937815;20132.94106;0.448380869;0.006761559;10.4631939;8.486461954;88.79549692;-9;5;4;-1;208.6447812;349.6586079;16.96353993;1.675855998;0.683953752;109.9999863;18.85192523;0;0;0;0;0;0;5.000022061;5.967227615;16.09140106
CID=-1656624610;-9;7.5;0;4;1.5;0.3;1.745529102;148.4312465;10.22117509;202.0182716;409.2403572;396.6937815;21494.38342;0.493333377;0.007323342;9.241202436;10.39257904;96.03992671;-9;7.5;4;1.5;208.6447812;381.0766891;20.17718702;1.826437675;0.702529172;109.999987;22.47577882;0;0;0;0;0;0;5.000013495;7.354923751;20.18727998
CID=-507378932;-9;10;0;4;4;0.8;1.745529102;148.4312465;10.22117509;205.3960427;411.0322242;396.6937815;22589.50407;0.515548883;0.007864989;8.221394818;11.99593714;98.62333548;-9;10;4;4;208.6447812;414.6074674;23.31074794;1.987145162;0.717017388;108.9194335;25.41910587;0;0;0;0;0;0;7.701416139;8.922241077;24.82934315
CID=796582983;-9;12.5;0;4;6.5;1.3;1.745529102;148.4312465;10.22117509;208.7917993;412.7958631;396.6937815;23909.50665;0.569986628;0.008676134;7.417601608;14.43884733;107.1016171;-9;12.5;4;6.5;208.6447812;450.3422403;26.39866307;2.15841603;0.737258025;109.6894107;29.75560545;0;0;0;0;0;0;6.552946506;10.53214879;29.36558795
CID=-1629772394;-9;15;0;4;9;1.8;1.745529102;148.4312465;10.22117509;212.2061546;414.5314662;396.6937815;25282.61678;0.650156657;0.009799855;6.746331395;17.77941991;119.9458587;-9;15;4;9;208.6447812;488.3738644;29.46238741;2.340695328;0.76170972;110;35.46368538;0;0;0;0;0;0;5;12.31020252;34.41494981
CID=-325810479;-9;17.5;0;4;11.5;2.3;1.745529102;148.4312465;10.22117509;215.6397604;416.2392322;396.6937815;26362.42441;0.694674801;0.01079591;6.139209931;20.48694662;125.7736661;-9;17.5;4;11.5;208.6447812;528.7967575;32.53167069;2.534435583;0.77910613;110;39.95180364;0;0;0;0;0;0;5;14.75580215;40.71912193
CID=-1428259296;-9;20;0;4;14;2.8;1.745529102;148.4312465;10.22117509;219.0933108;417.9193654;396.6937815;27396.66414;0.739078744;0.011906866;5.606682686;23.41147881;131.2607329;-9;20;4;14;208.6447812;571.706909;35.62517077;2.740096857;0.795755422;110;44.69974205;0;0;0;0;0;0;5;16.99780688;47.35181518
CID=-124297381;-9;22.5;0;4;16.5;3.3;1.745529102;148.4312465;10.22117509;222.5675461;419.5720752;396.6937815;28444.86346;0.805918765;0.013337601;5.162909136;27.18072251;140.3316006;-9;22.5;4;16.5;208.6447812;617.2018999;38.6141535;2.958146839;0.814345477;110;50.71169;0;0;0;0;0;0;5;19.67736869;52.65662182
CID=1744314538;-9;25;0;4;19;3.8;1.745529102;148.4312465;10.22117509;226.0632575;421.1975755;396.6937815;29296.34063;0.850122163;0.014648684;4.775133656;30.37753508;145.0567902;-9;25;4;19;208.6447812;665.3809326;41.51863681;3.189060991;0.827915042;110;55.74713261;0;0;0;0;0;0;5;22.53078299;59.46562573
CID=-1246690843;-9;27.5;0;4;21.5;4.3;1.745529102;148.4312465;10.22117509;229.5812925;422.7960907;396.6937815;30274.70066;0.916620673;0.016421404;4.404285945;34.77947712;153.1787622;-9;27.5;4;21.5;208.6447812;716.3448726;44.63286451;3.433322744;0.843794922;110;62.62416051;0;0;0;0;0;0;5;25.75662649;66.42359836
CID=1334381796;-9;30;0;4;24;4.8;1.745529102;148.4312465;10.22117509;233.1225601;424.3678306;396.6937815;31181.50702;0.982963044;0.018350884;4.081072283;39.39760304;160.7844658;-9;30;4;24;208.6447812;770.1963031;47.66884786;3.691423762;0.857519864;110;69.80417317;0;0;0;0;0;0;5;29.17584617;73.33328275
CID=-1656623585;-9;32.5;0;4;26.5;5.3;1.745529102;148.4312465;10.22117509;236.6880382;425.9130252;396.6937815;31974.17541;1.026628068;0.020199931;3.774226823;43.52318893;164.2663871;-9;32.5;4;26.5;208.6447812;827.0395933;50.83443286;3.963864271;0.867676349;110;76.21118685;0;0;0;0;0;0;5;33.42503103;73.71369086
CID=-507377911;-9;35;0;4;29;5.8;1.745529102;148.4312465;10.22117509;240.2787811;427.4319024;396.6937815;32706.17107;1.070195884;0.022145942;3.511606385;47.66897862;167.3946897;-9;35;4;29;208.6447812;886.9809836;53.84730424;4.251153461;0.876219893;109.999992;82.65678591;0;0;0;0;0;0;5.000040103;37.45226125;73.35364809
CID=796584004;-9;37.5;0;4;31.5;6.3;1.745529102;148.4312465;10.22117509;243.8959281;428.9246937;396.6937815;33449.92172;1.113613575;0.02424264;3.274719541;51.96101887;170.1577639;-9;37.5;4;31.5;208.6447812;950.1286888;56.83156192;4.55380999;0.88359807;109.970752;89.34673278;0;0;0;0;0;0;5.731156553;42.91421122;73.38655555
CID=316221072;-9;40;0;4;34;6.8;1.745529102;148.4312465;10.22117509;247.5407141;430.3916338;396.6937815;34193.896;1.156774753;0.026595648;3.045748144;56.64831582;172.5365028;-9;40;4;34;208.6447812;1016.593022;59.9805066;4.87236257;0.890242892;109.3999985;96.67947068;0;0;0;0;0;0;10;49.01075409;74.04860441
CID=-1270065845;-9;42.5;0;4;36.5;7.3;1.745529102;148.4312465;10.22117509;251.2144813;431.8329615;396.6937815;35322.80774;1.311384145;0.031285977;2.844302365;67.07417966;190.7792478;-9;42.5;4;36.5;208.6447812;1086.486544;63.07786233;5.207350685;0.900993978;110;113.1069412;0;0;0;0;0;0;5;55.12638987;74.51781969
CID=1082384174;-9;45;0;4;39;7.8;1.745529102;148.4312465;10.22117509;254.9186936;433.2489195;396.6937815;36133.43849;1.421402143;0.035053656;2.703958443;74.52755586;201.5194139;-9;45;4;39;208.6447812;1159.924238;65.391822;5.559325433;0.906205628;110;124.9527734;0;0;0;0;0;0;4.737400886;64.48218811;74.52755288
CID=981627625;-9;47.5;0;4;41.5;8.3;1.745529102;148.4312465;10.22117509;258.6549528;434.6397557;396.6937815;36119.6991;1.308192264;0.034477652;2.551398558;70.77738888;180.5813279;-9;47.5;4;41.5;208.6447812;1237.023721;67.9308983;5.92885053;0.90379179;109.5195683;118.9821797;0;0;0;0;0;0;10;71.7723409;70.77738746
CID=-604659292;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2104021087;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-449942030;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-550698579;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2003263513;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1902506964;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=316220047;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1270066870;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1082383149;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-124295335;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1744316584;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1246688797;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1334383842;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1656621539;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-507384057;-6;7.5;0;4;1.5;0.3;1.743574594;148.5230335;11.41599598;202.0182716;408.6790634;398.5385016;19574.35002;0.476402198;0.006826242;10.95708235;8.544488998;93.62266955;-6;7.5;4;1.5;234.2778819;381.0766891;18.91187518;1.626601223;0.684541991;103.9687505;18.9645166;0;0;0;0;0;0;9.999998151;6.453013567;16.46011667
CID=796577858;-6;10;0;4;4;0.8;1.743574594;148.5230335;11.41599598;205.3960427;410.4653997;398.5385016;20973.41216;0.526662258;0.007432382;9.598893234;10.59714293;101.7208436;-6;10;4;4;234.2778819;414.6074674;22.1816628;1.769725183;0.70443371;109.8301312;22.85622157;0;0;0;0;0;0;5.169868828;7.669641982;20.81778638
CID=-1629777519;-6;12.5;0;4;6.5;1.3;1.743574594;148.5230335;11.41599598;208.7917993;412.2235501;398.5385016;22271.1088;0.576810461;0.00815027;8.535874137;12.82210597;109.4478828;-6;12.5;4;6.5;234.2778819;450.3422403;25.31543067;1.922256752;0.724101815;109.9999999;26.90391623;0;0;0;0;0;0;5.000000192;9.21763798;25.66736962
CID=-325815604;-6;15;0;4;9;1.8;1.743574594;148.5230335;11.41599598;212.2061546;413.9537038;398.5385016;23322.34568;0.601591184;0.008802655;7.662733921;14.62870803;112.0958973;-6;15;4;9;234.2778819;488.3738644;28.32430677;2.084592282;0.738743859;108.1186015;30.08623644;0;0;0;0;0;0;9.703496258;10.72857845;31.09104883
CID=-1428264421;-6;17.5;0;4;11.5;2.3;1.743574594;148.5230335;11.41599598;215.6397604;415.6560564;398.5385016;24647.72499;0.676792011;0.009900919;6.941100783;17.83354121;123.7844068;-6;17.5;4;11.5;234.2778819;528.7967575;31.39086351;2.257134789;0.762077668;109.9999968;35.55446358;0;0;0;0;0;0;5.000016163;12.81403909;35.64492789
CID=-124302506;-6;20;0;4;14;2.8;1.743574594;148.5230335;11.41599598;219.0933108;417.3308092;398.5385016;25717.89114;0.726626075;0.010933251;6.323303447;20.62048039;130.3895548;-6;20;4;14;234.2778819;571.706909;34.36815148;2.440293998;0.779912818;110;40.1706165;0;0;0;0;0;0;5;15.1568628;42.18205604
CID=1744309413;-6;22.5;0;4;16.5;3.3;1.743574594;148.5230335;11.41599598;222.5675461;418.9781688;398.5385016;26912.48362;0.801512455;0.012345888;5.765412096;24.46363075;141.0429126;-6;22.5;4;16.5;234.2778819;617.2018999;37.48100017;2.634486427;0.8012513;110;46.38824495;0;0;0;0;0;0;5;17.52547236;49.15709455
CID=-1246695968;-6;25;0;4;19;3.8;1.743574594;148.5230335;11.41599598;226.0632575;420.5983458;398.5385016;28004.90907;0.876247691;0.013910069;5.290393604;28.56706811;151.1310344;-6;25;4;19;234.2778819;665.3809326;40.51188523;2.840135515;0.820459789;110;52.90103208;0;0;0;0;0;0;5;20.34323192;56.78091447
CID=1334376671;-6;27.5;0;4;21.5;4.3;1.743574594;148.5230335;11.41599598;229.5812925;422.191555;398.5385016;29011.54451;0.950830549;0.01562627;4.881550487;32.90955946;160.649676;-6;27.5;4;21.5;234.2778819;716.3448726;43.46363129;3.057671799;0.837414464;110;59.70866857;0;0;0;0;0;0;5;23.3061813;62.14482158
CID=-1656628710;-6;30;0;4;24;4.8;1.743574594;148.5230335;11.41599598;233.1225601;423.7580214;398.5385016;29702.64321;0.974996658;0.016893246;4.520095598;35.68065913;161.2799903;-6;30;4;24;234.2778819;770.1963031;46.33612576;3.287533151;0.846691448;110;64.02704689;0;0;0;0;0;0;5;26.49240352;69.91066742
CID=-507383032;-6;32.5;0;4;26.5;5.3;1.743574594;148.5230335;11.41599598;236.6880382;425.2979554;398.5385016;30537.58674;1.024102429;0.018653672;4.174061742;39.70987086;165.7514528;-6;32.5;4;26.5;234.2778819;827.0395933;49.40972117;3.530165062;0.858353209;110;70.2891377;0;0;0;0;0;0;5;30.26114317;77.2504244
CID=1902513110;-6;35;0;4;29;5.8;1.743574594;148.5230335;11.41599598;240.2787811;426.8115873;398.5385016;31423.56368;1.098132893;0.020922269;3.867404494;44.93716783;173.7902048;-6;35;4;29;234.2778819;886.9809836;52.46948988;3.786021013;0.8707629;110;78.40821308;0;0;0;0;0;0;5;34.2818685;82.44847253
CID=316226193;-6;37.5;0;4;31.5;6.3;1.743574594;148.5230335;11.41599598;243.8959281;428.2991454;398.5385016;32187.72956;1.146891791;0.023029753;3.589539737;49.40976032;177.3582981;-6;37.5;4;31.5;234.2778819;950.1286888;55.51705558;4.055562912;0.879377345;110;85.36763509;0;0;0;0;0;0;5;39.11018256;82.9524325
CID=-1270060724;-6;40;0;4;34;6.8;1.743574594;148.5230335;11.41599598;247.5407141;429.7608617;398.5385016;32891.18462;1.195514101;0.025273873;3.345320304;53.96194324;180.5199843;-6;40;4;34;234.2778819;1016.593022;58.47284376;4.339261624;0.886599126;110;92.47323649;0;0;0;0;0;0;5;43.50360153;82.51479565
CID=1082389295;-6;42.5;0;4;36.5;7.3;1.743574594;148.5230335;11.41599598;251.2144813;431.1969719;398.5385016;33627.85466;1.243906478;0.027747193;3.116240564;58.80717473;183.2573033;-6;42.5;4;36.5;234.2778819;1086.486544;61.49993203;4.637597606;0.892880932;109.7950059;100.0673832;0;0;0;0;0;0;10;49.88365285;81.33641759
CID=981632746;-6;45;0;4;39;7.8;1.743574594;148.5230335;11.41599598;254.9186936;432.607716;398.5385016;34423.87127;1.317008473;0.030944001;2.902757397;65.16166467;189.1485041;-6;45;4;39;234.2778819;1159.924238;64.59086533;4.951061658;0.899364889;109.4664272;110.0809117;0;0;0;0;0;0;10;56.26896109;82.53945262
CID=-604654171;-6;47.5;0;4;41.5;8.3;1.743574594;148.5230335;11.41599598;258.6549528;433.9933389;398.5385016;35623.04249;1.514460673;0.036956791;2.71291791;78.08866339;211.8481335;-6;47.5;4;41.5;234.2778819;1237.023721;67.63700889;5.28015582;0.90816415;110;130.6409745;0;0;0;0;0;0;5;63.19674599;82.94020565
CID=2104026208;-6;50;0;4;44;8.8;1.743574594;148.5230335;11.41599598;262.4250186;435.3540915;398.5385016;36114.02105;1.562554317;0.039728814;2.583411436;82.32707633;212.6847105;-6;50;4;44;234.2778819;1317.90549;69.83650385;5.625394423;0.910136103;110;137.433348;0;0;0;0;0;0;4.715144613;73.75450728;82.32708152
CID=-449936909;-6;52.5;0;4;46.5;9.3;1.743574594;148.5230335;11.41599598;266.2308322;436.6902313;398.5385016;36189.90855;1.460956543;0.039594539;2.436975583;79.31788759;193.2957554;-6;52.5;4;46.5;234.2778819;1402.693214;72.38322058;5.987305345;0.908773507;109.5618954;132.608468;0;0;0;0;0;0;10;81.6054307;79.31788847
CID=-550693458;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2003268638;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1902512089;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=316225172;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1270061745;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1082388274;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=981631725;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1744311459;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1246693922;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1334378717;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1656626664;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-507380986;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=796580929;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1629774448;-3;10;0;4;4;0.8;1.741762908;148.5658262;12.71861626;205.3960427;409.9410557;400.3675434;19544.20968;0.5315228;0.006999282;11.41828458;9.075951584;103.631798;-3;10;4;4;262.2829963;414.6074674;21.09723353;1.580763806;0.689861869;99.67061491;19.98875781;0;0;0;0;0;0;10;7.239549118;17.03028596
CID=-325812533;-3;12.5;0;4;6.5;1.3;1.741762908;148.5658262;12.71861626;208.7917993;411.6941165;400.3675434;20431.36501;0.559344693;0.007520934;10.00797103;10.70715288;107.1568758;-3;12.5;4;6.5;262.2829963;450.3422403;24.14129278;1.717008905;0.705451023;108.6830729;23.06019164;0;0;0;0;0;0;8.292317755;7.805881497;21.42538557
CID=-1428261350;-3;15;0;4;9;1.8;1.741762908;148.5658262;12.71861626;212.2061546;413.4192164;400.3675434;21745.38315;0.615251803;0.008300334;8.823243951;13.12064297;115.7666337;-3;15;4;9;262.2829963;488.3738644;27.36078824;1.862011153;0.726600505;110;27.4356465;0;0;0;0;0;0;5;9.579252478;26.45228364
CID=-124299435;-3;17.5;0;4;11.5;2.3;1.741762908;148.5658262;12.71861626;215.6397604;415.1165483;400.3675434;22800.66967;0.642898377;0.008997002;7.894990361;15.04260125;118.7611919;-3;17.5;4;11.5;262.2829963;528.7967575;30.36936551;2.016130535;0.741941212;107.1771715;30.80414962;0;0;0;0;0;0;9.99999436;11.38335676;32.09830377
CID=1744312484;-3;20;0;4;14;2.8;1.741762908;148.5658262;12.71861626;219.0933108;416.7863108;400.3675434;24162.98379;0.72675561;0.010169512;7.145103814;18.43808977;131.7420655;-3;20;4;14;262.2829963;571.706909;33.38729194;2.179733026;0.766130051;109.9999981;36.56530526;0;0;0;0;0;0;5.000009345;13.12757044;36.83842632
CID=-1246692897;-3;22.5;0;4;16.5;3.3;1.741762908;148.5658262;12.71861626;222.5675461;418.4287074;400.3675434;25384.46234;0.810454922;0.011499709;6.510073482;22.13475523;144.098883;-3;22.5;4;16.5;262.2829963;617.2018999;36.33887348;2.353190671;0.788743799;110;42.6377758;0;0;0;0;0;0;5;15.35362663;43.55342954
CID=1334379742;-3;25;0;4;19;3.8;1.741762908;148.5658262;12.71861626;226.0632575;420.0439462;400.3675434;26280.86284;0.837781684;0.012516675;5.928759957;24.63060391;146.0289382;-3;25;4;19;262.2829963;665.3809326;39.33386445;2.536881697;0.802100844;110;46.65539418;0;0;0;0;0;0;5;18.29616927;51.04951973
CID=-1656625639;-3;27.5;0;4;21.5;4.3;1.741762908;148.5658262;12.71861626;229.5812925;421.6322391;400.3675434;27421.76852;0.921141257;0.014186853;5.425465077;28.99627213;157.3182618;-3;27.5;4;21.5;262.2829963;716.3448726;42.38527851;2.731190671;0.822280032;110;53.57697616;0;0;0;0;0;0;5;20.98873376;58.87703365
CID=-507388157;-3;30;0;4;24;4.8;1.741762908;148.5658262;12.71861626;233.1225601;423.1938017;400.3675434;28432.58981;1.004350093;0.016007833;5.002781473;33.57582486;167.9725146;-3;30;4;24;262.2829963;770.1963031;45.3059375;2.93650871;0.839746919;110;60.74828861;0;0;0;0;0;0;5;24.05890512;65.45771776
CID=796573758;-3;32.5;0;4;26.5;5.3;1.741762908;148.5658262;12.71861626;236.6880382;424.7288597;400.3675434;29258.52414;1.059367518;0.017677421;4.629190667;37.45724979;173.3967511;-3;32.5;4;26.5;262.2829963;827.0395933;48.17491798;3.15323374;0.852083169;110;66.78972819;0;0;0;0;0;0;5;27.32820239;72.95335314
CID=316231318;-3;35;0;4;29;5.8;1.741762908;148.5658262;12.71861626;240.2787811;426.2376241;400.3675434;30191.97616;1.142160552;0.01991347;4.278865349;42.7326065;182.8470692;-3;35;4;29;262.2829963;886.9809836;51.17850515;3.381770821;0.865867024;110;74.9831981;0;0;0;0;0;0;5;31.23179108;81.28680786
CID=-1270055599;-3;37.5;0;4;31.5;6.3;1.741762908;148.5658262;12.71861626;243.8959281;427.7203257;400.3675434;31076.42109;1.224742458;0.022361531;3.968123573;48.29421947;191.6374307;-3;37.5;4;31.5;262.2829963;950.1286888;54.14421546;3.622532541;0.877381255;110;83.63009226;0;0;0;0;0;0;5;35.42065373;89.25681982
CID=1082394420;-3;40;0;4;34;6.8;1.741762908;148.5658262;12.71861626;247.5407141;429.1771937;400.3675434;31732.57793;1.251158499;0.024288222;3.670213176;52.09795108;191.2105865;-3;40;4;34;262.2829963;1016.593022;57.23854973;3.875939488;0.883811777;110;89.56052589;0;0;0;0;0;0;5;40.00396809;91.65973363
CID=981637871;-3;42.5;0;4;36.5;7.3;1.741762908;148.5658262;12.71861626;251.2144813;430.6084611;400.3675434;32371.90449;1.277506129;0.026284713;3.413497289;55.82074184;190.543951;-3;42.5;4;36.5;262.2829963;1086.486544;60.20327007;4.142420818;0.889164898;109.7471184;95.38258107;0;0;0;0;0;0;7.528816083;44.80656727;92.01577035
CID=-604649046;-3;45;0;4;39;7.8;1.741762908;148.5658262;12.71861626;254.9186936;432.0143653;400.3675434;33131.68972;1.359463354;0.029357133;3.186375701;62.05557656;197.7323813;-3;45;4;39;262.2829963;1159.924238;63.11352586;4.422414929;0.896416299;109.9999998;105.1784694;0;0;0;0;0;0;5.000004387;50.01216224;91.88333695
CID=2104031333;-3;47.5;0;4;41.5;8.3;1.741762908;148.5658262;12.71861626;258.6549528;433.3951485;400.3675434;33861.12149;1.413199736;0.032307448;2.964572521;67.55381905;200.2681957;-3;47.5;4;41.5;262.2829963;1237.023721;66.17881175;4.716370253;0.901381953;109.8362922;113.8667234;0;0;0;0;0;0;9.092695321;57.26774485;91.09184119
CID=-449931784;-3;50;0;4;44;8.8;1.741762908;148.5658262;12.71861626;262.4250186;434.7510588;400.3675434;34714.12775;1.522265761;0.036614212;2.764085792;75.96912622;209.9851825;-3;50;4;44;262.2829963;1317.90549;69.22393779;5.024746205;0.907034744;109.4659197;127.2532798;0;0;0;0;0;0;9.450660898;64.18429748;92.37632433
CID=-550688333;-3;52.5;0;4;46.5;9.3;1.741762908;148.5658262;12.71861626;266.2308322;436.0823513;400.3675434;35692.11547;1.686498572;0.042441428;2.588116528;87.40772273;226.2213719;-3;52.5;4;46.5;262.2829963;1402.693214;72.13928568;5.348014299;0.912071899;110;145.605073;0;0;0;0;0;0;5;72.17086383;92.74768277
CID=2003273759;-3;55;0;4;49;9.8;1.741762908;148.5658262;12.71861626;270.0745452;437.3892893;400.3675434;36170.08816;1.739940191;0.045685326;2.463399239;92.02812949;226.7020242;-3;55;4;49;262.2829963;1491.514087;74.34652525;5.686659478;0.91350043;110;153.0620814;0;0;0;0;0;0;4.708181241;83.79100499;92.02813945
CID=1902517210;-3;57.5;0;4;51.5;10.3;1.741762908;148.5658262;12.71861626;273.9585546;438.6721459;400.3675434;36239.46876;1.626712283;0.04554085;2.322360513;88.54398511;205.6310547;-3;57.5;4;51.5;262.2829963;1584.499235;76.89578368;6.041181692;0.912449949;109.5992409;147.4367636;0;0;0;0;0;0;10;92.19765652;88.54398483
CID=316230293;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1270056624;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1082393395;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=981636846;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-604650071;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1246699043;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1334373596;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1656631785;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2104896656;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-518609739;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=503027174;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=603783723;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1269190276;0;12.5;0;4;6.5;1.3;1.740083138;148.558224;14.13625748;208.7917993;411.20414;402.1796129;19542.87602;0.559969524;0.007046015;11.9925255;9.029897985;108.2912818;0;12.5;4;6.5;292.8031823;450.3422403;23.06195528;1.538037383;0.689405674;82.89115321;19.90048985;0;0;0;0;0;0;10;7.652678997;15.52665489
CID=-1439490103;0;15;0;4;9;1.8;1.740083138;148.558224;14.13625748;212.2061546;412.9245519;402.1796129;19888.80211;0.590907169;0.007609238;10.38982483;10.80448229;112.2566785;0;15;4;9;292.8031823;488.3738644;26.21323182;1.667925398;0.706347069;106.8987331;23.24029254;0;0;0;0;0;0;9.999988104;7.84764235;21.96683829
CID=-417853190;0;17.5;0;4;11.5;2.3;1.740083138;148.558224;14.13625748;215.6397604;414.6172262;402.1796129;21449.36078;0.684425729;0.008593228;9.174288334;13.91635732;127.6726746;0;17.5;4;11.5;292.8031823;528.7967575;29.38278192;1.805980226;0.73310588;110;28.84128754;0;0;0;0;0;0;5;9.630337061;27.21976233
CID=-317096641;0;20;0;4;14;2.8;1.740083138;148.558224;14.13625748;219.0933108;416.2823589;402.1796129;22480.20693;0.715155985;0.009363755;8.167427761;16.0313955;130.9352647;0;20;4;14;292.8031823;571.706909;32.41160368;1.952529698;0.749353253;109.9999999;32.50427678;0;0;0;0;0;0;5.000004818;11.49764137;33.12259864
CID=-263135928;0;22.5;0;4;16.5;3.3;1.740083138;148.558224;14.13625748;222.5675461;417.9201508;402.1796129;23492.62554;0.745826733;0.010194219;7.357509065;18.20717852;133.959481;0;22.5;4;16.5;292.8031823;617.2018999;35.35091414;2.107907076;0.764594638;108.6612321;36.17988469;0;0;0;0;0;0;9.999948904;13.70986523;39.6482823
CID=1323150989;0;25;0;4;19;3.8;1.740083138;148.558224;14.13625748;226.0632575;419.5308075;402.1796129;24756.27912;0.838918621;0.011604423;6.679969942;22.1179573;147.74729;0;25;4;19;292.8031823;665.3809326;38.33882709;2.272451164;0.788648957;109.9999948;42.61054195;0;0;0;0;0;0;5.000026241;16.04910684;44.9885479
CID=-2104895631;0;27.5;0;4;21.5;4.3;1.740083138;148.558224;14.13625748;229.5812925;421.1145383;402.1796129;25790.05857;0.900605805;0.012919246;6.094842357;25.50403116;155.4430494;0;27.5;4;21.5;292.8031823;716.3448726;41.26764325;2.446506445;0.806446706;110;48.04950677;0;0;0;0;0;0;5;18.71827584;52.7647921
CID=-518608714;0;30;0;4;24;4.8;1.740083138;148.558224;14.13625748;233.1225601;422.6715563;402.1796129;26937.89392;0.993313635;0.014713649;5.567849934;30.16005776;167.9266756;0;30;4;24;292.8031823;770.1963031;44.3031869;2.630423266;0.827049868;110;55.40592991;0;0;0;0;0;0;5;21.6283877;60.94304178
CID=1235810802;0;32.5;0;4;26.5;5.3;1.740083138;148.558224;14.13625748;236.6880382;424.2020779;402.1796129;27993.6501;1.085828249;0.016701715;5.114495463;35.13453635;179.6954268;0;32.5;4;26.5;292.8031823;827.0395933;47.28010836;2.824558076;0.84494955;110;63.17703266;0;0;0;0;0;0;5;24.92624467;69.87420179
CID=-68151113;0;35;0;4;29;5.8;1.740083138;148.558224;14.13625748;240.2787811;425.7063298;402.1796129;28844.07538;1.147019166;0.018512841;4.723090606;39.31818645;185.7033571;0;35;4;29;292.8031823;886.9809836;50.16369591;3.029273714;0.857306135;110;69.68083117;0;0;0;0;0;0;5;28.21426103;76.00291913
CID=1437323900;0;37.5;0;4;31.5;6.3;1.740083138;148.558224;14.13625748;243.8959281;427.1845234;402.1796129;29618.58374;1.208073307;0.020459508;4.382129924;43.63592542;191.2182946;0;37.5;4;31.5;292.8031823;950.1286888;52.98025465;3.244939762;0.867929383;110;76.38631787;0;0;0;0;0;0;5;32.04332584;84.99854838
CID=133361985;0;40;0;4;34;6.8;1.740083138;148.558224;14.13625748;247.5407141;428.6368908;402.1796129;30423.58139;1.268851723;0.022683659;4.049651994;48.45202343;196.2138333;0;40;4;34;292.8031823;1016.593022;55.99381029;3.471932969;0.877669469;110;83.87580546;0;0;0;0;0;0;5;36.55839563;93.52530491
CID=314930438;0;42.5;0;4;36.5;7.3;1.740083138;148.558224;14.13625748;251.2144813;430.0636623;402.1796129;31269.99819;1.360509153;0.025528684;3.759381588;54.63383766;205.3894434;0;42.5;4;36.5;292.8031823;1086.486544;58.94316144;3.710637758;0.887550319;110;93.52430709;0;0;0;0;0;0;5;40.62827067;101.9065306
CID=-989031477;0;45;0;4;39;7.8;1.740083138;148.558224;14.13625748;254.9186936;431.4650728;402.1796129;32007.63694;1.420805022;0.028234424;3.483912482;60.05577201;209.2290537;0;45;4;39;292.8031823;1159.924238;61.99603048;3.961446829;0.89429855;110;102.0300275;0;0;0;0;0;0;5;46.09415926;101.9148105
CID=-95002304;0;47.5;0;4;41.5;8.3;1.740083138;148.558224;14.13625748;258.6549528;432.8413621;402.1796129;32609.26187;1.449968746;0.030572063;3.243678566;64.15748883;208.1062714;0;47.5;4;41.5;292.8031823;1237.023721;64.92657443;4.224761874;0.898454357;109.5338075;108.4943479;0;0;0;0;0;0;7.330962676;51.05019845;101.2467191
