PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1398964219;0;50;0;4;44;8.8;1.740083138;148.558224;14.13625748;262.4250186;434.1927758;402.1796129;33281.66943;1.509933649;0.033608404;3.028994161;69.66674526;211.0201646;0;50;4;44;292.8031823;1317.90549;67.80400609;4.50099442;0.902998942;109.6832507;117.2179322;0;0;0;0;0;0;7.639579265;57.49104374;102.1367369
CID=-1936764053;0;52.5;0;4;46.5;9.3;1.740083138;148.558224;14.13625748;266.2308322;435.5195666;402.1796129;33979.22931;1.569491868;0.0370524;2.817519274;75.72991876;213.3705058;0;52.5;4;46.5;292.8031823;1402.693214;70.86270976;4.790566835;0.906900696;109.479695;126.8713415;0;0;0;0;0;0;9.999968219;65.29520521;101.6651138
CID=1054241328;0;55;0;4;49;9.8;1.740083138;148.558224;14.13625748;270.0745452;436.8219954;402.1796129;34805.52925;1.6904689;0.042079025;2.626670856;85.0199818;223.3195084;0;55;4;49;292.8031823;1491.514087;73.88681911;5.093913511;0.911214643;109.3030916;141.7607799;0;0;0;0;0;0;9.999947031;72.77794414;102.0387396
CID=1235809781;0;57.5;0;4;51.5;10.3;1.740083138;148.558224;14.13625748;273.9585546;438.1003329;402.1796129;35755.24853;1.872693532;0.048858878;2.460572421;97.586539;240.1187465;0;57.5;4;51.5;292.8031823;1584.499235;76.75075116;5.411482288;0.914882201;110;162.0617458;0;0;0;0;0;0;5;82.07772164;102.5400307
CID=-68152134;0;60;0;4;54;10.8;1.740083138;148.558224;14.13625748;277.8855466;439.3548621;402.1796129;36125.06266;1.901159176;0.051893716;2.342289386;100.8854013;236.3028046;0;60;4;54;292.8031823;1681.784218;78.92725856;5.743736133;0.915559028;110;167.416305;0;0;0;0;0;0;10;94.17563574;100.8854046
CID=1437322879;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=133360964;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=314929417;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-989032498;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-263133882;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1323153035;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2104893585;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-518606668;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=503030245;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=603786794;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1269193347;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1439487032;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-417850119;3;15;0;4;9;1.8;1.738524714;148.4988011;15.67656327;212.2061546;412.4663981;403.9733714;19534.76361;0.586543623;0.007083846;12.58765697;8.935724767;112.4798381;3;15;4;9;325.9849315;488.3738644;25.07695938;1.498148587;0.68847;69.75618147;19.71971066;0;0;0;0;0;0;10;8.425082369;11.16543377
CID=-317093570;3;17.5;0;4;11.5;2.3;1.738524714;148.4988011;15.67656327;215.6397604;414.1547491;403.9733714;19590.52467;0.655637491;0.007828594;10.83925516;11.39179533;123.4785763;3;17.5;4;11.5;325.9849315;528.7967575;28.31380141;1.622150923;0.711675196;104.1700982;24.32014275;0;0;0;0;0;0;9.999986683;8.625999403;22.40482656
CID=-263132857;3;20;0;4;14;2.8;1.738524714;148.4988011;15.67656327;219.0933108;415.8155839;403.9733714;20709.15537;0.689845828;0.008539649;9.482106005;13.45046538;127.5387385;3;20;4;14;325.9849315;571.706909;31.41417248;1.753783239;0.729324009;108.3534512;28.02028682;0;0;0;0;0;0;9.999968188;10.07071817;27.967431
CID=1323154060;3;22.5;0;4;16.5;3.3;1.738524714;148.4988011;15.67656327;222.5675461;417.4491011;403.9733714;21947.42025;0.758682025;0.009541731;8.421760056;16.34211115;137.629339;3;22.5;4;16.5;325.9849315;617.2018999;34.48742202;1.893344877;0.751618062;108.8908274;33.03442319;0;0;0;0;0;0;7.772929807;12.12377004;34.08233588
CID=-2104900756;3;25;0;4;19;3.8;1.738524714;148.4988011;15.67656327;226.0632575;419.0555036;403.9733714;23155.74542;0.827397994;0.010664152;7.575421696;19.43158774;147.2024713;3;25;4;19;325.9849315;665.3809326;37.44678038;2.041140152;0.772565008;109.6061636;38.21457466;0;0;0;0;0;0;5.984563652;14.09161744;40.85428417
CID=-518613839;3;27.5;0;4;21.5;4.3;1.738524714;148.4988011;15.67656327;229.5812925;420.6349987;403.9733714;24268.36335;0.895981026;0.011919488;6.866553301;22.75552042;156.2519938;3;27.5;4;21.5;325.9849315;716.3448726;40.36286483;2.197478483;0.792201061;109.9999909;43.64224957;0;0;0;0;0;0;5.000045418;16.19266412;46.38281709
CID=1235815927;3;30;0;4;24;4.8;1.738524714;148.4988011;15.67656327;233.1225601;422.1877968;403.9733714;25289.21003;0.964431788;0.013307778;6.265683206;26.29784305;164.7739536;3;30;4;24;325.9849315;770.1963031;43.23385033;2.362674556;0.810257318;110;49.31203698;0;0;0;0;0;0;5;19.15712323;54.34766727
CID=-68145988;3;32.5;0;4;26.5;5.3;1.738524714;148.4988011;15.67656327;236.6880382;423.7141121;403.9733714;26305.94771;1.032686891;0.014891312;5.715412098;30.22588183;172.7533707;3;32.5;4;26.5;325.9849315;827.0395933;46.21947053;2.537048536;0.827312585;110;55.50922004;0;0;0;0;0;0;5;22.43249428;63.12448368
CID=1437329025;3;35;0;4;29;5.8;1.738524714;148.4988011;15.67656327;240.2787811;425.214162;403.9733714;27407.31356;1.135331705;0.017004493;5.23727686;35.4855516;185.8476583;3;35;4;29;325.9849315;886.9809836;49.21317265;2.720926331;0.84607383;110;63.72341979;0;0;0;0;0;0;5;25.61649697;72.24764995
CID=133367110;3;37.5;0;4;31.5;6.3;1.738524714;148.4988011;15.67656327;243.8959281;426.6881743;403.9733714;28382.76976;1.237789318;0.019304037;4.834835152;40.98219342;198.1421494;3;37.5;4;31.5;325.9849315;950.1286888;52.08274943;2.914639902;0.861635297;110;72.26491446;0;0;0;0;0;0;5;29.08560583;80.33640256
CID=314935563;3;40;0;4;34;6.8;1.738524714;148.4988011;15.67656327;247.5407141;428.1363614;403.9733714;29184.49248;1.305514536;0.021417507;4.474797387;45.63896204;204.2251081;3;40;4;34;325.9849315;1016.593022;54.92987233;3.11852765;0.87222654;110;79.49910464;0;0;0;0;0;0;5;32.95296174;88.41424341
CID=-989026352;3;42.5;0;4;36.5;7.3;1.738524714;148.4988011;15.67656327;251.2144813;429.5589568;403.9733714;30075.75026;1.407468973;0.024220455;4.143953814;51.88363768;215.0033983;3;42.5;4;36.5;325.9849315;1086.486544;57.84451727;3.332934866;0.883476744;110;89.22592762;0;0;0;0;0;0;5;37.63535954;98.29261145
CID=-94997179;3;45;0;4;39;7.8;1.738524714;148.4988011;15.67656327;254.9186936;430.9561929;403.9733714;30622.68125;1.405828339;0.025861921;3.83432244;54.64988754;209.5452901;3;45;4;39;325.9849315;1159.924238;60.80586384;3.55821428;0.887572707;110;93.54942224;0;0;0;0;0;0;5;41.92980507;107.347173
CID=-1398959094;3;47.5;0;4;41.5;8.3;1.738524714;148.4988011;15.67656327;258.6549528;432.3283073;403.9733714;31453.34788;1.50725329;0.029194273;3.557715383;61.56525777;219.0316646;3;47.5;4;41.5;325.9849315;1237.023721;63.78347654;3.794726694;0.895913789;110;104.4059519;0;0;0;0;0;0;5;47.16667297;112.8128403
CID=-1936758932;3;50;0;4;44;8.8;1.738524714;148.4988011;15.67656327;262.4250186;433.6755433;403.9733714;32073.31814;1.539665115;0.031701712;3.305535466;65.93094014;217.937061;3;50;4;44;325.9849315;1317.90549;66.74008383;4.042841748;0.900036309;109.8615683;111.2973989;0;0;0;0;0;0;6.730395645;53.14955295;113.4849351
CID=1054246449;3;52.5;0;4;46.5;9.3;1.738524714;148.4988011;15.67656327;266.2308322;434.9981512;403.9733714;32814.28847;1.640533084;0.03559127;3.081628583;73.32849713;225.9711927;3;52.5;4;46.5;325.9849315;1402.693214;69.6462467;4.302938814;0.905475742;109.9999937;123.041535;0;0;0;0;0;0;5.00003683;58.3887568;112.6148126
CID=1235814902;3;55;0;4;49;9.8;1.738524714;148.4988011;15.67656327;270.0745452;436.2963897;403.9733714;33422.40561;1.679193643;0.038674079;2.873571375;78.24481398;224.8420577;3;55;4;49;325.9849315;1491.514087;72.55532532;4.575408072;0.908243355;109.5524033;130.8907962;0;0;0;0;0;0;9.304831421;65.89238355;112.3073431
CID=-68147013;3;57.5;0;4;51.5;10.3;1.738524714;148.4988011;15.67656327;273.9585546;437.5705274;403.9733714;34072.89055;1.738333629;0.042549323;2.673316789;84.54259117;226.0091283;3;57.5;4;51.5;325.9849315;1584.499235;75.58402177;4.860651773;0.911032435;109.2000032;140.9929805;0;0;0;0;0;0;10;73.99349418;113.0466964
CID=1437328000;3;60;0;4;54;10.8;1.738524714;148.4988011;15.67656327;277.8855466;438.8208451;403.9733714;35045.59415;1.940471305;0.049926484;2.493390206;98.12736304;244.6698059;3;60;4;54;325.9849315;1681.784218;78.57279065;5.159085761;0.914999845;109.9925399;162.938939;0;0;0;0;0;0;5.062166972;82.05386355;113.390045
CID=133366085;3;62.5;0;4;56.5;11.3;1.738524714;148.4988011;15.67656327;281.8585511;440.0476378;403.9733714;35981.69233;2.141973888;0.057939272;2.335193942;112.0107207;261.5667566;3;62.5;4;56.5;325.9849315;1783.509619;81.4008246;5.471141292;0.917247569;110;185.5362602;0;0;0;0;0;0;5;92.8019659;113.8643626
CID=314934538;3;65;0;4;59;11.8;1.738524714;148.4988011;15.67656327;285.8810109;441.2512183;403.9733714;36149.44609;2.105099412;0.059894517;2.220157567;111.9723043;248.5961587;3;65;4;59;325.9849315;1889.821762;83.58738502;5.797267233;0.917243018;110;185.4735468;0;0;0;0;0;0;10;105.0583828;111.9723023
CID=-989027377;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-94998204;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1323147914;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2104898710;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-518611793;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=503025120;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=603781669;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1269188222;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1439492157;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-417855244;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-317098695;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-263137982;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1323148935;6;20;0;4;14;2.8;1.737077352;148.3861019;17.34764189;219.0933108;415.3827377;405.747427;19520.58155;0.725556748;0.008075485;11.2379915;12.05092152;135.4281536;6;20;4;14;361.9780948;571.706909;30.53671568;1.579396426;0.717496739;101.0561082;25.51855643;0;0;0;0;0;0;10;9.541711992;22.8585064
CID=-2104897685;6;22.5;0;4;16.5;3.3;1.737077352;148.3861019;17.34764189;222.5675461;417.0122824;405.747427;20389.28178;0.763419145;0.008825599;9.862680981;14.17900755;139.8430281;6;22.5;4;16.5;361.9780948;617.2018999;33.49262753;1.705080801;0.73520478;108.8389847;29.30173172;0;0;0;0;0;0;7.902538131;10.16438029;28.67394011
CID=-518610768;6;25;0;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0632575;418.6147314;405.747427;21646.51492;0.839537294;0.009931757;8.697281597;17.34467944;150.8515613;6;25;4;19;361.9780948;665.3809326;36.61129415;1.838180106;0.758722836;109.9999893;34.73272824;0;0;0;0;0;0;5.000013657;12.35369505;34.98527022
CID=1235812856;6;27.5;0;4;21.5;4.3;1.737077352;148.3861019;17.34764189;229.5812925;420.1902897;405.747427;22638.60332;0.877188275;0.010893142;7.792011027;19.83196215;154.5308677;6;27.5;4;21.5;361.9780948;716.3448726;39.5382557;1.97897299;0.775081539;108.405591;38.87532814;0;0;0;0;0;0;8.986022499;14.738982;42.02527867
CID=-68149059;6;30;0;4;24;4.8;1.737077352;148.3861019;17.34764189;233.1225601;421.7391656;405.747427;23778.91597;0.953081438;0.012223932;7.052298687;23.32935171;164.5255564;6;30;4;24;361.9780948;770.1963031;42.43348033;2.12774285;0.795315881;109.6855571;44.56755326;0;0;0;0;0;0;6.572194573;17.1011972;49.1455191
CID=1437325954;6;32.5;0;4;26.5;5.3;1.737077352;148.3861019;17.34764189;236.6880382;423.261571;405.747427;24856.46698;1.03717204;0.013787887;6.414557793;27.3352703;175.3436711;6;32.5;4;26.5;361.9780948;827.0395933;45.3375469;2.284778016;0.815045283;110;50.95624424;0;0;0;0;0;0;5;19.74272132;55.96648682
CID=133364039;6;35;0;4;29;5.8;1.737077352;148.3861019;17.34764189;240.2787811;424.7577212;405.747427;25964.27141;1.142634221;0.015732619;5.863450679;32.24554066;189.0701373;6;35;4;29;361.9780948;886.9809836;48.2404776;2.450371988;0.835022427;110;58.67151452;0;0;0;0;0;0;5;22.99099367;65.09999553
CID=314932492;6;37.5;0;4;31.5;6.3;1.737077352;148.3861019;17.34764189;243.8959281;426.2278402;405.747427;26922.76134;1.217959567;0.017632414;5.364484872;36.74697313;197.1285815;6;37.5;4;31.5;361.9780948;950.1286888;51.19517918;2.624823719;0.849976859;110;65.68561127;0;0;0;0;0;0;5;26.38354302;74.58031305
CID=-989029423;6;40;0;4;34;6.8;1.737077352;148.3861019;17.34764189;247.5407141;427.6721408;405.747427;27943.71151;1.331287315;0.020140928;4.93183916;42.70589192;210.6185901;6;40;4;34;361.9780948;1016.593022;54.13309344;2.80843796;0.865804804;110;74.94170703;0;0;0;0;0;0;5;30.20316152;84.92117786
CID=-95000250;6;42.5;0;4;36.5;7.3;1.737077352;148.3861019;17.34764189;251.2144813;429.0908533;405.747427;28758.95767;1.406242024;0.022410269;4.560168654;47.65409765;217.3107223;6;42.5;4;36.5;361.9780948;1086.486544;56.96888397;3.001525672;0.87619187;110;82.63362546;0;0;0;0;0;0;5;33.78805315;91.83978034
CID=-1398962165;6;45;0;4;39;7.8;1.737077352;148.3861019;17.34764189;254.9186936;430.4842079;405.747427;29380.74684;1.442924718;0.024340366;4.23645982;51.37178608;217.6345076;6;45;4;39;361.9780948;1159.924238;59.71773277;3.204404507;0.88266397;110;88.42703075;0;0;0;0;0;0;5;38.49618684;102.143639
CID=-1936753807;6;47.5;0;4;41.5;8.3;1.737077352;148.3861019;17.34764189;258.6549528;431.8524399;405.747427;30272.86602;1.555456009;0.027645782;3.915963076;58.42646328;228.7958729;6;47.5;4;41.5;361.9780948;1237.023721;62.70780368;3.417399393;0.892433323;110;99.46942236;0;0;0;0;0;0;5;43.16356714;112.1825089
CID=1054251574;6;50;0;4;44;8.8;1.737077352;148.3861019;17.34764189;262.4250186;433.1957907;405.747427;31096.5664;1.667713934;0.031224146;3.637323451;65.71336882;239.0207775;6;50;4;44;361.9780948;1317.90549;65.60248931;3.640843214;0.899848661;110;110.9532514;0;0;0;0;0;0;5;48.30562145;122.2097029
CID=1235820027;6;52.5;0;4;46.5;9.3;1.737077352;148.3861019;17.34764189;266.2308322;434.5145082;405.747427;31704.30071;1.703521507;0.034028088;3.367968254;70.5676247;237.6695198;6;52.5;4;46.5;361.9780948;1402.693214;68.62367282;3.875077621;0.903644933;110;118.6488294;0;0;0;0;0;0;5;54.16458853;124.2598124
CID=-68141888;6;55;0;4;49;9.8;1.737077352;148.3861019;17.34764189;270.0745452;435.8088492;405.747427;32294.27842;1.739213448;0.036949317;3.133708774;75.29866924;235.9641005;6;55;4;49;361.9780948;1491.514087;71.53086825;4.120453995;0.90665552;109.8678943;126.1829763;0;0;0;0;0;0;6.321057046;60.31012073;124.6468042
CID=1437333125;6;57.5;0;4;51.5;10.3;1.737077352;148.3861019;17.34764189;273.9585546;437.0790802;405.747427;32995.34911;1.85048713;0.041512305;2.922283045;83.45311125;243.8736121;6;57.5;4;51.5;361.9780948;1584.499235;74.41431632;4.37733459;0.91060233;110;139.2417752;0;0;0;0;0;0;5.00000095;66.43094674;124.7604417
CID=133371210;6;60;0;4;54;10.8;1.737077352;148.3861019;17.34764189;277.8855466;438.3254799;405.747427;33502.63694;1.847720685;0.044279182;2.720247887;86.84982065;236.2530411;6;60;4;54;361.9780948;1681.784218;77.35488021;4.646093901;0.911879406;109.5958096;144.7062518;0;0;0;0;0;0;9.999998962;75.01548221;124.1370152
CID=314939663;6;62.5;0;4;56.5;11.3;1.737077352;148.3861019;17.34764189;281.8585511;439.5483415;405.747427;34229.38155;1.958060628;0.049775611;2.53109987;95.84052098;242.5819302;6;62.5;4;56.5;361.9780948;1783.509619;80.35645929;4.927120301;0.914483171;109.4000004;159.2315872;0;0;0;0;0;0;9.999998334;83.39040884;125.22865
CID=-989022252;6;65;0;4;59;11.8;1.737077352;148.3861019;17.34764189;285.8810109;440.7479758;405.747427;35094.9053;2.143284205;0.057613268;2.357011512;108.9972598;256.9077962;6;65;4;59;361.9780948;1889.821762;83.34996497;5.220818025;0.916866773;109.7119407;180.6197021;0;0;0;0;0;0;7.400494532;92.02655763;125.5367542
CID=-94993079;6;67.5;0;4;61.5;12.3;1.737077352;148.3861019;17.34764189;289.9568714;441.9247146;405.747427;36024.92127;2.403859203;0.06732249;2.229922418;124.8223661;278.3441925;6;67.5;4;61.5;361.9780948;2000.873581;85.75518909;5.527609571;0.918413415;110;206.4952034;0;0;0;0;0;0;4.748090583;104.3019681;124.8223818
CID=-1398954994;6;69.99;0;4;63.99;12.798;1.737077352;148.3861019;17.34764189;294.0740389;443.0743425;405.747427;36152.98701;2.324658309;0.069299775;2.096619739;123.8195294;259.6024695;6;69.99;4;63.99;361.9780948;2116.351904;88.31439874;5.846629767;0.918343502;110;204.8517922;0;0;0;0;0;0;10;116.6406472;123.8195287
CID=-2104903831;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-518616914;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=503019999;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=603776548;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1269183101;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1439497278;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-417860365;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-317103816;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-263143103;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1323143814;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=219410517;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523372432;9;22.5;0;4;16.5;3.3;1.735731007;148.2186359;19.15811562;222.5675461;416.6065214;407.5003244;19498.21067;0.758572892;0.008116233;11.76455143;11.92438092;140.2849926;9;22.5;4;16.5;400.9358243;617.2018999;32.55938441;1.539403222;0.716391865;83.80793599;25.28954241;0;0;0;0;0;0;10;9.854564633;22.66969379
CID=154082648;9;25;0;4;19;3.8;1.735731007;148.2186359;19.15811562;226.0632575;418.2052906;407.5003244;19848.62079;0.80035845;0.008924594;10.20597844;14.22839469;145.2146895;9;25;4;19;400.9358243;665.3809326;35.62361747;1.659569667;0.735596803;106.9528983;29.38812285;0;0;0;0;0;0;10;10.21976507;29.30100847
CID=-1432204269;9;27.5;0;4;21.5;4.3;1.735731007;148.2186359;19.15811562;229.5812925;419.7771843;407.5003244;21110.33895;0.884406535;0.010064543;9.013143778;17.45814317;157.3527545;9;27.5;4;21.5;400.9358243;716.3448726;38.6438576;1.78668213;0.759507781;105.2919017;34.92380859;0;0;0;0;0;0;9.708098322;12.46874233;35.87698073
CID=355595746;9;30;0;4;24;4.8;1.735731007;148.2186359;19.15811562;233.1225601;421.322409;407.5003244;22321.38327;0.968286146;0.011372472;8.036931913;21.00895904;168.8475733;9;30;4;24;400.9358243;770.1963031;41.64146228;1.92099647;0.782233479;110;40.80598927;0;0;0;0;0;0;5;14.93045375;43.19894739
CID=254839197;9;32.5;0;4;26.5;5.3;1.735731007;148.2186359;19.15811562;236.6880382;422.8411745;407.5003244;23268.96292;1.009751683;0.012500653;7.251120087;23.78639319;172.4779935;9;32.5;4;26.5;400.9358243;827.0395933;44.50574605;2.062773;0.797742349;108.1697178;45.30245336;0;0;0;0;0;0;9.57570555;17.25794641;51.2246787
CID=-766797716;9;35;0;4;29;5.8;1.735731007;148.2186359;19.15811562;240.2787811;424.333694;407.5003244;24332.29083;1.093356248;0.014083919;6.583324779;27.77209469;182.8327191;9;35;4;29;400.9358243;886.9809836;47.39353033;2.212276703;0.816998295;109.687947;51.6467816;0;0;0;0;0;0;6.56026521;20.05053464;57.5837884
CID=1941882663;9;37.5;0;4;31.5;6.3;1.735731007;148.2186359;19.15811562;243.8959281;425.8001838;407.5003244;25310.75468;1.176805177;0.015822471;6.01990788;31.98230014;192.5305006;9;37.5;4;31.5;400.9358243;950.1286888;50.22109453;2.369777484;0.834055073;109.999998;58.26003518;0;0;0;0;0;0;5.000006137;23.6817973;66.91235801
CID=-1176730458;9;40;0;4;34;6.8;1.735731007;148.2186359;19.15811562;247.5407141;427.2408702;407.5003244;26289.78121;1.260003264;0.017812371;5.49706778;36.66493469;201.5496311;9;40;4;34;400.9358243;1016.593022;53.17636577;2.535550481;0.849729405;110;65.55805257;0;0;0;0;0;0;5;27.20080034;77.0610491
CID=-1277487007;9;42.5;0;4;36.5;7.3;1.735731007;148.2186359;19.15811562;251.2144813;428.6559669;407.5003244;27353.35808;1.385129122;0.020468018;5.04272893;42.92835798;216.4760727;9;42.5;4;36.5;400.9358243;1086.486544;56.12792138;2.70987644;0.866320766;110;75.28723166;0;0;0;0;0;0;5;30.92163803;87.57425117
CID=1276475085;9;45;0;4;39;7.8;1.735731007;148.2186359;19.15811562;254.9186936;430.0457068;407.5003244;28295.04384;1.510022518;0.023355834;4.659221324;49.45068763;230.4016983;9;45;4;39;400.9358243;1159.924238;58.96281618;2.893042148;0.879448773;110;85.43140797;0;0;0;0;0;0;5;34.79148867;97.39599709
CID=1175718536;9;47.5;0;4;41.5;8.3;1.735731007;148.2186359;19.15811562;258.6549528;431.4103232;407.5003244;29073.42674;1.59254592;0.026020537;4.311861459;54.97465343;237.0430893;9;47.5;4;41.5;400.9358243;1237.023721;61.80073533;3.085340961;0.888022404;110;94.05769968;0;0;0;0;0;0;5;39.48563183;105.9389695
CID=154081623;9;50;0;4;44;8.8;1.735731007;148.2186359;19.15811562;262.4250186;432.7500552;407.5003244;29699.86882;1.632803709;0.028356751;3.996508386;59.27161274;236.8794974;9;50;4;44;400.9358243;1317.90549;64.64145498;3.287073417;0.89341715;110;100.797146;0;0;0;0;0;0;5;44.30865465;117.1977281
CID=-1432205294;9;52.5;0;4;46.5;9.3;1.735731007;148.2186359;19.15811562;266.2308322;434.065149;407.5003244;30442.25931;1.714767144;0.031580094;3.700245723;65.46708025;242.2442837;9;52.5;4;46.5;400.9358243;1402.693214;67.58244638;3.49854797;0.899634116;110;110.5637683;0;0;0;0;0;0;5;49.64857072;126.9601425
CID=355594721;9;55;0;4;49;9.8;1.735731007;148.2186359;19.15811562;270.0745452;435.3558594;407.5003244;31238.31744;1.838373514;0.035755452;3.435892865;73.5296246;252.6399126;9;55;4;49;400.9358243;1491.514087;70.49416754;3.720081859;0.905600813;110;123.3619771;0;0;0;0;0;0;5;54.9360529;126.9601232
CID=254838172;9;57.5;0;4;51.5;10.3;1.735731007;148.2186359;19.15811562;273.9585546;436.6224509;407.5003244;31827.69296;1.877749151;0.038974478;3.185709407;78.71337677;250.7579448;9;57.5;4;51.5;400.9358243;1584.499235;73.47189186;3.952002139;0.90847786;110;131.6406361;0;0;0;0;0;0;5;61.56192315;126.9601884
CID=-766798741;9;60;0;4;54;10.8;1.735731007;148.2186359;19.15811562;277.8855466;437.8652004;407.5003244;32393.63684;1.916955942;0.042361141;2.964803265;83.80516219;248.4658185;9;60;4;54;400.9358243;1681.784218;76.36337732;4.194646914;0.910743522;109.3361957;139.8074956;0;0;0;0;0;0;9.999984668;67.51448803;126.960146
CID=1941881638;9;62.5;0;4;56.5;11.3;1.735731007;148.2186359;19.15811562;281.8585511;439.0843992;407.5003244;33088.58507;2.039450307;0.047648434;2.766091986;92.63616485;256.2401533;9;62.5;4;56.5;400.9358243;1783.509619;79.21186368;4.448366824;0.913668162;110;154.0450868;0;0;0;0;0;0;5;74.88390263;126.9602076
CID=-1176731483;9;65;0;4;59;11.8;1.735731007;148.2186359;19.15811562;285.8810109;440.2803564;407.5003244;33660.12527;2.077825144;0.051867311;2.569229316;98.35777056;252.7036676;9;65;4;59;400.9358243;1889.821762;82.20703465;4.713526822;0.915049139;109.6788007;163.3127288;0;0;0;0;0;0;9.999993879;84.54496487;126.9602075
CID=-1277488032;9;67.5;0;4;61.5;12.3;1.735731007;148.2186359;19.15811562;289.9568714;441.4534021;407.5003244;34361.88215;2.199099432;0.058374004;2.388846943;108.2069077;258.4897407;9;67.5;4;61.5;400.9358243;2000.873581;85.18942963;4.990508355;0.91675846;109.4345161;179.3311923;0;0;0;0;0;0;10;93.47532903;126.9601419
CID=1276474064;9;69.99;0;4;63.99;12.798;1.735731007;148.2186359;19.15811562;294.0740389;442.5993344;407.5003244;35290.21328;2.444395265;0.068642256;2.224228813;124.6538457;277.2586752;9;69.99;4;63.99;400.9358243;2116.351904;88.13324722;5.278530317;0.918401876;110;206.2190088;0;0;0;0;0;0;5;102.6562813;126.9601521
CID=1523374478;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1467630903;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-163668988;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-701467801;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=602494114;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1906456029;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1084549352;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2061173291;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-929832090;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=219413588;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523375503;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=154079577;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1432207340;12;25;0;4;19;3.8;1.734475823;147.9948717;21.11717765;226.0632575;417.8240645;409.2305349;19468.48025;0.788778771;0.008156198;12.25994455;11.78459327;144.47846;12;25;4;19;443.0145314;665.3809326;34.68411986;1.501939294;0.715164318;70.77014947;25.03597657;0;0;0;0;0;0;10;10.7949832;16.70831044
CID=355592675;12;27.5;0;4;21.5;4.3;1.734475823;147.9948717;21.11717765;229.5812925;419.3925397;409.2305349;19549.02673;0.881474458;0.009217302;10.60902233;14.92656096;158.3562186;12;27.5;4;21.5;443.0145314;716.3448726;37.76612583;1.616978274;0.741050526;104.3965982;30.60326162;0;0;0;0;0;0;9.999992482;11.11275159;29.80314543
CID=254836126;12;30;0;4;24;4.8;1.734475823;147.9948717;21.11717765;233.1225601;420.934358;409.2305349;20606.08879;0.927373512;0.010197261;9.303806189;17.55387717;163.3178711;12;30;4;24;443.0145314;770.1963031;40.77718006;1.738535078;0.760167099;108.2983116;35.08486116;0;0;0;0;0;0;9.999938851;13.02925988;36.73661594
CID=-766800787;12;32.5;0;4;26.5;5.3;1.734475823;147.9948717;21.11717765;236.6880382;422.4497275;409.2305349;21790.84962;1.019746549;0.011580679;8.26649444;21.28467112;175.9496155;12;32.5;4;26.5;443.0145314;827.0395933;43.7819409;1.866845294;0.783857142;109.6452305;41.25587479;0;0;0;0;0;0;5.886923688;15.6765552;44.27492063
CID=1941879592;12;35;0;4;29;5.8;1.734475823;147.9948717;21.11717765;240.2787811;423.9388593;409.2305349;22749.26108;1.065431872;0.012774181;7.43711504;24.2038186;180.0065834;12;35;4;29;443.0145314;886.9809836;46.65456997;2.002148735;0.79991721;106.8463343;45.97212984;0;0;0;0;0;0;9.999965362;18.17229673;52.56531055
CID=-1176733529;12;37.5;0;4;31.5;6.3;1.734475823;147.9948717;21.11717765;243.8959281;425.401968;409.2305349;23840.94341;1.157519143;0.014443013;6.747073262;28.36459083;191.3779724;12;37.5;4;31.5;443.0145314;950.1286888;49.5137354;2.144689669;0.819589357;109.0830913;52.58186541;0;0;0;0;0;0;9.584485456;20.80627779;59.35359478
CID=-1277490078;12;40;0;4;34;6.8;1.734475823;147.9948717;21.11717765;247.5407141;426.8392717;409.2305349;24995.78872;1.295872476;0.016725777;6.151069957;34.06389293;209.5293884;12;40;4;34;443.0145314;1016.593022;52.39302405;2.294717103;0.841413634;109.9999999;61.50926112;0;0;0;0;0;0;5.000000543;24.01731118;68.71216012
CID=1276480210;12;42.5;0;4;36.5;7.3;1.734475823;147.9948717;21.11717765;251.2144813;428.250999;409.2305349;25947.49826;1.387511875;0.018843475;5.626728363;38.96565406;219.2491509;12;42.5;4;36.5;443.0145314;1086.486544;55.26015035;2.452485115;0.856348525;110;69.13328478;0;0;0;0;0;0;5;28.00830752;79.30217897
CID=1175723661;12;45;0;4;39;7.8;1.734475823;147.9948717;21.11717765;254.9186936;429.6373654;409.2305349;26867.15189;1.478898262;0.021214423;5.155438656;44.26616807;228.211514;12;45;4;39;443.0145314;1159.924238;58.17589582;2.618253254;0.869321569;110;77.36548444;0;0;0;0;0;0;5;31.83347955;90.17385312
CID=154086748;12;47.5;0;4;41.5;8.3;1.734475823;147.9948717;21.11717765;258.6549528;430.998607;409.2305349;27751.05487;1.578977898;0.023923215;4.741844467;50.13988076;237.7555162;12;47.5;4;41.5;443.0145314;1237.023721;61.07846679;2.79228701;0.880632888;110;86.50558994;0;0;0;0;0;0;5;36.20592961;102.0197991
CID=-1432200169;12;50;0;4;44;8.8;1.734475823;147.9948717;21.11717765;262.4250186;432.3349613;409.2305349;28513.29727;1.661013883;0.02661219;4.387493496;55.57751845;243.8460007;12;50;4;44;443.0145314;1317.90549;63.88691392;2.974858377;0.888840713;110;95.001615;0;0;0;0;0;0;5;40.33720664;109.7482626
CID=355599846;12;52.5;0;4;46.5;9.3;1.734475823;147.9948717;21.11717765;266.2308322;433.6466726;409.2305349;29229.64576;1.751767026;0.029616452;4.077536232;61.43468744;250.502164;12;52.5;4;46.5;443.0145314;1402.693214;66.63315373;3.166246511;0.895778176;110;104.2002958;0;0;0;0;0;0;5;45.51938002;121.4230265
CID=254843297;12;55;0;4;49;9.8;1.734475823;147.9948717;21.11717765;270.0745452;434.9339937;409.2305349;30088.49724;1.88825964;0.03375899;3.770901195;69.68165577;262.762639;12;55;4;49;443.0145314;1491.514087;69.57708522;3.366738517;0.903009839;110;117.2416051;0;0;0;0;0;0;5;50.81450947;126.9601507
CID=-766793616;12;57.5;0;4;51.5;10.3;1.734475823;147.9948717;21.11717765;273.9585546;436.1971873;409.2305349;30900.61448;2.02433702;0.038316525;3.495963661;78.32921165;273.8360775;12;57.5;4;51.5;443.0145314;1584.499235;72.49457807;3.576630387;0.908285944;110;131.0258357;0;0;0;0;0;0;5;56.58015959;126.9601076
CID=1941886763;12;60;0;4;54;10.8;1.734475823;147.9948717;21.11717765;277.8855466;437.4365287;409.2305349;31363.21752;2.021648773;0.04100567;3.240585454;81.93995751;265.5334344;12;60;4;54;443.0145314;1681.784218;75.42816442;3.796228112;0.909970533;110;136.8119967;0;0;0;0;0;0;5;62.88560712;126.9601647
CID=-1176726358;12;62.5;0;4;56.5;11.3;1.734475823;147.9948717;21.11717765;281.8585511;438.6523075;409.2305349;31932.56394;2.06483828;0.044695105;3.008946873;87.40684341;263.0025482;12;62.5;4;56.5;443.0145314;1783.509619;78.3522254;4.025849024;0.912071599;109.9338468;145.603656;0;0;0;0;0;0;5.826914764;70.12010118;126.9601099
CID=-1277482907;12;65;0;4;59;11.8;1.734475823;147.9948717;21.11717765;285.8810109;439.844831;409.2305349;32628.7755;2.199691178;0.050476279;2.80008188;96.90104481;271.3308598;12;65;4;59;443.0145314;1889.821762;81.24475178;4.265823415;0.914729102;109.9999807;160.950281;0;0;0;0;0;0;5.000096636;76.17615613;126.9602064
CID=1276479185;12;67.5;0;4;61.5;12.3;1.734475823;147.9948717;21.11717765;289.9568714;441.0144279;409.2305349;33160.90107;2.242190026;0.054856702;2.608136728;102.5384198;267.4342187;12;67.5;4;61.5;443.0145314;2000.873581;84.10194567;4.516496501;0.915863734;109.6653534;170.1028281;0;0;0;0;0;0;7.788724447;84.62978626;126.9601633
CID=1175722636;12;69.99;0;4;63.99;12.798;1.734475823;147.9948717;21.11717765;294.0740389;442.1569087;409.2305349;33789.33061;2.329913896;0.060889665;2.419720911;110.8825068;268.3047203;12;69.99;4;63.99;443.0145314;2116.351904;87.09710095;4.777161365;0.917110747;109.7004878;183.6948703;0;0;0;0;0;0;10;94.71073085;126.9601285
CID=-1467636024;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-163674109;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-701472922;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=602488993;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1906450908;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1084554473;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2061168170;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-929837211;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=219408463;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523370378;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=154084702;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1432202215;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=355597800;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=254841251;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-766795662;15;30;0;4;24;4.8;1.733302077;147.7132319;23.23465804;233.1225601;420.5719085;410.936444;19434.96917;0.96859139;0.009547289;10.95853728;15.71642205;172.2289969;15;30;4;24;488.3738644;770.1963031;40.02589098;1.5770629;0.747026316;102.0844236;31.96491529;0;0;0;0;0;0;10;12.31977905;30.11972306
CID=1941884717;15;32.5;0;4;26.5;5.3;1.733302077;147.7132319;23.23465804;236.6880382;422.0841;410.936444;20289.06564;1.019045363;0.010574551;9.638885027;18.42194707;177.5670298;15;32.5;4;26.5;488.3738644;827.0395933;42.92121825;1.693455882;0.766023207;108.9089573;36.53838764;0;0;0;0;0;0;7.72760542;13.07418772;37.53193282
CID=-1176728404;15;35;0;4;29;5.8;1.733302077;147.7132319;23.23465804;240.2787811;423.5700615;410.936444;21492.16825;1.120494998;0.012086734;8.512259694;22.46419453;191.2210576;15;35;4;29;488.3738644;886.9809836;45.96172364;1.816192569;0.790590053;109.999983;43.17131542;0;0;0;0;0;0;5.000018376;15.7101377;45.28844761
CID=-1277484953;15;37.5;0;4;31.5;6.3;1.733302077;147.7132319;23.23465804;243.8959281;425.0300058;410.936444;22427.30929;1.170687551;0.013375543;7.643498718;25.58412838;195.5522525;15;37.5;4;31.5;488.3738644;950.1286888;48.81882802;1.945494544;0.806837131;109.4075213;48.17708568;0;0;0;0;0;0;6.481196787;18.45865812;53.91287223
CID=1276477139;15;40;0;4;34;6.8;1.733302077;147.7132319;23.23465804;247.5407141;426.4641492;410.936444;23341.07212;1.220774359;0.014769785;6.920488708;28.82301031;199.4693174;15;40;4;34;488.3738644;1016.593022;51.64114813;2.081587686;0.821549275;108.5826721;53.30420822;0;0;0;0;0;0;9.999977782;21.4735296;63.30682147
CID=1175720590;15;42.5;0;4;36.5;7.3;1.733302077;147.7132319;23.23465804;251.2144813;427.8727119;410.936444;24353.82651;1.32176321;0.016742764;6.297955693;33.52113357;211.114614;15;42.5;4;36.5;488.3738644;1086.486544;54.49305818;2.224702473;0.839557964;109.1895295;60.66298645;0;0;0;0;0;0;9.052352465;24.76818486;70.55688865
CID=154083677;15;45;0;4;39;7.8;1.733302077;147.7132319;23.23465804;254.9186936;429.2559259;410.936444;25289.48518;1.422564454;0.018903814;5.7708862;38.45948407;221.9453059;15;45;4;39;488.3738644;1159.924238;57.28579332;2.37507435;0.854947945;110;68.34701588;0;0;0;0;0;0;5;28.93002629;81.35336671
CID=-1432203240;15;47.5;0;4;41.5;8.3;1.733302077;147.7132319;23.23465804;258.6549528;430.6140085;410.936444;26234.32117;1.523033444;0.021396283;5.272201989;43.99106947;231.929804;15;47.5;4;41.5;488.3738644;1237.023721;60.22920456;2.532944147;0.868718522;109.9999969;76.9380571;0;0;0;0;0;0;5.000016128;32.63461138;92.94940537
CID=355596775;15;50;0;4;44;8.8;1.733302077;147.7132319;23.23465804;262.4250186;431.9472006;410.936444;27259.70625;1.674156906;0.02471601;4.840881765;51.3607728;248.6314285;15;50;4;44;488.3738644;1317.90549;63.14941462;2.698558596;0.882646284;110;88.40984484;0;0;0;0;0;0;5;36.94300235;104.9514224
CID=254840226;15;52.5;0;4;46.5;9.3;1.733302077;147.7132319;23.23465804;266.2308322;433.255745;410.936444;28168.85188;1.824985228;0.028330553;4.474738552;59.01699076;264.0856038;15;52.5;4;46.5;488.3738644;1402.693214;65.96545693;2.872170926;0.893124502;110;100.3970226;0;0;0;0;0;0;5;41.20926908;116.6989069
CID=-766796687;15;55;0;4;49;9.8;1.733302077;147.7132319;23.23465804;270.0745452;434.5398927;410.936444;28924.38763;1.924594295;0.031683806;4.139085277;65.49804814;271.1020067;15;55;4;49;488.3738644;1491.514087;68.80575418;3.054041576;0.899661217;110;110.612736;0;0;0;0;0;0;5;46.82974618;125.594405
CID=1941883692;15;57.5;0;4;51.5;10.3;1.733302077;147.7132319;23.23465804;273.9585546;435.7999048;410.936444;29505.46386;1.97318718;0.034571718;3.84169329;70.35517797;270.2830151;15;57.5;4;51.5;488.3738644;1584.499235;71.59352558;3.244439047;0.903494842;110;118.3112832;0;0;0;0;0;0;5;51.70400457;126.9601423
CID=-1176729429;15;60;0;4;54;10.8;1.733302077;147.7132319;23.23465804;277.8855466;437.0360547;410.936444;30227.5934;2.07207153;0.038648991;3.552661307;77.60125511;275.6909764;15;60;4;54;488.3738644;1681.784218;74.53556101;3.443640909;0.90791347;110;129.8613945;0;0;0;0;0;0;5;58.18955761;126.9600795
CID=-1277485978;15;62.5;0;4;56.5;11.3;1.733302077;147.7132319;23.23465804;281.8585511;438.2486307;410.936444;30996.27369;2.22127254;0.04389099;3.298771189;86.91635843;286.7171791;15;62.5;4;56.5;488.3738644;1783.509619;77.40812509;3.651935022;0.911902607;110;144.8134303;0;0;0;0;0;0;5;63.96241868;126.9601563
CID=1276484310;15;65;0;4;59;11.8;1.733302077;147.7132319;23.23465804;285.8810109;439.4379385;410.936444;31460.03856;2.218080537;0.047083494;3.052153013;90.88109967;277.3830221;15;65;4;59;488.3738644;1889.821762;80.38816334;3.869621;0.913171819;110;151.2087242;0;0;0;0;0;0;5;71.26774858;126.9601981
CID=1175727761;15;67.5;0;4;61.5;12.3;1.733302077;147.7132319;23.23465804;289.9568714;440.6043052;410.936444;32069.0312;2.295796302;0.051961656;2.834985562;97.97032445;277.7444553;15;67.5;4;61.5;488.3738644;2000.873581;83.28789267;4.097011996;0.914965966;109.8440108;162.6842024;0;0;0;0;0;0;6.94986529;78.96951746;126.9602018
CID=154090848;15;69.99;0;4;63.99;12.798;1.733302077;147.7132319;23.23465804;294.0740389;441.7435531;410.936444;32682.79725;2.412976964;0.058110757;2.636568948;106.9519884;281.9862914;15;69.99;4;63.99;488.3738644;2116.351904;86.16183747;4.333466752;0.916578736;109.9999984;177.2861715;0;0;0;0;0;0;5.000010509;85.65946587;126.9601554
CID=-163679234;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-701478047;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=602483868;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1906445783;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1084559598;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2061163045;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-929842336;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=219403342;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523365257;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=154089823;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1432197094;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=355602921;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=254846372;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-766790541;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1941889838;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1176723283;18;32.5;0;4;26.5;5.3;1.732200128;147.3720871;25.52110016;236.6880382;421.741208;412.6163379;19386.85463;1.005921111;0.00957544;11.43939877;15.47021783;176.9699907;18;32.5;4;26.5;537.1767076;827.0395933;42.10582197;1.539604345;0.745185353;84.74458362;31.5419032;0;0;0;0;0;0;10;12.83898754;32.33253214
CID=-1277479832;18;35;0;4;29;5.8;1.732200128;147.3720871;25.52110016;240.2787811;423.224191;412.6163379;19749.75957;1.061229684;0.01068381;9.941574964;18.39645444;182.8897309;18;35;4;29;537.1767076;886.9809836;45.11691582;1.651190327;0.765854328;107.1024973;36.49587111;0;0;0;0;0;0;9.999944822;13.11203476;38.23296194
CID=1275184455;18;37.5;0;4;31.5;6.3;1.732200128;147.3720871;25.52110016;243.8959281;424.6811621;412.6163379;20957.01043;1.172513322;0.012233026;8.797265283;22.48732098;197.8269281;18;37.5;4;31.5;537.1767076;950.1286888;48.06671636;1.768745136;0.790718679;106.122969;43.20872953;0;0;0;0;0;0;8.87703102;15.95790928;46.29625285
CID=-28777460;18;40;0;4;34;6.8;1.732200128;147.3720871;25.52110016;247.5407141;426.1123361;412.6163379;22109.62707;1.283579847;0.013998329;7.856395605;26.97009604;211.887744;18;40;4;34;537.1767076;1016.593022;51.00143995;1.892474129;0.813384225;109.9999815;50.37818582;0;0;0;0;0;0;5.000049859;19.04158322;55.19074482
CID=-411859011;18;42.5;0;4;36.5;7.3;1.732200128;147.3720871;25.52110016;251.2144813;427.5179313;412.6163379;23003.78769;1.33847557;0.015519537;7.089005957;30.47429262;216.0324419;18;42.5;4;36.5;537.1767076;1086.486544;53.84555572;2.022586848;0.828297372;109.3876512;55.89888251;0;0;0;0;0;0;6.530860547;21.95460269;64.85795766
CID=-1715820926;18;45;0;4;39;7.8;1.732200128;147.3720871;25.52110016;254.9186936;428.8981768;412.6163379;23858.65946;1.393250314;0.017161498;6.443412312;34.09874796;219.7122924;18;45;4;39;537.1767076;1159.924238;56.65792977;2.159297345;0.841531329;109.0000025;61.56358761;0;0;0;0;0;0;9.999987744;25.04093642;72.31512243
CID=-2098902477;18;47.5;0;4;41.5;8.3;1.732200128;147.3720871;25.52110016;258.6549528;430.2532906;412.6163379;24873.64371;1.526047381;0.019685769;5.885544525;39.92024315;234.9523685;18;47.5;4;41.5;537.1767076;1237.023721;59.49320141;2.302824571;0.858908352;109.6370867;70.61583975;0;0;0;0;0;0;6.814566379;28.90267538;83.33878791
CID=892102904;18;50;0;4;44;8.8;1.732200128;147.3720871;25.52110016;262.4250186;431.583511;412.6163379;25888.40601;1.669839957;0.022653756;5.385500256;46.56864808;250.7954662;18;50;4;44;537.1767076;1317.90549;62.37270108;2.453392843;0.874098686;110;80.94479715;0;0;0;0;0;0;5;33.75055633;95.47330658
CID=509021353;18;52.5;0;4;46.5;9.3;1.732200128;147.3720871;25.52110016;266.2308322;432.8890789;412.6163379;26770.89674;1.779723351;0.025604699;4.939301146;52.7454583;260.5257026;18;52.5;4;46.5;537.1767076;1402.693214;65.26528977;2.611232383;0.884805462;110;90.57181098;0;0;0;0;0;0;5;38.01972519;107.8119444
CID=-794940562;18;55;0;4;49;9.8;1.732200128;147.3720871;25.52110016;270.0745452;434.1702437;412.6163379;27596.95189;1.889303697;0.028856698;4.544361923;59.26128693;269.3047358;18;55;4;49;537.1767076;1491.514087;68.15216809;2.77657997;0.893405344;110;100.7809176;0;0;0;0;0;0;5;42.95786957;121.2506766
CID=-1178022113;18;57.5;0;4;51.5;10.3;1.732200128;147.3720871;25.52110016;273.9585546;435.4272651;412.6163379;28351.03615;1.998646014;0.032346987;4.205764897;65.89237217;277.1278258;18;57.5;4;51.5;537.1767076;1584.499235;70.95113693;2.94967971;0.900003173;110;111.236388;0;0;0;0;0;0;5;47.68366141;126.9601104
CID=1812983268;18;60;0;4;54;10.8;1.732200128;147.3720871;25.52110016;277.8855466;436.660415;412.6163379;29048.66075;2.107685092;0.036140458;3.904066844;72.73699234;283.9700802;18;60;4;54;537.1767076;1681.784218;73.71910682;3.130783957;0.905101583;110;122.0994733;0;0;0;0;0;0;5;53.14585888;126.9600564
CID=1275183430;18;62.5;0;4;56.5;11.3;1.732200128;147.3720871;25.52110016;281.8585511;437.8699799;412.6163379;29869.26419;2.271755991;0.041318522;3.612001601;82.23966055;297.0497855;18;62.5;4;56.5;537.1767076;1783.509619;76.62127064;3.320154418;0.910098956;110;137.2930234;0;0;0;0;0;0;5;59.59196595;126.96014
CID=-28778485;18;65;0;4;59;11.8;1.732200128;147.3720871;25.52110016;285.8810109;439.0562642;412.6163379;30337.17877;2.268768614;0.044307057;3.342454758;86.02453972;287.5331321;18;65;4;59;537.1767076;1889.821762;79.52818402;3.518063488;0.911586055;110;143.3773207;0;0;0;0;0;0;5;65.45738419;126.9601156
CID=-411860036;18;67.5;0;4;61.5;12.3;1.732200128;147.3720871;25.52110016;289.9568714;440.2195938;412.6163379;31086.23232;2.431852393;0.050472206;3.098400589;96.27215993;298.289717;18;67.5;4;61.5;537.1767076;2000.873581;82.43930485;3.724795868;0.914584622;110;159.9309795;0;0;0;0;0;0;5;72.15093471;126.9601968
CID=-1715821951;18;69.99;0;4;63.99;12.798;1.732200128;147.3720871;25.52110016;294.0740389;441.3558019;412.6163379;31625.81891;2.483500358;0.055241427;2.86838621;102.636054;294.399842;18;69.99;4;63.99;537.1767076;2116.351904;85.38770774;3.93976856;0.915881062;110;170.2615738;0;0;0;0;0;0;5;79.92359214;126.9601964
CID=574350247;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2134330132;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-548043215;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-447286666;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1495230611;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1213449768;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-346529096;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1239757821;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-411861057;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1715822972;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2098904523;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=892100858;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=509019307;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-794942608;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1178024159;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1812981222;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1275181384;21;35;0;4;29;5.8;1.731160361;146.9697503;27.98784959;240.2787811;422.8981641;414.2683889;19333.76042;1.068469535;0.009751788;11.84177403;15.6988805;185.9025954;21;35;4;29;589.589206;886.9809836;44.35250755;1.504405058;0.746895795;76.32864224;31.93481801;0;0;0;0;0;0;10;13.57322291;24.48546507
CID=-28780531;21;37.5;0;4;31.5;6.3;1.731160361;146.9697503;27.98784959;243.8959281;424.3523278;414.2683889;19445.16914;1.161251638;0.011058001;10.3115942;19.18668397;197.8452992;21;37.5;4;31.5;589.589206;950.1286888;47.29263009;1.611509639;0.771004187;104.6846676;37.80932829;0;0;0;0;0;0;10;14.04437752;38.79280082
CID=-411862082;21;40;0;4;34;6.8;1.731160361;146.9697503;27.98784959;247.5407141;425.7806976;414.2683889;20446.35465;1.221637272;0.012373072;9.065141244;22.46856794;203.6807419;21;40;4;34;589.589206;1016.593022;50.24768602;1.724239541;0.790614387;108.2695065;43.17839115;0;0;0;0;0;0;9.999986676;16.58378845;47.25006885
CID=-1715823997;21;42.5;0;4;36.5;7.3;1.731160361;146.9697503;27.98784959;251.2144813;427.1834905;414.2683889;21580.0159;1.343172708;0.014238454;8.06177486;27.16641961;219.0095587;21;42.5;4;36.5;589.589206;1086.486544;53.20602101;1.842785677;0.814280477;109.9999989;50.68905071;0;0;0;0;0;0;5.000002938;19.81983259;56.36886179
CID=-2098905548;21;45;0;4;39;7.8;1.731160361;146.9697503;27.98784959;254.9186936;428.5609277;414.2683889;22484.62522;1.403274605;0.015837029;7.257283773;30.81199354;223.6113807;21;45;4;39;589.589206;1159.924238;56.0544129;1.967343069;0.829619377;107.8311663;56.42826367;0;0;0;0;0;0;10;22.99947641;66.33008053
CID=892099833;21;47.5;0;4;41.5;8.3;1.731160361;146.9697503;27.98784959;258.6549528;429.9132426;414.2683889;23364.39834;1.463262524;0.017549849;6.592098377;34.54185546;227.7033093;21;47.5;4;41.5;589.589206;1237.023721;58.84567398;2.098111208;0.843012287;108.7852438;62.25403906;0;0;0;0;0;0;9.999990021;26.23188837;76.52634152
