PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=509018282;21;50;0;4;44;8.8;1.731160361;146.9697503;27.98784959;262.4250186;431.240656;414.2683889;24330.71718;1.584212756;0.020000857;6.009238437;40.03039765;240.5522042;21;50;4;44;589.589206;1317.90549;61.68124852;2.235294467;0.859197037;109.0000061;70.78690262;0;0;0;0;0;0;9.999969276;29.92988719;85.38802792
CID=-794943633;21;52.5;0;4;46.5;9.3;1.731160361;146.9697503;27.98784959;266.2308322;432.5434123;414.2683889;25236.48234;1.704914759;0.022699765;5.508549238;45.81812821;252.3914152;21;52.5;4;46.5;589.589206;1402.693214;64.48090765;2.379102602;0.87259318;109.8484585;79.77766208;0;0;0;0;0;0;6.515415154;34.50494942;97.77199819
CID=-1178025184;21;55;0;4;49;9.8;1.731160361;146.9697503;27.98784959;270.0745452;433.8217595;414.2683889;26139.08707;1.825222813;0.025792933;5.039160405;52.22812369;263.1858929;21;55;4;49;589.589206;1491.514087;67.39704755;2.529751344;0.884013772;110;89.76378748;0;0;0;0;0;0;5;38.75675754;110.870948
CID=1812980197;21;57.5;0;4;51.5;10.3;1.731160361;146.9697503;27.98784959;273.9585546;435.0759557;414.2683889;27125.97394;2.006184577;0.029932133;4.629432088;60.80387834;281.4874255;21;57.5;4;51.5;589.589206;1584.499235;70.29846805;2.687463099;0.895112172;110;103.2071046;0;0;0;0;0;0;5;43.71962431;124.4588112
CID=1275188555;21;60;0;4;54;10.8;1.731160361;146.9697503;27.98784959;277.8855466;436.3062712;414.2683889;28003.49687;2.186765229;0.034452783;4.278899258;69.6995277;298.2372574;21;60;4;54;589.589206;1681.784218;73.11096589;2.852467788;0.903022891;110;117.2699802;0;0;0;0;0;0;5;48.37301052;126.9601214
CID=-28773360;21;62.5;0;4;56.5;11.3;1.731160361;146.9697503;27.98784959;281.8585511;437.5129913;414.2683889;28736.81528;2.305938667;0.038680264;3.953313244;77.23368884;305.328965;21;62.5;4;56.5;589.589206;1783.509619;75.96788609;3.025003852;0.90772092;110;129.273709;0;0;0;0;0;0;5;54.73063796;126.9601101
CID=-411854911;21;65;0;4;59;11.8;1.731160361;146.9697503;27.98784959;285.8810109;438.6964189;414.2683889;29173.19249;2.303253006;0.04136635;3.66862401;80.60477538;295.7086143;21;65;4;59;589.589206;1889.821762;78.73738549;3.20531947;0.909377862;110;134.6704063;0;0;0;0;0;0;5;60.47864851;126.9601687
CID=-1715816826;21;67.5;0;4;61.5;12.3;1.731160361;146.9697503;27.98784959;289.9568714;439.8568787;414.2683889;29975.6749;2.482282225;0.047438594;3.389331434;91.04340377;308.5762703;21;67.5;4;61.5;589.589206;2000.873581;81.67646585;3.393674037;0.913219307;110;151.47089;0;0;0;0;0;0;5;67.03313972;126.9602072
CID=-2098898377;21;69.99;0;4;63.99;12.798;1.731160361;146.9697503;27.98784959;294.0740389;440.9902142;414.2683889;30727.61821;2.660729006;0.054092594;3.141413995;101.8027531;319.8045935;21;69.99;4;63.99;589.589206;2116.351904;84.55088868;3.589536379;0.915730797;110;168.9069342;0;0;0;0;0;0;5;74.15462713;126.9601663
CID=-2134335257;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-548048340;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-447291791;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1495225486;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1213454893;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-346534217;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1239752700;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-411855936;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1715817851;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2098899402;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=892105979;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=509024428;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-794937487;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1178019038;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1812986343;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1275186509;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-28775406;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-411856957;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1715818872;24;40;0;4;34;6.8;1.73017313;146.504471;30.64715783;247.5407141;425.4661042;415.8906381;19284.02295;1.268147174;0.011487236;10.61862288;20.10547721;213.4924803;24;40;4;34;645.7808169;1016.593022;49.59056859;1.574207526;0.776775963;102.5553272;39.32551183;0;0;0;0;0;0;10;15.45162096;39.1373077
CID=-2098900423;24;42.5;0;4;36.5;7.3;1.73017313;146.504471;30.64715783;251.2144813;426.8662342;415.8906381;20127.97483;1.334122696;0.012860546;9.361202269;23.4690152;219.6981984;24;42.5;4;36.5;645.7808169;1086.486544;52.4519337;1.682438554;0.796062431;108.8640286;44.79231553;0;0;0;0;0;0;7.839898643;16.60063314;48.12044463
CID=892104958;24;45;0;4;39;7.8;1.73017313;146.504471;30.64715783;254.9186936;428.2410085;415.8906381;21278.17442;1.466800941;0.014880516;8.285128504;28.49850785;236.1137997;24;45;4;39;645.7808169;1159.924238;55.4320733;1.79615778;0.820165903;109.9999578;52.79298122;0;0;0;0;0;0;5.000044974;19.73344615;57.48632805
CID=509023407;24;47.5;0;4;41.5;8.3;1.73017313;146.504471;30.64715783;258.6549528;429.5906578;415.8906381;22161.64148;1.5324377;0.016593652;7.448123699;32.35095196;240.953892;24;47.5;4;41.5;645.7808169;1237.023721;58.26316802;1.915547333;0.835406732;110;58.83623445;0;0;0;0;0;0;5;22.89294397;67.83484547
CID=-794938508;24;50;0;4;44;8.8;1.73017313;146.504471;30.64715783;262.4250186;430.9154035;415.8906381;23018.32211;1.597931631;0.018448664;6.747858748;36.34153838;245.2275677;24;50;4;44;645.7808169;1317.90549;61.06676573;2.040793804;0.848745394;108.0006288;65.05514562;0;0;0;0;0;0;10;26.23971078;79.00427163
CID=-1178020059;24;52.5;0;4;46.5;9.3;1.73017313;146.504471;30.64715783;266.2308322;432.2154877;415.8906381;23831.86882;1.663243622;0.020486011;6.138814245;40.54866422;248.9207175;24;52.5;4;46.5;645.7808169;1402.693214;63.88802891;2.172088699;0.860537072;108.9707787;71.59171124;0;0;0;0;0;0;9.999998833;29.86286216;87.34412576
CID=1812985322;24;55;0;4;49;9.8;1.73017313;146.504471;30.64715783;270.0745452;433.4911567;415.8906381;24741.61537;1.795079921;0.023348912;5.615917803;46.60886246;261.7515405;24;55;4;49;645.7808169;1491.514087;66.70076708;2.309628976;0.874177991;108.9990821;81.00734747;0;0;0;0;0;0;9.999937123;34.42365679;99.92389816
CID=1275185484;24;57.5;0;4;51.5;10.3;1.73017313;146.504471;30.64715783;273.9585546;434.7426674;415.8906381;25786.8999;1.993150227;0.027325334;5.137014049;55.06933826;282.8919643;24;57.5;4;51.5;645.7808169;1584.499235;69.59946235;2.453617688;0.888152335;110;94.20591497;0;0;0;0;0;0;5;40.26093892;113.6981301
CID=-28776431;24;60;0;4;54;10.8;1.73017313;146.504471;30.64715783;277.8855466;435.9702886;415.8906381;26771.2519;2.190738681;0.031784177;4.714280049;64.131339;302.333092;24;60;4;54;645.7808169;1681.784218;72.49027313;2.604264751;0.898430117;110;108.453053;0;0;0;0;0;0;5;44.98492441;126.9601392
CID=-411857982;24;62.5;0;4;56.5;11.3;1.73017313;146.504471;30.64715783;281.8585511;437.1743042;415.8906381;27427.45818;2.254808751;0.035063973;4.334964114;69.7160841;302.2167228;24;62.5;4;56.5;645.7808169;1783.509619;75.37242186;2.761787858;0.903034973;110;117.2962671;0;0;0;0;0;0;5;50.47348989;126.9600756
CID=-1715819897;24;65;0;4;59;11.8;1.73017313;146.504471;30.64715783;285.8810109;438.355016;415.8906381;28150.45311;2.385133157;0.039437366;4.009792019;77.33325597;310.0902726;24;65;4;59;645.7808169;1889.821762;78.17677174;2.926413594;0.907773379;110;129.4328843;0;0;0;0;0;0;5;55.83198036;126.9601213
CID=-2098901448;24;67.5;0;4;61.5;12.3;1.73017313;146.504471;30.64715783;289.9568714;439.5127473;415.8906381;28828.85557;2.515025985;0.044242888;3.715344222;85.24827759;316.7266956;24;67.5;4;61.5;645.7808169;2000.873581;80.97584005;3.098378782;0.911300464;110;142.12805;0;0;0;0;0;0;5;61.54200583;126.9601703
CID=892103933;24;69.99;0;4;63.99;12.798;1.73017313;146.504471;30.64715783;294.0740389;440.6433515;415.8906381;29440.00455;2.606594599;0.04905587;3.434811365;92.44364705;317.5264895;24;69.99;4;63.99;645.7808169;2116.351904;83.84887911;3.277198468;0.913615528;110;153.7338043;0;0;0;0;0;0;5;68.68334844;126.9601391
CID=-548045269;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-447288720;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1495228557;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1213451822;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-346539342;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1239747575;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-411850811;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1715812726;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2098894277;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=892111104;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=509029553;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-794932362;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1178013913;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1812991468;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1275191630;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-28770285;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-411851836;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1715813751;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2098895302;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=892110079;27;42.5;0;4;36.5;7.3;1.729228692;145.9744296;33.51230353;251.2144813;426.56299;417.4809759;19203.00658;1.309303961;0.011519866;11.01404557;19.76506985;217.6933799;27;42.5;4;36.5;705.9243933;1086.486544;51.77516644;1.539097607;0.7746641;86.28967967;38.76508132;0;0;0;0;0;0;10;16.34603079;41.12774496
CID=509028528;27;45;0;4;39;7.8;1.729228692;145.9744296;33.51230353;254.9186936;427.9352147;417.4809759;19589.96411;1.381217234;0.012986212;9.617662272;23.34598779;224.533826;27;45;4;39;705.9243933;1159.924238;54.72054239;1.643128144;0.795405042;107.3889328;44.59433486;0;0;0;0;0;0;9.99995101;16.54162662;48.87531654
CID=-794933387;27;47.5;0;4;41.5;8.3;1.729228692;145.9744296;33.51230353;258.6549528;429.282307;417.4809759;20741.88581;1.525916476;0.015044621;8.535878544;28.39253678;242.3552455;27;47.5;4;41.5;705.9243933;1237.023721;57.61541146;1.752345907;0.819709945;106.5422082;52.62592821;0;0;0;0;0;0;8.457791828;20.0625631;58.57747471
CID=-1178014938;27;50;0;4;44;8.8;1.729228692;145.9744296;33.51230353;262.4250186;430.6045032;417.4809759;21625.73925;1.597469684;0.016870818;7.627694927;32.47340035;247.6971911;27;50;4;44;705.9243933;1317.90549;60.50604006;1.866921589;0.835850969;108.4118825;59.02754112;0;0;0;0;0;0;8.970293853;23.85293346;69.19734616
CID=1812990443;27;52.5;0;4;46.5;9.3;1.729228692;145.9744296;33.51230353;266.2308322;431.9020286;417.4809759;22495.22407;1.668897235;0.01882228;6.892584486;36.6221041;252.4209466;27;52.5;4;46.5;705.9243933;1402.693214;63.32497087;1.987030379;0.849599868;106.3226644;65.49145403;0;0;0;0;0;0;9.999971085;27.41456823;80.6497512
CID=193455276;27;55;0;4;49;9.8;1.729228692;145.9744296;33.51230353;270.0745452;433.175133;417.4809759;23336.3246;1.740146786;0.020951582;6.263801348;40.95098364;256.5088265;27;55;4;49;705.9243933;1491.514087;66.13797783;2.112852454;0.861556918;108.1740131;72.2164507;0;0;0;0;0;0;9.999997789;31.15049274;89.91105204
CID=92698727;27;57.5;0;4;51.5;10.3;1.729228692;145.9744296;33.51230353;273.9585546;434.4240717;417.4809759;24263.08666;1.883861439;0.02399535;5.714996682;47.30997584;270.376355;27;57.5;4;51.5;705.9243933;1584.499235;68.97608879;2.244573569;0.875538811;109.0000058;82.09809882;0;0;0;0;0;0;9.999971042;35.55889237;102.1624295
CID=-1493588190;27;60;0;4;54;10.8;1.729228692;145.9744296;33.51230353;277.8855466;435.6491124;417.4809759;25141.26275;2.027250842;0.027363897;5.238146895;54.02577615;282.9949516;27;60;4;54;705.9243933;1681.784218;71.79405343;2.382385755;0.88669068;109.6844372;92.5730659;0;0;0;0;0;0;8.155627535;40.70672849;116.2504118
CID=1215092189;27;62.5;0;4;56.5;11.3;1.729228692;145.9744296;33.51230353;281.8585511;436.8505378;417.4809759;26137.31945;2.242702926;0.032047562;4.796128346;63.41798783;304.1608091;27;62.5;4;56.5;705.9243933;1783.509619;74.70486052;2.526488157;0.897758228;110;107.3269629;0;0;0;0;0;0;5;45.57871521;126.9600691
CID=1114335640;27;65;0;4;59;11.8;1.729228692;145.9744296;33.51230353;285.8810109;438.0286482;417.4809759;26951.69547;2.385138049;0.036371543;4.404601625;71.26276344;313.8840837;27;65;4;59;705.9243933;1889.821762;77.59640737;2.677088056;0.904126568;110;119.7537727;0;0;0;0;0;0;5;51.29457646;126.9601203
CID=1013579091;27;67.5;0;4;61.5;12.3;1.729228692;145.9744296;33.51230353;289.9568714;439.1837658;417.4809759;27800.04896;2.59959709;0.042049486;4.066611644;81.52027289;331.511291;27;67.5;4;61.5;705.9243933;2000.873581;80.42591023;2.834402098;0.909787894;110;136.1385897;0;0;0;0;0;0;5;56.45749504;126.9601896
CID=-572707826;27;69.99;0;4;63.99;12.798;1.729228692;145.9744296;33.51230353;294.0740389;440.3117536;417.4809759;28507.68439;2.741022187;0.047382983;3.751900983;90.15727065;338.2611524;27;69.99;4;63.99;705.9243933;2116.351904;83.29289271;2.997986645;0.912955952;110;150.0398797;0;0;0;0;0;0;5;63.28807719;126.9601712
CID=-1214742448;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-475430537;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=828531378;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1977777056;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1013228325;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1493589215;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1215091164;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1114334615;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1013578066;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-572708851;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2135971528;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2035214979;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1934458430;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=193453230;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=92696681;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1493590236;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1215090143;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1114333594;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1013577045;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-572709872;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2135970507;30;45;0;4;39;7.8;1.728317136;145.3777326;36.59773511;254.9186936;427.6403071;419.0371201;19124.47904;1.424620496;0.01191276;11.40775489;20.49539776;233.8064741;30;45;4;39;770.1963031;1159.924238;54.03577318;1.506011174;0.779157321;82.58810338;39.96565836;0;0;0;0;0;0;10;17.2284525;35.2367896
CID=2035213958;30;47.5;0;4;41.5;8.3;1.728317136;145.3777326;36.59773511;258.6549528;428.984935;419.0371201;19276.13767;1.502890691;0.013450349;9.966295586;24.18520143;241.0368662;30;47.5;4;41.5;770.1963031;1237.023721;56.92049871;1.606114852;0.799821041;105.0686561;45.94229221;0;0;0;0;0;0;10;17.36261105;49.48669903
CID=1934457409;30;50;0;4;44;8.8;1.728317136;145.3777326;36.59773511;262.4250186;430.3046627;419.0371201;20226.76463;1.580955874;0.015193334;8.776415713;28.21161051;247.5968218;30;50;4;44;770.1963031;1317.90549;59.85287766;1.711129338;0.818926663;108.272748;52.34059367;0;0;0;0;0;0;9.99996976;20.75803746;59.60184976
CID=193452205;30;52.5;0;4;46.5;9.3;1.728317136;145.3777326;36.59773511;266.2308322;431.599716;419.0371201;21310.28104;1.738089729;0.017673322;7.812481438;33.99573382;265.5910394;30;52.5;4;46.5;770.1963031;1402.693214;62.78659076;1.8212152;0.841182972;109.9999836;61.40301882;0;0;0;0;0;0;5.000034255;24.52861946;70.45510635
CID=92695656;30;55;0;4;49;9.8;1.728317136;145.3777326;36.59773511;270.0745452;432.8703425;419.0371201;22164.50728;1.815787353;0.019783587;7.040570654;38.41795968;270.4843595;30;55;4;49;770.1963031;1491.514087;65.61901789;1.936537582;0.854831687;108.5472967;68.28250734;0;0;0;0;0;0;8.631756173;28.20909217;82.26345837
CID=-1493591261;30;57.5;0;4;51.5;10.3;1.728317136;145.3777326;36.59773511;273.9585546;434.1167963;419.0371201;22992.80749;1.893323697;0.022055441;6.396156526;42.94464726;274.6806858;30;57.5;4;51.5;770.1963031;1584.499235;68.41066038;2.057266737;0.866358352;108.6751965;75.31253212;0;0;0;0;0;0;9.999958188;32.02070375;95.05944342
CID=1215089118;30;60;0;4;54;10.8;1.728317136;145.3777326;36.59773511;277.8855466;435.3393437;419.0371201;23918.61837;2.0496669;0.025325664;5.827211946;49.64873609;289.313708;30;60;4;54;770.1963031;1681.784218;71.24683528;2.183578669;0.879792644;109.4325274;85.74003306;0;0;0;0;0;0;7.837335085;36.11559781;104.3566724
CID=1114332569;30;62.5;0;4;56.5;11.3;1.728317136;145.3777326;36.59773511;281.8585511;436.5382661;419.0371201;24778.00144;2.205669813;0.028938648;5.336269849;56.70077361;302.5706286;30;62.5;4;56.5;770.1963031;1783.509619;74.05576118;2.315655908;0.890309939;110;96.76171091;0;0;0;0;0;0;5;41.244851;118.6170012
CID=1013576020;30;65;0;4;59;11.8;1.728317136;145.3777326;36.59773511;285.8810109;437.7138627;419.0371201;25641.40027;2.361142402;0.033081138;4.877259361;64.4625418;314.4005355;30;65;4;59;770.1963031;1889.821762;76.96090455;2.453688435;0.898735132;110;108.9761557;0;0;0;0;0;0;5;47.32170432;126.9601113
CID=-572710897;30;67.5;0;4;61.5;12.3;1.728317136;145.3777326;36.59773511;289.9568714;438.8664545;419.0371201;26589.8336;2.59500312;0.038641914;4.475054495;74.85130033;334.963648;30;67.5;4;61.5;770.1963031;2000.873581;79.85237255;2.597874819;0.906396329;110;125.4691592;0;0;0;0;0;0;5;52.77770808;126.9601593
CID=2135969482;30;69.99;0;4;63.99;12.798;1.728317136;145.3777326;36.59773511;294.0740389;439.9919137;419.0371201;27215.38428;2.670686039;0.042766529;4.110155478;81.19818291;333.7371563;30;69.99;4;63.99;770.1963031;2116.351904;82.74604192;2.747808442;0.909645474;110;135.621931;0;0;0;0;0;0;5;58.74301525;126.9602011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.549805177;11.5167338
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.576968412;14.6204337
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.789260218;18.18018287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.85110345;21.34583941
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.55881881;25.77082925
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09697043;30.64404903
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.09163057;35.95713967
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.26239065;39.94001937
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.7058819;45.44839036
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.34193842;50.6551507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.37875038;51.64444472
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.56513326;51.50683206
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.96676049;51.56229566
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.6287136;51.87185087
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.96372143;51.89336479
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.29975797;51.38903703
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.929231913;11.81258501
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.777572772;15.13884191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.917223174;18.88470312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.309475972;23.1137234
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.766861571;26.77517874
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.76992841;32.00308191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.60100439;37.54692314
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.85076667;41.96732653
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.34124084;47.83862948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.16909608;53.59478746
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.05851157;58.44702676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.84022264;58.80299691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.35461076;58.57586477
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.42198414;57.93918715
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.49580222;58.39417169
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.03434678;58.95311413
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.38153093;56.58478599
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.45377871;12.39907229
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.943935071;15.64027501
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.329834137;19.54446824
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.564914349;23.97685129
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.993038834;27.80646512
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.13908469;33.22991984
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.03038393;39.10194302
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.41213951;45.50790541
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.0319769;50.16237968
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.85382411;56.78554921
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.92719577;62.99191065
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.62056614;65.67023999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.30851563;65.94045999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.61259499;65.80163928
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.40283896;65.63900856
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.98751379;66.10976352
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.86850914;66.09931267
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.13873312;63.96021575
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.87764354;10.37088699
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.967227615;16.09140106
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.354923751;20.18727998
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.922241077;24.82934315
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.53214879;29.36558795
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.31020252;34.41494981
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.75580215;40.71912193
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.99780688;47.35181518
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.67736869;52.65662182
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.53078299;59.46562573
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.75662649;66.42359836
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.17584617;73.33328275
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.42503103;73.71369086
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.45226125;73.35364809
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.91421122;73.38655555
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.01075409;74.04860441
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.12638987;74.51781969
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;64.48218811;74.52755288
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;71.7723409;70.77738746
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.453013567;16.46011667
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.669641982;20.81778638
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.21763798;25.66736962
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.72857845;31.09104883
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.81403909;35.64492789
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.1568628;42.18205604
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.52547236;49.15709455
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.34323192;56.78091447
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.3061813;62.14482158
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.49240352;69.91066742
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.26114317;77.2504244
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.2818685;82.44847253
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.11018256;82.9524325
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.50360153;82.51479565
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.88365285;81.33641759
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.26896109;82.53945262
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.19674599;82.94020565
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;73.75450728;82.32708152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;81.6054307;79.31788847
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.239549118;17.03028596
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.805881497;21.42538557
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.579252478;26.45228364
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.38335676;32.09830377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.12757044;36.83842632
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.35362663;43.55342954
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.29616927;51.04951973
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.98873376;58.87703365
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.05890512;65.45771776
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.32820239;72.95335314
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.23179108;81.28680786
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.42065373;89.25681982
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.00396809;91.65973363
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.80656727;92.01577035
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.01216224;91.88333695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;57.26774485;91.09184119
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;64.18429748;92.37632433
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;72.17086383;92.74768277
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;83.79100499;92.02813945
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;92.19765652;88.54398483
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.652678997;15.52665489
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.84764235;21.96683829
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.630337061;27.21976233
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.49764137;33.12259864
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.70986523;39.6482823
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.04910684;44.9885479
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.71827584;52.7647921
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.6283877;60.94304178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.92624467;69.87420179
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.21426103;76.00291913
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.04332584;84.99854838
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.55839563;93.52530491
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.62827067;101.9065306
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.09415926;101.9148105
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.05019845;101.2467191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;57.49104374;102.1367369
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;65.29520521;101.6651138
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;72.77794414;102.0387396
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;82.07772164;102.5400307
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;94.17563574;100.8854046
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.425082369;11.16543377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.625999403;22.40482656
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.07071817;27.967431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.12377004;34.08233588
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.09161744;40.85428417
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.19266412;46.38281709
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.15712323;54.34766727
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.43249428;63.12448368
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.61649697;72.24764995
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.08560583;80.33640256
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.95296174;88.41424341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.63535954;98.29261145
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.92980507;107.347173
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.16667297;112.8128403
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.14955295;113.4849351
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.3887568;112.6148126
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;65.89238355;112.3073431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;73.99349418;113.0466964
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;82.05386355;113.390045
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;92.8019659;113.8643626
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;105.0583828;111.9723023
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.541711992;22.8585064
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.16438029;28.67394011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.35369505;34.98527022
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.738982;42.02527867
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.1011972;49.1455191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.74272132;55.96648682
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.99099367;65.09999553
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.38354302;74.58031305
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.20316152;84.92117786
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.78805315;91.83978034
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.49618684;102.143639
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.16356714;112.1825089
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.30562145;122.2097029
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.16458853;124.2598124
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.31012073;124.6468042
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;66.43094674;124.7604417
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;75.01548221;124.1370152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;83.39040884;125.22865
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;92.02655763;125.5367542
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;104.3019681;124.8223818
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;116.6406472;123.8195287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.854564633;22.66969379
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.21976507;29.30100847
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.46874233;35.87698073
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.93045375;43.19894739
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.25794641;51.2246787
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.05053464;57.5837884
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.6817973;66.91235801
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.20080034;77.0610491
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.92163803;87.57425117
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.79148867;97.39599709
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.48563183;105.9389695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.30865465;117.1977281
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.64857072;126.9601425
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.9360529;126.9601232
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.56192315;126.9601884
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.51448803;126.960146
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;74.88390263;126.9602076
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;84.54496487;126.9602075
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;93.47532903;126.9601419
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;102.6562813;126.9601521
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.7949832;16.70831044
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.11275159;29.80314543
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.02925988;36.73661594
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.6765552;44.27492063
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.17229673;52.56531055
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.80627779;59.35359478
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.01731118;68.71216012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.00830752;79.30217897
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.83347955;90.17385312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.20592961;102.0197991
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.33720664;109.7482626
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.51938002;121.4230265
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.81450947;126.9601507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.58015959;126.9601076
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62.88560712;126.9601647
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;70.12010118;126.9601099
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;76.17615613;126.9602064
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;84.62978626;126.9601633
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;94.71073085;126.9601285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.31977905;30.11972306
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.07418772;37.53193282
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.7101377;45.28844761
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.45865812;53.91287223
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.4735296;63.30682147
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.76818486;70.55688865
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.93002629;81.35336671
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.63461138;92.94940537
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.94300235;104.9514224
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.20926908;116.6989069
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.82974618;125.594405
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.70400457;126.9601423
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.18955761;126.9600795
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.96241868;126.9601563
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;71.26774858;126.9601981
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;78.96951746;126.9602018
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;85.65946587;126.9601554
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.83898754;32.33253214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.11203476;38.23296194
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.95790928;46.29625285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.04158322;55.19074482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.95460269;64.85795766
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.04093642;72.31512243
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.90267538;83.33878791
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.75055633;95.47330658
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.01972519;107.8119444
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.95786957;121.2506766
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.68366141;126.9601104
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.14585888;126.9600564
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;59.59196595;126.96014
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;65.45738419;126.9601156
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;72.15093471;126.9601968
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;79.92359214;126.9601964
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.57322291;24.48546507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.04437752;38.79280082
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.58378845;47.25006885
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.81983259;56.36886179
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.99947641;66.33008053
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.23188837;76.52634152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.92988719;85.38802792
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.50494942;97.77199819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.75675754;110.870948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.71962431;124.4588112
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.37301052;126.9601214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.73063796;126.9601101
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.47864851;126.9601687
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.03313972;126.9602072
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;74.15462713;126.9601663
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.45162096;39.1373077
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.60063314;48.12044463
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.73344615;57.48632805
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.89294397;67.83484547
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.23971078;79.00427163
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.86286216;87.34412576
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.42365679;99.92389816
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.26093892;113.6981301
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.98492441;126.9601392
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.47348989;126.9600756
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.83198036;126.9601213
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.54200583;126.9601703
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.68334844;126.9601391
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.34603079;41.12774496
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.54162662;48.87531654
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.0625631;58.57747471
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.85293346;69.19734616
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.41456823;80.6497512
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.15049274;89.91105204
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.55889237;102.1624295
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.70672849;116.2504118
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.57871521;126.9600691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.29457646;126.9601203
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.45749504;126.9601896
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.28807719;126.9601712
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.2284525;35.2367896
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.36261105;49.48669903
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.75803746;59.60184976
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.52861946;70.45510635
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.20909217;82.26345837
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.02070375;95.05944342
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.11559781;104.3566724
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.244851;118.6170012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.32170432;126.9601113
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;52.77770808;126.9601593
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.74301525;126.9602011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.549805177;11.5167338
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.576968412;14.6204337
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.789260218;18.18018287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.85110345;21.34583941
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.55881881;25.77082925
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09697043;30.64404903
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.09163057;35.95713967
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.26239065;39.94001937
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.7058819;45.44839036
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.34193842;50.6551507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.37875038;51.64444472
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.56513326;51.50683206
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.96676049;51.56229566
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.6287136;51.87185087
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.96372143;51.89336479
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.29975797;51.38903703
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
