PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;104.3019681;124.8223818
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;116.6406472;123.8195287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.854564633;22.66969379
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.21976507;29.30100847
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.46874233;35.87698073
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.93045375;43.19894739
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.25794641;51.2246787
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.05053464;57.5837884
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.6817973;66.91235801
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.20080034;77.0610491
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.92163803;87.57425117
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.79148867;97.39599709
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.48563183;105.9389695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.30865465;117.1977281
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.64857072;126.9601425
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.9360529;126.9601232
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.56192315;126.9601884
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.51448803;126.960146
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;74.88390263;126.9602076
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;84.54496487;126.9602075
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;93.47532903;126.9601419
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;102.6562813;126.9601521
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.7949832;16.70831044
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.11275159;29.80314543
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.02925988;36.73661594
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.6765552;44.27492063
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.17229673;52.56531055
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.80627779;59.35359478
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.01731118;68.71216012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.00830752;79.30217897
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.83347955;90.17385312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.20592961;102.0197991
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.33720664;109.7482626
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.51938002;121.4230265
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.81450947;126.9601507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.58015959;126.9601076
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62.88560712;126.9601647
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;70.12010118;126.9601099
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;76.17615613;126.9602064
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;84.62978626;126.9601633
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;94.71073085;126.9601285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.31977905;30.11972306
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.07418772;37.53193282
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.7101377;45.28844761
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.45865812;53.91287223
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.4735296;63.30682147
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.76818486;70.55688865
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.93002629;81.35336671
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.63461138;92.94940537
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.94300235;104.9514224
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.20926908;116.6989069
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.82974618;125.594405
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.70400457;126.9601423
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.18955761;126.9600795
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.96241868;126.9601563
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;71.26774858;126.9601981
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;78.96951746;126.9602018
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;85.65946587;126.9601554
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.83898754;32.33253214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.11203476;38.23296194
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.95790928;46.29625285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.04158322;55.19074482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.95460269;64.85795766
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.04093642;72.31512243
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.90267538;83.33878791
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.75055633;95.47330658
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.01972519;107.8119444
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.95786957;121.2506766
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.68366141;126.9601104
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.14585888;126.9600564
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;59.59196595;126.96014
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;65.45738419;126.9601156
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;72.15093471;126.9601968
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;79.92359214;126.9601964
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.57322291;24.48546507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.04437752;38.79280082
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.58378845;47.25006885
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.81983259;56.36886179
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.99947641;66.33008053
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.23188837;76.52634152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.92988719;85.38802792
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.50494942;97.77199819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.75675754;110.870948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.71962431;124.4588112
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.37301052;126.9601214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.73063796;126.9601101
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.47864851;126.9601687
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.03313972;126.9602072
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;74.15462713;126.9601663
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.45162096;39.1373077
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.60063314;48.12044463
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.73344615;57.48632805
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.89294397;67.83484547
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.23971078;79.00427163
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.86286216;87.34412576
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.42365679;99.92389816
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.26093892;113.6981301
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.98492441;126.9601392
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.47348989;126.9600756
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.83198036;126.9601213
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.54200583;126.9601703
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.68334844;126.9601391
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.34603079;41.12774496
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.54162662;48.87531654
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.0625631;58.57747471
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.85293346;69.19734616
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.41456823;80.6497512
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.15049274;89.91105204
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.55889237;102.1624295
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.70672849;116.2504118
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.57871521;126.9600691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.29457646;126.9601203
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.45749504;126.9601896
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.28807719;126.9601712
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.2284525;35.2367896
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.36261105;49.48669903
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.75803746;59.60184976
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.52861946;70.45510635
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.20909217;82.26345837
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.02070375;95.05944342
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.11559781;104.3566724
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.244851;118.6170012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.32170432;126.9601113
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;52.77770808;126.9601593
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.74301525;126.9602011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.549805177;11.5167338
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.576968412;14.6204337
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.789260218;18.18018287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.85110345;21.34583941
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.55881881;25.77082925
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09697043;30.64404903
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.09163057;35.95713967
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.26239065;39.94001937
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.7058819;45.44839036
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.34193842;50.6551507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.37875038;51.64444472
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.56513326;51.50683206
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.96676049;51.56229566
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.6287136;51.87185087
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.96372143;51.89336479
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.29975797;51.38903703
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.929231913;11.81258501
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.777572772;15.13884191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.917223174;18.88470312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.309475972;23.1137234
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.766861571;26.77517874
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.76992841;32.00308191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.60100439;37.54692314
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.85076667;41.96732653
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.34124084;47.83862948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.16909608;53.59478746
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.05851157;58.44702676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.84022264;58.80299691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.35461076;58.57586477
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.42198414;57.93918715
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.49580222;58.39417169
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.03434678;58.95311413
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.38153093;56.58478599
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.45377871;12.39907229
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.943935071;15.64027501
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.329834137;19.54446824
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.564914349;23.97685129
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.993038834;27.80646512
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.13908469;33.22991984
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.03038393;39.10194302
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.41213951;45.50790541
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.0319769;50.16237968
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.85382411;56.78554921
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.92719577;62.99191065
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.62056614;65.67023999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.30851563;65.94045999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.61259499;65.80163928
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.40283896;65.63900856
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.98751379;66.10976352
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.86850914;66.09931267
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.13873312;63.96021575
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.87764354;10.37088699
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.967227615;16.09140106
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.354923751;20.18727998
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.922241077;24.82934315
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.53214879;29.36558795
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.31020252;34.41494981
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.75580215;40.71912193
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.99780688;47.35181518
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.67736869;52.65662182
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.53078299;59.46562573
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.75662649;66.42359836
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.17584617;73.33328275
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.42503103;73.71369086
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.45226125;73.35364809
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.91421122;73.38655555
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.01075409;74.04860441
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.12638987;74.51781969
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;64.48218811;74.52755288
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;71.7723409;70.77738746
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.453013567;16.46011667
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.669641982;20.81778638
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.21763798;25.66736962
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.72857845;31.09104883
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.81403909;35.64492789
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.1568628;42.18205604
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.52547236;49.15709455
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.34323192;56.78091447
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.3061813;62.14482158
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.49240352;69.91066742
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.26114317;77.2504244
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.2818685;82.44847253
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.11018256;82.9524325
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.50360153;82.51479565
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.88365285;81.33641759
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.26896109;82.53945262
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.19674599;82.94020565
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;73.75450728;82.32708152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;81.6054307;79.31788847
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.239549118;17.03028596
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.805881497;21.42538557
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.579252478;26.45228364
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.38335676;32.09830377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.12757044;36.83842632
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.35362663;43.55342954
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.29616927;51.04951973
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.98873376;58.87703365
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.05890512;65.45771776
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.32820239;72.95335314
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.23179108;81.28680786
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.42065373;89.25681982
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.00396809;91.65973363
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.80656727;92.01577035
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.01216224;91.88333695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;57.26774485;91.09184119
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;64.18429748;92.37632433
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;72.17086383;92.74768277
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;83.79100499;92.02813945
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;92.19765652;88.54398483
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.652678997;15.52665489
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.84764235;21.96683829
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.630337061;27.21976233
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.49764137;33.12259864
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.70986523;39.6482823
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.04910684;44.9885479
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.71827584;52.7647921
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.6283877;60.94304178
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.92624467;69.87420179
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.21426103;76.00291913
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.04332584;84.99854838
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.55839563;93.52530491
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.62827067;101.9065306
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.09415926;101.9148105
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.05019845;101.2467191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;57.49104374;102.1367369
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;65.29520521;101.6651138
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;72.77794414;102.0387396
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;82.07772164;102.5400307
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;94.17563574;100.8854046
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.425082369;11.16543377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.625999403;22.40482656
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.07071817;27.967431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.12377004;34.08233588
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.09161744;40.85428417
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.19266412;46.38281709
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.15712323;54.34766727
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.43249428;63.12448368
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.61649697;72.24764995
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.08560583;80.33640256
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.95296174;88.41424341
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;37.63535954;98.29261145
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.92980507;107.347173
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.16667297;112.8128403
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.14955295;113.4849351
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.3887568;112.6148126
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;65.89238355;112.3073431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;73.99349418;113.0466964
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;82.05386355;113.390045
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;92.8019659;113.8643626
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;105.0583828;111.9723023
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.541711992;22.8585064
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.16438029;28.67394011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.35369505;34.98527022
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.738982;42.02527867
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.1011972;49.1455191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.74272132;55.96648682
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.99099367;65.09999553
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.38354302;74.58031305
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.20316152;84.92117786
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.78805315;91.83978034
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.49618684;102.143639
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.16356714;112.1825089
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.30562145;122.2097029
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.16458853;124.2598124
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.31012073;124.6468042
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;66.43094674;124.7604417
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;75.01548221;124.1370152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;83.39040884;125.22865
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;92.02655763;125.5367542
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;104.3019681;124.8223818
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;116.6406472;123.8195287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.854564633;22.66969379
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.21976507;29.30100847
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.46874233;35.87698073
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.93045375;43.19894739
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.25794641;51.2246787
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.05053464;57.5837884
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.6817973;66.91235801
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.20080034;77.0610491
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.92163803;87.57425117
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.79148867;97.39599709
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;39.48563183;105.9389695
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.30865465;117.1977281
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;49.64857072;126.9601425
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.9360529;126.9601232
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.56192315;126.9601884
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.51448803;126.960146
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;74.88390263;126.9602076
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;84.54496487;126.9602075
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;93.47532903;126.9601419
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;102.6562813;126.9601521
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.7949832;16.70831044
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.11275159;29.80314543
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.02925988;36.73661594
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.6765552;44.27492063
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.17229673;52.56531055
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.80627779;59.35359478
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.01731118;68.71216012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.00830752;79.30217897
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.83347955;90.17385312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.20592961;102.0197991
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.33720664;109.7482626
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.51938002;121.4230265
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.81450947;126.9601507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.58015959;126.9601076
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62.88560712;126.9601647
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;70.12010118;126.9601099
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;76.17615613;126.9602064
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;84.62978626;126.9601633
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;94.71073085;126.9601285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.31977905;30.11972306
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.07418772;37.53193282
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.7101377;45.28844761
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.45865812;53.91287223
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.4735296;63.30682147
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.76818486;70.55688865
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.93002629;81.35336671
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.63461138;92.94940537
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.94300235;104.9514224
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.20926908;116.6989069
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.82974618;125.594405
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.70400457;126.9601423
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.18955761;126.9600795
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.96241868;126.9601563
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;71.26774858;126.9601981
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;78.96951746;126.9602018
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;85.65946587;126.9601554
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.83898754;32.33253214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.11203476;38.23296194
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.95790928;46.29625285
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.04158322;55.19074482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.95460269;64.85795766
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.04093642;72.31512243
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.90267538;83.33878791
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;33.75055633;95.47330658
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.01972519;107.8119444
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42.95786957;121.2506766
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.68366141;126.9601104
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.14585888;126.9600564
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;59.59196595;126.96014
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;65.45738419;126.9601156
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;72.15093471;126.9601968
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;79.92359214;126.9601964
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.57322291;24.48546507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.04437752;38.79280082
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.58378845;47.25006885
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.81983259;56.36886179
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.99947641;66.33008053
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.23188837;76.52634152
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.92988719;85.38802792
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.50494942;97.77199819
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;38.75675754;110.870948
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;43.71962431;124.4588112
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.37301052;126.9601214
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54.73063796;126.9601101
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;60.47864851;126.9601687
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;67.03313972;126.9602072
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;74.15462713;126.9601663
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.45162096;39.1373077
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.60063314;48.12044463
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.73344615;57.48632805
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.89294397;67.83484547
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.23971078;79.00427163
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29.86286216;87.34412576
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34.42365679;99.92389816
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.26093892;113.6981301
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;44.98492441;126.9601392
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;50.47348989;126.9600756
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;55.83198036;126.9601213
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;61.54200583;126.9601703
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;68.68334844;126.9601391
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.34603079;41.12774496
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.54162662;48.87531654
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.0625631;58.57747471
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.85293346;69.19734616
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.41456823;80.6497512
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.15049274;89.91105204
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.55889237;102.1624295
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.70672849;116.2504118
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45.57871521;126.9600691
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51.29457646;126.9601203
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;56.45749504;126.9601896
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63.28807719;126.9601712
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.2284525;35.2367896
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.36261105;49.48669903
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.75803746;59.60184976
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.52861946;70.45510635
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.20909217;82.26345837
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;32.02070375;95.05944342
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.11559781;104.3566724
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.244851;118.6170012
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.32170432;126.9601113
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;52.77770808;126.9601593
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58.74301525;126.9602011
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.549805177;11.5167338
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.576968412;14.6204337
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.789260218;18.18018287
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.85110345;21.34583941
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.55881881;25.77082925
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.09697043;30.64404903
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.09163057;35.95713967
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.26239065;39.94001937
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.7058819;45.44839036
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.34193842;50.6551507
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.37875038;51.64444472
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.56513326;51.50683206
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.96676049;51.56229566
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.6287136;51.87185087
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.96372143;51.89336479
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;48.29975797;51.38903703
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.929231913;11.81258501
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.777572772;15.13884191
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.917223174;18.88470312
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.309475972;23.1137234
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.766861571;26.77517874
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.574741856;23.08609027
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.09212807;27.07342272
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.56755525;30.09788218
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.35752046;34.27669524
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.33913918;38.24217233
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17.6717747;39.91894737
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.94105279;40.13193408
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.9326881;40.07895773
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;26.54271331;40.09537459
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.1228472;40.43136683
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.70977966;39.91192219
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.23005887;38.58741475
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.199268281;8.868246574
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.623798246;11.40693225
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.480198279;14.20886186
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.344501125;17.38765084
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.566253943;20.14205535
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.935106641;24.05467625
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.42394756;28.2107465
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.95902616;32.24342834
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13.80483016;36.01106142
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15.87450858;40.48273508
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.07052028;44.88398029
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20.83175719;45.13090354
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;23.41460046;44.94484008
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.06399804;44.93121999
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;30.87775799;45.13912666
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.0703674;45.44680548
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;41.39203528;45.22923278
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.361195355;8.977134622
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.580343199;11.75053975
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.639828292;14.68383393
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.707032722;18.01319898
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7.703901749;20.89624117
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.210693279;24.94558066
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10.71254302;29.41243885
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.58109937;34.21363918
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.28654567;37.75838716
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.36499818;42.7200814
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18.80566802;47.4545431
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21.40488044;50.66755944
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;24.4890755;51.06395854
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;27.36298289;50.76662886
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.54266057;50.21223154
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;35.66217519;51.00884578
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.63871321;50.91520482
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;47.15824656;50.2672026
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.773203376;6.478554762
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4.778981909;12.06036381
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5.72568955;15.15518452
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6.80455219;18.64895404
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8.140877565;22.55021247
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9.461719931;25.84288372
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11.23316865;30.57907384
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12.95019256;35.5459102
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14.75193083;40.50208022
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16.93835604;44.72097451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19.47222901;50.12649292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;22.14802516;55.25989586
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;25.08221822;56.63598062
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28.06392682;56.94513451
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31.70523193;56.7879832
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;36.41677302;56.57316377
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;40.9139687;56.8885767
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46.82833663;57.28079676
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;53.39344305;56.52095292
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0
