PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Calculation Type;FROM_POWER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Units;SI;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Use Economizer?;FALSCH;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
Compressor;TTH375-E-1-MT-SL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;Step SST;Step SDT;Percent Power;;Subcooling;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;3;2.5;0;;6;;1;2;3;4;5;6;7;8;9;10;11;12;13;14;15;16;17;18;19;20;21;22;23;24;25;26;27;28;29;30;11;11
;INPUT BLOCK;;;;;;OUTPUT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID;SST Verd. Temp;SDT Kond. Temperatur;Value Power;SSH Superheat;LLT Leaving Liquid Temp;tapp T approach Economizer;ENTROPY_SUCTION;SPEED_SOUND;DENSITY_SUCTION;ENTHALPY_LIQUID_CONDENSER_EXIT;ENTHALPY_DISCHARGE_ISENTROPIC;ENTHALPY_SUCTION;SPEED_COMPRESSOR;MASS_FLOW_RATE_EVAPORATOR;MASS_FLOW_RATE_MOTOR_COOLING;COEFFICIENT_OF_PERFORMANCE;POWER_INPUT_ELECTRICAL;CAPACITY_EVAPORATOR;TEMPERATURE_SUCT_SAT;TEMPERATURE_DISCH_SAT;TEMPERATURE_SUCT_SUPER_HEAT;TEMPERATURE_CONDENSER_LIQUID_LEAVING;PRESSURE_SUCT_ABSOLUTE;PRESSURE_DISCH_ABSOLUTE;TEMPERATURE_DISCH;PRESSURE_RATIO;POWER_FACTOR;IGV_ANGLE;INPUT_CURRENT;ECON_SAT_TEMP;ECON_INTERSTAGE_P;ECON_CAPACITY;ECON_MASS_FLOW;TEMPERATURE_ECO_LIQUID_LEAVING;ENTHALPY_LIQUID_ECO_EXIT;TOLERANCE;POWER_INPUT_ELECTRICAL;POWER_INPUT_ELECTRICAL
CID=390018774;-18;-5;4.549805177;4;-11;0;1.75236476;147.8756507;7.216881745;185.380063;401.7246444;391.0779783;19476.10115;0.185973884;0.006122581;8.407926206;4.549806845;38.25444021;-18;-5;4;-11;144.6003673;243.3423699;9.418362276;1.682861354;0.640415682;37.45237618;10.79410847;0;0;0;0;0;0;10;4.549805177;11.5167338
CID=390018739;-18;-2.5;5.576968412;4;-8.5;0;1.75236476;147.8756507;7.216881745;188.6759598;403.6804776;391.0779783;21189.78048;0.201934614;0.006169915;7.328704965;5.57697079;40.87197352;-18;-2.5;4;-8.5;144.6003673;267.1911221;14.25193709;1.847790065;0.652495638;24.23236145;12.98603393;0;0;0;0;0;0;10;5.576968412;14.6204337
CID=390018580;-18;0;6.789260218;4;-6;0;1.75236476;147.8756507;7.216881745;191.9872538;405.6070518;391.0779783;22339.24665;0.23371406;0.006406535;6.853512647;6.78926324;46.53030148;-18;0;4;-6;144.6003673;292.8031823;17.35403797;2.024913131;0.666083036;50.38012145;15.48638495;0;0;0;0;0;0;10;6.789260218;18.18018287
CID=390018801;-18;2.5;7.85110345;4;-3.5;0;1.75236476;147.8756507;7.216881745;195.3144074;407.5045206;391.0779783;23603.84974;0.249421139;0.006707505;6.219195827;7.851107145;48.82757279;-18;2.5;4;-3.5;144.6003673;320.2634909;20.89990222;2.214817963;0.677416008;55.59498306;17.60885938;0;0;0;0;0;0;10;7.85110345;21.34583941
CID=390018898;-18;5;9.55881881;4;-1;0;1.75236476;147.8756507;7.216881745;198.6579082;409.3730505;391.0779783;25099.99791;0.278253021;0.007205684;5.60126013;9.558825077;53.54146579;-18;5;4;-1;144.6003673;349.6586079;25.03005715;2.41810318;0.694591088;51.2497172;20.90889509;0;0;0;0;0;0;10;9.55881881;25.77082925
CID=390018863;-18;7.5;11.09697043;4;1.5;0.3;1.75236476;147.8756507;7.216881745;202.0182716;411.2128191;391.0779783;26024.54953;0.297053742;0.007721617;5.060917764;11.09697807;56.16089341;-18;7.5;4;1.5;144.6003673;381.0766891;29.01801624;2.635378432;0.709017422;66.50775717;23.77954808;0;0;0;0;0;0;10;11.09697043;30.64404903
CID=390018704;-18;10;13.09163057;4;4;0.8;1.75236476;147.8756507;7.216881745;205.3960427;413.0240134;391.0779783;27215.09911;0.327765694;0.008403137;4.648782539;13.09163592;60.86016847;-18;10;4;4;144.6003673;414.6074674;32.65277561;2.867264276;0.726359127;91.82604501;27.38408896;0;0;0;0;0;0;10;13.09163057;35.95713967
CID=390018429;-18;12.5;15.26239065;4;6.5;1.3;1.75236476;147.8756507;7.216881745;208.7917993;414.8068292;391.0779783;28541.20478;0.35900372;0.009181159;4.287754974;15.26239646;65.44141634;-18;12.5;4;6.5;144.6003673;450.3422403;36.19513625;3.114392092;0.743616153;60.86230519;31.18384706;0;0;0;0;0;0;10;15.26239065;39.94001937
CID=390018526;-18;15;17.7058819;4;9;1.8;1.75236476;147.8756507;7.216881745;212.2061546;416.5614693;391.0779783;29517.91437;0.390115536;0.010085404;3.941100151;17.70588785;69.78067727;-18;15;4;9;144.6003673;488.3738644;39.96401889;3.377404039;0.761208433;80.12904599;35.34027249;0;0;0;0;0;0;10;17.7058819;45.44839036
CID=-143973562;-18;17.5;20.34193842;4;11.5;2.3;1.75236476;147.8756507;7.216881745;215.6397604;418.2881493;391.0779783;30876.57426;0.421120525;0.011096474;3.631935689;20.34194457;73.88063446;-18;17.5;4;11.5;144.6003673;528.7967575;43.71820648;3.656953074;0.7782249;57.28162477;39.71395326;0;0;0;0;0;0;10;20.34193842;50.6551507
CID=-143973465;-18;20;23.37875038;4;14;2.8;1.75236476;147.8756507;7.216881745;219.0933108;419.9870738;391.0779783;31701.86306;0.453572264;0.012285213;3.336680967;23.37876346;78.00747506;-18;20;4;14;144.6003673;571.706909;47.7338525;3.953703022;0.795580516;59.09534211;44.64709168;0;0;0;0;0;0;10;23.37875038;51.64444472
CID=-143973500;-18;22.5;26.56513326;4;16.5;3.3;1.75236476;147.8756507;7.216881745;222.5675461;421.6584674;391.0779783;32608.80759;0.497446863;0.013580212;3.1554499;26.56514553;83.82498581;-18;22.5;4;16.5;144.6003673;617.2018999;50.46616711;4.268328716;0.81151148;62.69960161;49.73628094;0;0;0;0;0;0;10;26.56513326;51.50683206
CID=-143973659;-18;25;30.96676049;4;19;3.8;1.75236476;147.8756507;7.216881745;226.0632575;423.3025543;391.0779783;33199.91317;0.539852053;0.015345412;2.87674518;30.96678023;89.08353577;-18;25;4;19;144.6003673;665.3809326;55.09261293;4.601516201;0.830218937;85.25275948;56.67078029;0;0;0;0;0;0;10;30.96676049;51.56229566
CID=-143973438;-18;27.5;35.6287136;4;21.5;4.3;1.75236476;147.8756507;7.216881745;229.5812925;424.9195628;391.0779783;34102.73321;0.597099076;0.017285304;2.706510128;35.62873121;96.42952186;-18;27.5;4;21.5;144.6003673;716.3448726;58.20191392;4.953963024;0.846527574;93.27032689;63.94624152;0;0;0;0;0;0;10;35.6287136;51.87185087
CID=-143973341;-18;30;40.96372143;4;24;4.8;1.75236476;147.8756507;7.216881745;233.1225601;426.5097245;391.0779783;35013.89591;0.653032061;0.019556851;2.518079133;40.96374532;103.1499523;-18;30;4;24;144.6003673;770.1963031;61.94376166;5.326378609;0.86158898;88.74379288;72.23626754;0;0;0;0;0;0;10;40.96372143;51.89336479
CID=-143973376;-18;32.5;48.29975797;4;26.5;5.3;1.75236476;147.8756507;7.216881745;236.6880382;428.0732743;391.0779783;35720.96503;0.892696271;0.022665044;2.853499201;48.29975902;137.8233238;-18;32.5;4;26.5;144.6003673;827.0395933;55.58143635;5.719484736;0.877391406;108.6362867;83.63871733;0;0;0;0;0;0;10;48.29975797;51.38903703
CID=-143973535;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-143973810;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-143973713;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702741;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702644;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702679;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702838;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702617;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702520;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702555;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702714;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702989;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1225702892;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1439798436;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1439798533;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1439798498;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1439798339;-15;-2.5;4.929231913;4;-8.5;0;1.749912208;148.1061964;8.127938633;188.6759598;402.9994448;392.9623045;19280.43613;0.230813338;0.006115772;9.565788702;4.929234223;47.15201304;-15;-2.5;4;-8.5;163.9400843;267.1911221;10.40188966;1.629809594;0.644940195;48.8460923;11.6122342;0;0;0;0;0;0;10.27672157;4.929231913;11.81258501
CID=1439798560;-15;0;5.777572772;4;-6;0;1.749912208;148.1061964;8.127938633;191.9872538;404.9188297;392.9623045;20633.45368;0.228514669;0.006226289;7.948965421;5.777575414;45.92574718;-15;0;4;-6;163.9400843;292.8031823;15.33047534;1.786037769;0.654793206;25.49413904;13.40593885;0;0;0;0;0;0;10;5.777572772;15.13884191
CID=1439798657;-15;2.5;6.917223174;4;-3.5;0;1.749912208;148.1061964;8.127938633;195.3144074;406.8091797;392.9623045;21721.86328;0.246324311;0.00647367;7.038295266;6.917226439;48.6854821;-15;2.5;4;-3.5;163.9400843;320.2634909;19.40518539;1.95353987;0.667476357;54.44160432;15.74533416;0;0;0;0;0;0;10;6.917223174;18.88470312
CID=1439798622;-15;5;8.309475972;4;-1;0;1.749912208;148.1061964;8.127938633;198.6579082;408.6706572;392.9623045;23390.84433;0.278553298;0.006853204;6.513538932;8.30948138;54.12413047;-15;5;4;-1;163.9400843;349.6586079;22.49712258;2.132843895;0.682150548;33.78114029;18.50757264;0;0;0;0;0;0;10;8.309475972;23.1137234
CID=1439798463;-15;7.5;9.766861571;4;1.5;0.3;1.749912208;148.1061964;8.127938633;202.0182716;410.5034357;392.9623045;24395.4136;0.29965721;0.007311754;5.85835365;9.766866195;57.21775623;-15;7.5;4;1.5;163.9400843;381.0766891;26.3235494;2.324487576;0.696598551;58.29477724;21.30239567;0;0;0;0;0;0;10;9.766861571;26.77517874
CID=1439798188;-15;10;11.76992841;4;4;0.8;1.749912208;148.1061964;8.127938633;205.3960427;412.3076984;392.9623045;25606.28195;0.33512194;0.007961;5.340520465;11.76993328;62.85756954;-15;10;4;4;163.9400843;414.6074674;29.98923445;2.529018264;0.715035153;62.25407379;25.0093488;0;0;0;0;0;0;10;11.76992841;32.00308191
CID=1439798285;-15;12.5;13.60100439;4;6.5;1.3;1.749912208;148.1061964;8.127938633;208.7917993;414.083637;392.9623045;26678.31608;0.355130684;0.00861486;4.808803147;13.60101369;65.40459743;-15;12.5;4;6.5;163.9400843;450.3422403;34.06186125;2.746992856;0.730554378;80.15641062;28.28619338;0;0;0;0;0;0;10;13.60100439;37.54692314
CID=358069257;-15;15;15.85076667;4;9;1.8;1.749912208;148.1061964;8.127938633;212.2061546;415.8314506;392.9623045;27790.57269;0.387822573;0.009431343;4.422580228;15.85077298;70.10131518;-15;15;4;9;163.9400843;488.3738644;37.59006062;2.978977756;0.748022719;73.8512467;32.19522268;0;0;0;0;0;0;10;15.85076667;41.96732653
CID=358069354;-15;17.5;18.34124084;4;11.5;2.3;1.749912208;148.1061964;8.127938633;215.6397604;417.5513449;392.9623045;29150.30336;0.423001239;0.01036665;4.089561292;18.34124751;75.00765585;-15;17.5;4;11.5;163.9400843;528.7967575;40.99684979;3.225548894;0.765487967;55.7861855;36.40376307;0;0;0;0;0;0;10;18.34124084;47.83862948
CID=358069319;-15;20;21.16909608;4;14;2.8;1.749912208;148.1061964;8.127938633;219.0933108;419.2435367;392.9623045;30364.41552;0.456325857;0.01145603;3.74795728;21.16910936;79.34091755;-15;20;4;14;163.9400843;571.706909;44.85959328;3.487291785;0.783178944;70.30837081;41.06741435;0;0;0;0;0;0;10;21.16909608;53.59478746
CID=358069160;-15;22.5;24.05851157;4;16.5;3.3;1.749912208;148.1061964;8.127938633;222.5675461;420.9082324;392.9623045;31138.87791;0.48756665;0.012619098;3.453195793;24.05852624;83.0788016;-15;22.5;4;16.5;163.9400843;617.2018999;48.59425076;3.764801651;0.799164636;56.91883716;45.73919727;0;0;0;0;0;0;10;24.05851157;58.44702676
CID=358069381;-15;25;27.84022264;4;19;3.8;1.749912208;148.1061964;8.127938633;226.0632575;422.5456569;392.9623045;32077.46325;0.53539033;0.014133724;3.209603982;27.84023712;89.35613592;-15;25;4;19;163.9400843;665.3809326;52.07913287;4.058683607;0.817299661;61.82591573;51.75441303;0;0;0;0;0;0;10;27.84022264;58.80299691
CID=358069478;-15;27.5;31.35461076;4;21.5;4.3;1.749912208;148.1061964;8.127938633;229.5812925;424.1560347;392.9623045;32919.61064;0.580250235;0.015630676;3.023537438;31.35462106;94.80187062;-15;27.5;4;21.5;163.9400843;716.3448726;54.94778049;4.369552912;0.831703814;67.38950131;57.27810474;0;0;0;0;0;0;10;31.35461076;58.57586477
CID=358069443;-15;30;36.42198414;4;24;4.8;1.749912208;148.1061964;8.127938633;233.1225601;425.7395938;392.9623045;33446.89465;0.627129621;0.01774102;2.752188886;36.42200536;100.2402384;-15;30;4;24;163.9400843;770.1963031;59.60395675;4.698035301;0.848991514;97.4739611;65.18028882;0;0;0;0;0;0;10;36.42198414;57.93918715
CID=358069284;-15;32.5;41.49580222;4;26.5;5.3;1.749912208;148.1061964;8.127938633;236.6880382;427.2965655;392.9623045;34403.20553;0.688997467;0.019957398;2.594780417;41.49583256;107.6725737;-15;32.5;4;26.5;163.9400843;827.0395933;62.55364907;5.044767404;0.862910237;88.66850121;73.06251831;0;0;0;0;0;0;10;41.49580222;58.39417169
CID=358069009;-15;35;48.03434678;4;29;5.8;1.749912208;148.1061964;8.127938633;240.2787811;428.8271845;392.9623045;35030.87426;0.915849107;0.02311328;2.863620986;48.83155601;139.8350686;-15;35;4;29;163.9400843;886.9809836;57.77283508;5.410397266;0.878354692;108.0498028;84.46687241;0;0;0;0;0;0;10;48.03434678;58.95311413
CID=358069106;-15;37.5;55.38153093;4;31.5;6.3;1.749912208;148.1061964;8.127938633;243.8959281;430.3316884;392.9623045;35901.57384;1.016805021;0.026134894;2.736859344;55.38152347;151.57144;-15;37.5;4;31.5;163.9400843;950.1286888;59.92140793;5.795584973;0.888577;108.6795145;94.69468565;0;0;0;0;0;0;10;55.38153093;56.58478599
CID=-175922982;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175922885;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175922920;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175923079;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175922858;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175922761;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175922796;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175922955;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175923230;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-175923133;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1257652161;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1257652064;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1257652099;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1257652258;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1257652037;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1257651940;-12;0;5.45377871;4;-6;0;1.747637729;148.2918459;9.127317106;191.9872538;404.2822725;394.8346401;19506.833;0.278085518;0.006151318;10.34308451;5.453781256;56.40892041;-12;0;4;-6;185.2441558;292.8031823;12.38673606;1.580633845;0.651074867;48.28126472;12.72689789;0;0;0;0;0;0;10;5.45377871;12.39907229
CID=-1257651975;-12;2.5;5.943935071;4;-3.5;0;1.747637729;148.2918459;9.127317106;195.3144074;406.1660193;394.8346401;19961.59224;0.252863018;0.006285685;8.48785526;5.943938326;50.45128819;-12;2.5;4;-3.5;185.2441558;320.2634909;16.80441866;1.728872306;0.656683621;39.5044574;13.75225403;0;0;0;0;0;0;10;5.943935071;15.64027501
CID=-1257652134;-12;5;7.329834137;4;-1;0;1.747637729;148.2918459;9.127317106;198.6579082;408.0209547;394.8346401;21495.49076;0.277275299;0.006593679;7.421031317;7.329838614;54.3949619;-12;5;4;-1;185.2441558;349.6586079;21.04878146;1.887555407;0.671917201;23.19041875;16.57427077;0;0;0;0;0;0;10;7.329834137;19.54446824
CID=-1257652409;-12;7.5;8.564914349;4;1.5;0.3;1.747637729;148.2918459;9.127317106;202.0182716;409.8472485;394.8346401;22770.68338;0.297577585;0.006961884;6.699168155;8.564918502;57.37782928;-12;7.5;4;1.5;185.2441558;381.0766891;24.48782724;2.057159036;0.684748743;41.8587639;19.00412014;0;0;0;0;0;0;10;8.564914349;23.97685129
CID=-1257652312;-12;10;9.993038834;4;4;0.8;1.747637729;148.2918459;9.127317106;205.3960427;411.6450801;394.8346401;23790.55473;0.32192561;0.007425694;6.102757716;9.993045596;60.98513612;-12;10;4;4;185.2441558;414.6074674;27.81446242;2.238167598;0.698760758;61.26103448;21.72826941;0;0;0;0;0;0;10;9.993038834;27.80646512
CID=1407849016;-12;12.5;12.13908469;4;6.5;1.3;1.747637729;148.2918459;9.127317106;208.7917993;413.4146376;394.8346401;25308.53205;0.357321429;0.008125915;5.476283137;12.13908997;66.47709372;-12;12.5;4;6.5;185.2441558;450.3422403;31.83883055;2.431073943;0.718263024;49.88926469;25.67783457;0;0;0;0;0;0;10;12.13908469;33.22991984
CID=1407849113;-12;15;14.03038393;4;9;1.8;1.747637729;148.2918459;9.127317106;212.2061546;415.1561167;394.8346401;26148.25091;0.38110601;0.008809791;4.960717062;14.03039372;69.6008135;-12;15;4;9;185.2441558;488.3738644;35.59803405;2.636379335;0.734020084;66.50778578;29.04140952;0;0;0;0;0;0;10;14.03038393;39.10194302
CID=1407849078;-12;17.5;16.41213951;4;11.5;2.3;1.747637729;148.2918459;9.127317106;215.6397604;416.8697193;394.8346401;27273.44365;0.416674924;0.009680307;4.549436217;16.41214632;74.66601288;-12;17.5;4;11.5;185.2441558;528.7967575;39.12705845;2.85459347;0.752124384;92.69140974;33.15366063;0;0;0;0;0;0;10;16.41213951;45.50790541
CID=1407848919;-12;20;19.0319769;4;14;2.8;1.747637729;148.2918459;9.127317106;219.0933108;418.5556531;394.8346401;28500.85729;0.454963276;0.010672484;4.201129463;19.03198928;79.9558509;-12;20;4;14;185.2441558;571.706909;42.49409581;3.086234524;0.770009782;66.6214729;37.55292051;0;0;0;0;0;0;10;19.0319769;50.16237968
CID=1407849140;-12;22.5;21.85382411;4;16.5;3.3;1.747637729;148.2918459;9.127317106;222.5675461;420.2141361;394.8346401;29439.12762;0.489810125;0.011779807;3.86102278;21.85383813;84.37816687;-12;22.5;4;16.5;185.2441558;617.2018999;46.12326759;3.331829267;0.787148684;62.56620796;42.18195697;0;0;0;0;0;0;10;21.85382411;56.78554921
CID=1407849237;-12;25;24.92719577;4;19;3.8;1.747637729;148.2918459;9.127317106;226.0632575;421.8453762;394.8346401;30834.16019;0.523262699;0.013023808;3.542785712;24.92721161;88.31176913;-12;25;4;19;185.2441558;665.3809326;49.92750722;3.591913222;0.803594997;54.28255549;47.12943707;0;0;0;0;0;0;10;24.92719577;62.99191065
CID=1407849202;-12;27.5;28.62056614;4;21.5;4.3;1.747637729;148.2918459;9.127317106;229.5812925;423.4495985;394.8346401;31481.49399;0.574240205;0.014535899;3.315625952;28.62057348;94.89511621;-12;27.5;4;21.5;185.2441558;716.3448726;53.00389174;3.867030889;0.820688541;61.27453492;52.98534152;0;0;0;0;0;0;10;28.62056614;65.67023999
CID=1407849043;-12;30;32.30851563;4;24;4.8;1.747637729;148.2918459;9.127317106;233.1225601;425.0270275;394.8346401;32407.11276;0.613261535;0.016119734;3.069524531;32.30852123;99.17179848;-12;30;4;24;185.2441558;770.1963031;56.59506759;4.157736041;0.835252249;63.4173676;58.76993398;0;0;0;0;0;0;10;32.30851563;65.94045999
CID=1407848768;-12;32.5;36.61259499;4;26.5;5.3;1.747637729;148.2918459;9.127317106;236.6880382;426.5778912;394.8346401;33130.22782;0.65554185;0.017998136;2.831584143;36.61262064;103.671716;-12;32.5;4;26.5;185.2441558;827.0395933;60.45433668;4.464592093;0.849571154;73.03040258;65.47670766;0;0;0;0;0;0;10;36.61259499;65.80163928
CID=1407848865;-12;35;42.40283896;4;29;5.8;1.747637729;148.2918459;9.127317106;240.2787811;428.1024207;394.8346401;33711.6849;0.723408464;0.020507136;2.636779932;42.40286238;111.8070166;-12;35;4;29;185.2441558;886.9809836;63.97504473;4.788172559;0.865094005;98.62106539;74.47107926;0;0;0;0;0;0;10;42.40283896;65.63900856
CID=326119837;-12;37.5;47.98751379;4;31.5;6.3;1.747637729;148.2918459;9.127317106;243.8959281;429.6008507;394.8346401;34650.36618;0.790019309;0.023067531;2.484905018;47.98754723;119.2444969;-12;37.5;4;31.5;185.2441558;950.1286888;66.9020984;5.129061614;0.876815524;86.67689138;83.15265077;0;0;0;0;0;0;10;47.98751379;66.10976352
CID=326119934;-12;40;55.86850914;4;34;6.8;1.747637729;148.2918459;9.127317106;247.5407141;431.073419;394.8346401;35230.99006;1.02904756;0.026688011;2.706227233;56.00876875;151.5724553;-12;40;4;34;185.2441558;1016.593022;62.77650201;5.487854759;0.889413199;107.8586437;95.67715024;0;0;0;0;0;0;10;55.86850914;66.09931267
CID=326119899;-12;42.5;63.13873312;4;36.5;7.3;1.747637729;148.2918459;9.127317106;251.2144813;432.5203673;394.8346401;36054.42795;1.152577806;0.030153887;2.621740995;63.13873409;165.5334075;-12;42.5;4;36.5;185.2441558;1086.486544;64.2912526;5.865159628;0.897489541;108.5764397;106.8863508;0;0;0;0;0;0;10;63.13873312;63.96021575
CID=326119740;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=326119961;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=326120058;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=326120023;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=326119864;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=326119589;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=326119686;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-740968703;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2044930618;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1866955127;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562993212;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=179911661;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124050254;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1507131805;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483873576;-9;2.5;5.87764354;4;-3.5;0;1.745529102;148.4312465;10.22117509;195.3144074;405.5712086;396.6937815;19503.11169;0.331794484;0.006221785;11.36790893;5.877647849;66.81656544;-9;2.5;4;-3.5;208.6447812;320.2634909;13.95386321;1.534970053;0.65593197;53.13603432;13.61446374;0;0;0;0;0;0;10.07540259;5.87764354;10.37088699
CID=1100792025;-9;5;5.967227615;4;-1;0;1.745529102;148.4312465;10.22117509;198.6579082;407.4200773;396.6937815;19549.19155;0.266750898;0.006335001;8.852724937;5.967230148;52.82624713;-9;5;4;-1;208.6447812;349.6586079;18.67760046;1.675855998;0.656947213;37.44866004;13.80060385;0;0;0;0;0;0;10;5.967227615;16.09140106
CID=-203169890;-9;7.5;7.354923751;4;1.5;0.3;1.745529102;148.4312465;10.22117509;202.0182716;409.2403572;396.6937815;21131.51115;0.289193949;0.006649139;7.654593295;7.354927605;56.29897953;-9;7.5;4;1.5;208.6447812;381.0766891;22.98937731;1.826437675;0.672184695;26.18566524;16.62438387;0;0;0;0;0;0;10;7.354923751;20.18727998
CID=-740965504;-9;10;8.922241077;4;4;0.8;1.745529102;148.4312465;10.22117509;205.3960427;411.0322242;396.6937815;22130.56669;0.323797413;0.007098128;6.942389401;8.922246992;61.94171295;-9;10;4;4;208.6447812;414.6074674;26.35386127;1.987145162;0.68833578;54.31686316;19.69380679;0;0;0;0;0;0;10;8.922241077;24.82934315
CID=-2044927419;-9;12.5;10.53214879;4;6.5;1.3;1.745529102;148.4312465;10.22117509;208.7917993;412.7958631;396.6937815;23577.00408;0.356491561;0.007622996;6.360092328;10.53215385;66.98547087;-9;12.5;4;6.5;208.6447812;450.3422403;29.45299597;2.15841603;0.703830461;42.61374967;22.73552104;0;0;0;0;0;0;10;10.53214879;29.36558795
CID=1866958326;-9;15;12.31020252;4;9;1.8;1.745529102;148.4312465;10.22117509;212.2061546;414.5314662;396.6937815;24645.28717;0.378630414;0.008241318;5.674365796;12.31020859;69.85262659;-9;15;4;9;208.6447812;488.3738644;33.36553153;2.340695328;0.719741977;54.8426641;25.98629446;0;0;0;0;0;0;10;12.31020252;34.41494981
CID=562996411;-9;17.5;14.75580215;4;11.5;2.3;1.745529102;148.4312465;10.22117509;215.6397604;416.2392322;396.6937815;25710.65673;0.423289861;0.009096161;5.193773798;14.75580848;76.63833147;-9;17.5;4;11.5;208.6447812;528.7967575;36.76973781;2.534435583;0.73973178;63.00361054;30.30710885;0;0;0;0;0;0;10;14.75580215;40.71912193
CID=179914860;-9;20;16.99780688;4;14;2.8;1.745529102;148.4312465;10.22117509;219.0933108;417.9193654;396.6937815;26744.75145;0.449074271;0.009943532;4.692119822;16.99781867;79.75580193;-9;20;4;14;208.6447812;571.706909;40.62390321;2.740096857;0.756299357;80.15641557;34.14721092;0;0;0;0;0;0;10;16.99780688;47.35181518
CID=-1124047055;-9;22.5;19.67736869;4;16.5;3.3;1.745529102;148.4312465;10.22117509;222.5675461;419.5720752;396.6937815;27779.96935;0.487886914;0.010972523;4.317338186;19.67738176;84.95391167;-9;22.5;4;16.5;208.6447812;617.2018999;44.01835836;2.958146839;0.774115064;82.82404251;38.62047124;0;0;0;0;0;0;10;19.67736869;52.65662182
CID=-1507128606;-9;25;22.53078299;4;19;3.8;1.745529102;148.4312465;10.22117509;226.0632575;421.1975755;396.6937815;29096.98484;0.525185774;0.012110049;3.977343581;22.53079774;89.61272378;-9;25;4;19;208.6447812;665.3809326;47.45157002;3.189060991;0.790960144;54.69822008;43.27905252;0;0;0;0;0;0;10;22.53078299;59.46562573
CID=1483876775;-9;27.5;25.75662649;4;21.5;4.3;1.745529102;148.4312465;10.22117509;229.5812925;422.7960907;396.6937815;30101.92033;0.560911812;0.013426728;3.639269617;25.75664321;93.73536907;-9;27.5;4;21.5;208.6447812;716.3448726;51.26079422;3.433322744;0.807673483;70.31015589;48.45172163;0;0;0;0;0;0;10;25.75662649;66.42359836
CID=1100795224;-9;30;29.17584617;4;24;4.8;1.745529102;148.4312465;10.22117509;233.1225601;424.3678306;396.6937815;31056.95884;0.599569752;0.014873468;3.361421835;29.17585519;98.07235668;-9;30;4;24;208.6447812;770.1963031;54.79327517;3.691423762;0.823031727;57.00931593;53.85955908;0;0;0;0;0;0;10;29.17584617;73.33328275
CID=-203166691;-9;32.5;33.42503103;4;26.5;5.3;1.745529102;148.4312465;10.22117509;236.6880382;425.9130252;396.6937815;31874.84499;0.650364712;0.016679663;3.113296465;33.42504972;104.0620891;-9;32.5;4;26.5;208.6447812;827.0395933;58.31934537;3.963864271;0.839224922;59.0953572;60.51310891;0;0;0;0;0;0;10;33.42503103;73.71369086
CID=-740966657;-9;35;37.45226125;4;29;5.8;1.745529102;148.4312465;10.22117509;240.2787811;427.4319024;396.6937815;32694.69432;0.704234471;0.018496655;2.941151735;37.45227891;110.1528351;-9;35;4;29;208.6447812;886.9809836;60.98673674;4.251153461;0.852068651;62.69934462;66.78200256;0;0;0;0;0;0;10;37.45226125;73.35364809
CID=-2044928572;-9;37.5;42.91421122;4;31.5;6.3;1.745529102;148.4312465;10.22117509;243.8959281;428.9246937;396.6937815;33266.57192;0.756140977;0.020930088;2.692269954;42.9142397;115.5367181;-9;37.5;4;31.5;208.6447812;950.1286888;65.19472704;4.55380999;0.866288168;85.2522129;75.26530326;0;0;0;0;0;0;10;42.91421122;73.38655555
CID=1866957173;-9;40;49.01075409;4;34;6.8;1.745529102;148.4312465;10.22117509;247.5407141;430.3916338;396.6937815;33969.31194;0.829104903;0.023727625;2.523190608;49.01077989;123.6635395;-9;40;4;34;208.6447812;1016.593022;68.34810647;4.87236257;0.878674403;97.87215949;84.74604009;0;0;0;0;0;0;10;49.01075409;74.04860441
CID=562995258;-9;42.5;55.12638987;4;36.5;7.3;1.745529102;148.4312465;10.22117509;251.2144813;431.8329615;396.6937815;34847.72275;0.900590641;0.026681049;2.376669489;55.12642666;131.0172963;-9;42.5;4;36.5;208.6447812;1086.486544;71.25618206;5.207350685;0.888230419;86.67691871;94.29528468;0;0;0;0;0;0;10;55.12638987;74.51781969
CID=179913707;-9;45;64.48218811;4;39;7.8;1.745529102;148.4312465;10.22117509;254.9186936;433.2489195;396.6937815;35484.75358;1.079386293;0.031077798;2.373214871;64.4821876;153.0300866;-9;45;4;39;208.6447812;1159.924238;71.27103991;5.559325433;0.898753088;102.7167721;109.0071896;0;0;0;0;0;0;10;64.48218811;74.52755288
CID=-1124048208;-9;47.5;71.7723409;4;41.5;8.3;1.745529102;148.4312465;10.22117509;258.6549528;434.6397557;396.6937815;36119.6991;1.308192264;0.034477652;2.551398558;70.77738888;180.5813279;-9;47.5;4;41.5;208.6447812;1237.023721;67.9308983;5.92885053;0.90379179;109.5195683;118.9821797;0;0;0;0;0;0;10;71.7723409;70.77738746
CID=-1507129759;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483875622;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1100794071;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203167844;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-740971906;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2044933821;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1866951924;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562990009;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=179908458;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124053457;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1507135008;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483870373;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1100788822;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203173093;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-740964603;-6;7.5;6.453013567;4;1.5;0.3;1.743574594;148.5230335;11.41599598;202.0182716;408.6790634;398.5385016;19308.82989;0.324571042;0.006440957;9.884489006;6.453017025;63.78477584;-6;7.5;4;1.5;234.2778819;381.0766891;19.74639413;1.626601223;0.662385087;48.81771411;14.80157878;0;0;0;0;0;0;10.30809539;6.453013567;16.46011667
CID=-2044926518;-6;10;7.669641982;4;4;0.8;1.743574594;148.5230335;11.41599598;205.3960427;410.4653997;398.5385016;20614.27972;0.323868213;0.006762231;8.155879261;7.669645544;62.55270303;-6;10;4;4;234.2778819;414.6074674;24.44210458;1.769725183;0.675515757;24.49332776;17.25025762;0;0;0;0;0;0;10;7.669641982;20.81778638
CID=1866959227;-6;12.5;9.21763798;4;6.5;1.3;1.743574594;148.5230335;11.41599598;208.7917993;412.2235501;398.5385016;21631.02282;0.348838154;0.007225432;7.180891392;9.217642446;66.19088929;-6;12.5;4;6.5;234.2778819;450.3422403;28.26616984;1.922256752;0.69125977;54.59659985;20.25976256;0;0;0;0;0;0;10;9.21763798;25.66736962
CID=562997312;-6;15;10.72857845;4;9;1.8;1.743574594;148.5230335;11.41599598;212.2061546;413.9537038;398.5385016;23132.12823;0.373758349;0.007738149;6.49137707;10.72858187;69.64327037;-6;15;4;9;234.2778819;488.3738644;31.56360979;2.084592282;0.705648627;34.33440534;23.09987314;0;0;0;0;0;0;10;10.72857845;31.09104883
CID=179915761;-6;17.5;12.81403909;4;11.5;2.3;1.743574594;148.5230335;11.41599598;215.6397604;415.6560564;398.5385016;24012.03973;0.418805803;0.008453172;5.97774068;12.81404769;76.59905416;-6;17.5;4;11.5;234.2778819;528.7967575;34.56983502;2.257134789;0.724033923;61.26120783;26.88952914;0;0;0;0;0;0;10;12.81403909;35.64492789
CID=-1124046154;-6;20;15.1568628;4;14;2.8;1.743574594;148.5230335;11.41599598;219.0933108;417.3308092;398.5385016;25445.666;0.448500576;0.009295456;5.309887437;15.15686959;80.48127142;-6;20;4;14;234.2778819;571.706909;38.68067941;2.440293998;0.742813965;48.82748363;31.00168006;0;0;0;0;0;0;10;15.1568628;42.18205604
CID=-1507127705;-6;22.5;17.52547236;4;16.5;3.3;1.743574594;148.5230335;11.41599598;222.5675461;418.9781688;398.5385016;26226.74753;0.481409002;0.010196527;4.833760863;17.5254847;84.71400206;-6;22.5;4;16.5;234.2778819;617.2018999;42.2015349;2.634486427;0.759971844;66.50781639;35.03711282;0;0;0;0;0;0;10;17.52547236;49.15709455
CID=1483877676;-6;25;20.34323192;4;19;3.8;1.743574594;148.5230335;11.41599598;226.0632575;420.5983458;398.5385016;27292.83404;0.522807845;0.01128751;4.432499872;20.34324045;90.17141068;-6;25;4;19;234.2778819;665.3809326;45.62445777;2.840135515;0.7782328;93.78628467;39.71608007;0;0;0;0;0;0;10;20.34323192;56.78091447
CID=1100796125;-6;27.5;23.3061813;4;21.5;4.3;1.743574594;148.5230335;11.41599598;229.5812925;422.191555;398.5385016;28425.23062;0.562635549;0.012481759;4.078800709;23.30619682;95.06133211;-6;27.5;4;21.5;234.2778819;716.3448726;49.01223162;3.057671799;0.795191676;66.62219744;44.53027331;0;0;0;0;0;0;10;23.3061813;62.14482158
CID=-203165790;-6;30;26.49240352;4;24;4.8;1.743574594;148.5230335;11.41599598;233.1225601;423.7580214;398.5385016;29427.54485;0.60074426;0.013809977;3.750985133;26.49242104;99.37267745;-6;30;4;24;234.2778819;770.1963031;52.51699954;3.287533151;0.811171689;62.56543757;49.62090032;0;0;0;0;0;0;10;26.49240352;69.91066742
CID=-740961404;-6;32.5;30.26114317;4;26.5;5.3;1.743574594;148.5230335;11.41599598;236.6880382;425.2979554;398.5385016;30699.70584;0.645857388;0.015403447;3.454340202;30.26115305;104.5323175;-6;32.5;4;26.5;234.2778819;827.0395933;56.0833063;3.530165062;0.827453054;55.91687928;55.56456064;0;0;0;0;0;0;10;30.26114317;77.2504244
CID=-2044923319;-6;35;34.2818685;4;29;5.8;1.743574594;148.5230335;11.41599598;240.2787811;426.8115873;398.5385016;31301.20743;0.697120855;0.017164955;3.218205137;34.28188916;110.3261518;-6;35;4;29;234.2778819;886.9809836;59.25164202;3.786021013;0.842146848;59.37232389;61.8490018;0;0;0;0;0;0;10;34.2818685;82.44847253
CID=1866962426;-6;37.5;39.11018256;4;31.5;6.3;1.743574594;148.5230335;11.41599598;243.8959281;428.2991454;398.5385016;32173.06198;0.755300144;0.019306699;2.986472813;39.11020306;116.8015581;-6;37.5;4;31.5;234.2778819;950.1286888;62.65911349;4.055562912;0.856742931;61.82591935;69.3578013;0;0;0;0;0;0;10;39.11018256;82.9524325
CID=563000511;-6;40;43.50360153;4;34;6.8;1.743574594;148.5230335;11.41599598;247.5407141;429.7608617;398.5385016;32942.80505;0.812040861;0.021397744;2.818531819;43.50363287;122.6163735;-6;40;4;34;234.2778819;1016.593022;65.34075127;4.339261624;0.867632331;64.60299917;76.18080798;0;0;0;0;0;0;10;43.50360153;82.51479565
CID=179918960;-6;42.5;49.88365285;4;36.5;7.3;1.743574594;148.5230335;11.41599598;251.2144813;431.1969719;398.5385016;33385.32985;0.866439858;0.024353866;2.558900922;49.88368336;127.6474033;-6;42.5;4;36.5;234.2778819;1086.486544;69.88878076;4.637597606;0.880196803;97.47390201;86.10621576;0;0;0;0;0;0;10;49.88365285;81.33641759
CID=-1124042955;-6;45;56.26896109;4;39;7.8;1.743574594;148.5230335;11.41599598;254.9186936;432.607716;398.5385016;34206.55741;0.944647341;0.027472286;2.41109839;56.26898943;135.6700698;-6;45;4;39;234.2778819;1159.924238;72.73354566;4.951061658;0.889753542;93.27035591;96.08490514;0;0;0;0;0;0;10;56.26896109;82.53945262
CID=-1507124506;-6;47.5;63.19674599;4;41.5;8.3;1.743574594;148.5230335;11.41599598;258.6549528;433.9933389;398.5385016;35014.32114;1.021015203;0.030982642;2.259976144;63.19678656;142.82323;-6;47.5;4;41.5;234.2778819;1237.023721;75.8441543;5.28015582;0.897545663;87.04283789;106.9779372;0;0;0;0;0;0;10;63.19674599;82.94020565
CID=1483880875;-6;50;73.75450728;4;44;8.8;1.743574594;148.5230335;11.41599598;262.4250186;435.3540915;398.5385016;35681.45794;1.151458363;0.036192913;2.125009173;73.75450906;156.7290083;-6;50;4;44;234.2778819;1317.90549;78.84157103;5.625394423;0.905739382;98.7657573;123.7203389;0;0;0;0;0;0;10;73.75450728;82.32708152
CID=1100799324;-6;52.5;81.6054307;4;46.5;9.3;1.743574594;148.5230335;11.41599598;266.2308322;436.6902313;398.5385016;36189.90855;1.460956543;0.039594539;2.436975583;79.31788759;193.2957554;-6;52.5;4;46.5;234.2778819;1402.693214;72.38322058;5.987305345;0.908773507;109.5618954;132.608468;0;0;0;0;0;0;10;81.6054307;79.31788847
CID=-203162591;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-740962557;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2044924472;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1866961273;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562999358;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=179917807;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124044108;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1507125659;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483879722;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1100798171;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203163744;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-740967806;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2044929721;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1866956024;-3;10;7.239549118;4;4;0.8;1.741762908;148.5658262;12.71861626;205.3960427;409.9410557;400.3675434;19542.87535;0.390188391;0.006618071;10.50833082;7.239552832;76.07561615;-3;10;4;4;262.2829963;414.6074674;21.82362092;1.580763806;0.6709522;48.74128163;16.39366049;0;0;0;0;0;0;10;7.239549118;17.03028596
CID=562994109;-3;12.5;7.805881497;4;6.5;1.3;1.741762908;148.5658262;12.71861626;208.7917993;411.6941165;400.3675434;19945.22424;0.351937977;0.006844913;8.637428033;7.80588614;67.42277977;-3;12.5;4;6.5;262.2829963;450.3422403;26.01474977;1.717008905;0.676943843;39.50447194;17.51964676;0;0;0;0;0;0;10;7.805881497;21.42538557
CID=179912558;-3;15;9.579252478;4;9;1.8;1.741762908;148.5658262;12.71861626;212.2061546;413.4192164;400.3675434;21462.28749;0.377142818;0.007373765;7.408059202;9.579258809;70.96371636;-3;15;4;9;262.2829963;488.3738644;30.28398099;1.862011153;0.694789057;23.18224631;20.94762128;0;0;0;0;0;0;10;9.579252478;26.45228364
CID=-1124049357;-3;17.5;11.38335676;4;11.5;2.3;1.741762908;148.5658262;12.71861626;215.6397604;415.1165483;400.3675434;22520.44416;0.417170622;0.007979144;6.769792773;11.38336234;77.06300408;-3;17.5;4;11.5;262.2829963;528.7967575;33.27667591;2.016130535;0.71159964;48.60464513;24.30471966;0;0;0;0;0;0;10;11.38335676;32.09830377
CID=-1507130908;-3;20;13.12757044;4;14;2.8;1.741762908;148.5658262;12.71861626;219.0933108;416.7863108;400.3675434;23672.86833;0.44487543;0.008617656;6.143133082;13.12757694;80.64445219;-3;20;4;14;262.2829963;571.706909;36.4717383;2.179733026;0.726658161;50.88722878;27.44796764;0;0;0;0;0;0;10;13.12757044;36.83842632
CID=1483874473;-3;22.5;15.35362663;4;16.5;3.3;1.741762908;148.5658262;12.71861626;222.5675461;418.4287074;400.3675434;24838.44463;0.472396206;0.009439941;5.470500218;15.35363146;83.99204423;-3;22.5;4;16.5;262.2829963;617.2018999;40.36748751;2.353190671;0.74430677;51.8419359;31.34114933;0;0;0;0;0;0;10;15.35362663;43.55342954
CID=1100792922;-3;25;18.29616927;4;19;3.8;1.741762908;148.5658262;12.71861626;226.0632575;420.0439462;400.3675434;25773.91946;0.527990822;0.0105322;5.030070565;18.29617734;92.03106312;-3;25;4;19;262.2829963;665.3809326;43.54586255;2.536881697;0.76518823;63.6246175;36.32853261;0;0;0;0;0;0;10;18.29616927;51.04951973
CID=-203168993;-3;27.5;20.98873376;4;21.5;4.3;1.741762908;148.5658262;12.71861626;229.5812925;421.6322391;400.3675434;26769.4168;0.560125709;0.011605169;4.557764367;20.98874849;95.66176999;-3;27.5;4;21.5;262.2829963;716.3448726;47.22134397;2.731190671;0.7821137;80.15641584;40.77297737;0;0;0;0;0;0;10;20.98873376;58.87703365
CID=-740976903;-3;30;24.05890512;4;24;4.8;1.741762908;148.5658262;12.71861626;233.1225601;423.1938017;400.3675434;27742.3806;0.602450682;0.012856887;4.187920654;24.05892151;100.7568543;-3;30;4;24;262.2829963;770.1963031;50.57398618;2.93650871;0.79916669;82.82515309;45.7398312;0;0;0;0;0;0;10;24.05890512;65.45771776
CID=-2044938818;-3;32.5;27.32820239;4;26.5;5.3;1.741762908;148.5658262;12.71861626;236.6880382;424.7288597;400.3675434;29005.77732;0.642943799;0.014238691;3.850844295;27.32822075;105.236723;-3;32.5;4;26.5;262.2829963;827.0395933;53.99349096;3.15323374;0.815013463;54.69820416;50.94509196;0;0;0;0;0;0;10;27.32820239;72.95335314
CID=1866946927;-3;35;31.23179108;4;29;5.8;1.741762908;148.5658262;12.71861626;240.2787811;426.2376241;400.3675434;29819.22436;0.692673335;0.015909516;3.55052255;31.23180188;110.8892169;-3;35;4;29;262.2829963;886.9809836;57.42279048;3.381770821;0.831236269;75.62253544;57.08583171;0;0;0;0;0;0;10;31.23179108;81.28680786
CID=562985012;-3;37.5;35.42065373;4;31.5;6.3;1.741762908;148.5658262;12.71861626;243.8959281;427.7203257;400.3675434;30990.26217;0.746459365;0.017766353;3.297500663;35.42067602;116.7997027;-3;37.5;4;31.5;262.2829963;950.1286888;60.64216477;3.622532541;0.845867313;54.28392809;63.62244848;0;0;0;0;0;0;10;35.42065373;89.25681982
CID=179903461;-3;40;40.00396809;4;34;6.8;1.741762908;148.5658262;12.71861626;247.5407141;429.1771937;400.3675434;31600.63717;0.802093466;0.019862499;3.064230263;40.00397841;122.5814013;-3;40;4;34;262.2829963;1016.593022;63.89826776;3.875939488;0.859127924;60.80681569;70.74587546;0;0;0;0;0;0;10;40.00396809;91.65973363
CID=-1124058454;-3;42.5;44.80656727;4;36.5;7.3;1.741762908;148.5658262;12.71861626;251.2144813;430.6084611;400.3675434;32430.91933;0.856491729;0.022150738;2.851107539;44.80657511;127.7483641;-3;42.5;4;36.5;262.2829963;1086.486544;67.14979801;4.142420818;0.870485632;63.70978573;78.20525163;0;0;0;0;0;0;10;44.80656727;92.01577035
CID=-1507140005;-3;45;50.01216224;4;39;7.8;1.741762908;148.5658262;12.71861626;254.9186936;432.0143653;400.3675434;33120.45907;0.910612163;0.0247173;2.648304783;50.01217862;132.4474918;-3;45;4;39;262.2829963;1159.924238;70.5264959;4.422414929;0.880416121;71.08375934;86.30651161;0;0;0;0;0;0;10;50.01216224;91.88333695
CID=1483865376;-3;47.5;57.26774485;4;41.5;8.3;1.741762908;148.5658262;12.71861626;258.6549528;433.3951485;400.3675434;33574.56553;0.986979017;0.028237013;2.442339437;57.2677783;139.8673534;-3;47.5;4;41.5;262.2829963;1237.023721;74.31694209;4.716370253;0.891025065;97.47401009;97.65088643;0;0;0;0;0;0;10;57.26774485;91.09184119
CID=1100783825;-3;50;64.18429748;4;44;8.8;1.741762908;148.5658262;12.71861626;262.4250186;434.7510588;400.3675434;34409.63513;1.070454668;0.03182014;2.300580577;64.18432855;147.6612196;-3;50;4;44;262.2829963;1317.90549;77.13048661;5.024746205;0.898479209;93.26967031;108.5367334;0;0;0;0;0;0;10;64.18429748;92.37632433
CID=-203178090;-3;52.5;72.17086383;4;46.5;9.3;1.741762908;148.5658262;12.71861626;266.2308322;436.0823513;400.3675434;35151.60342;1.151689818;0.036063662;2.14052847;72.17090857;154.4838845;-3;52.5;4;46.5;262.2829963;1402.693214;80.55391698;5.348014299;0.904734482;87.04324123;121.1983775;0;0;0;0;0;0;10;72.17086383;92.74768277
CID=-740973704;-3;55;83.79100499;4;49;9.8;1.741762908;148.5658262;12.71861626;270.0745452;437.3892893;400.3675434;35833.15247;1.24032525;0.042134533;1.928676034;83.79100103;161.6056956;-3;55;4;49;262.2829963;1491.514087;85.6917033;5.686659478;0.910737884;95.86833067;139.7847367;0;0;0;0;0;0;10;83.79100499;92.02813945
CID=-2044935619;-3;57.5;92.19765652;4;51.5;10.3;1.741762908;148.5658262;12.71861626;273.9585546;438.6721459;400.3675434;36239.46876;1.626712283;0.04554085;2.322360513;88.54398511;205.6310547;-3;57.5;4;51.5;262.2829963;1584.499235;76.89578368;6.041181692;0.912449949;109.5992409;147.4367636;0;0;0;0;0;0;10;92.19765652;88.54398483
CID=1866950126;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=562988211;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=179906660;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1124055255;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1507136806;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1483868575;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1100787024;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-203174891;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1745478940;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644722391;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=623085478;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963201439;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1628607992;0;12.5;7.652678997;4;6.5;1.3;1.740083138;148.558224;14.13625748;208.7917993;411.20414;402.1796129;19459.55794;0.451724534;0.006750317;11.41534465;7.652683526;87.35801993;0;12.5;4;6.5;292.8031823;450.3422403;23.4052546;1.538037383;0.675337374;52.48227908;17.21665374;0;0;0;0;0;0;10.19844555;7.652678997;15.52665489
CID=-1729364541;0;15;7.84764235;4;9;1.8;1.740083138;148.558224;14.13625748;212.2061546;412.9245519;402.1796129;19565.96108;0.371099619;0.006911226;8.983468224;7.847645937;70.49907791;0;15;4;9;292.8031823;488.3738644;27.95400745;1.667925398;0.677379901;37.45066866;17.60203461;0;0;0;0;0;0;10;7.84764235;21.96683829
CID=1543965842;0;17.5;9.630337061;4;11.5;2.3;1.740083138;148.558224;14.13625748;215.6397604;414.6172262;402.1796129;21030.42631;0.4020613;0.007450482;7.787932035;9.630342847;75.00045557;0;17.5;4;11.5;292.8031823;528.7967575;31.8409865;1.805980226;0.695283215;27.87231677;21.04436276;0;0;0;0;0;0;10;9.630337061;27.21976233
CID=-42321075;0;20;11.49764137;4;14;2.8;1.740083138;148.558224;14.13625748;219.0933108;416.2823589;402.1796129;21896.60951;0.432930812;0.008081644;6.893907475;11.4976451;79.2637015;0;20;4;14;292.8031823;571.706909;35.46308561;1.952529698;0.71262124;54.33096061;24.51353323;0;0;0;0;0;0;10;11.49764137;33.12259864
CID=-707727628;0;22.5;13.70986523;4;16.5;3.3;1.740083138;148.558224;14.13625748;222.5675461;417.9201508;402.1796129;23408.26957;0.484477651;0.008864929;6.347106262;13.70987481;87.01803229;0;22.5;4;16.5;292.8031823;617.2018999;38.31306003;2.107907076;0.731439106;33.78108928;28.47810516;0;0;0;0;0;0;10;13.70986523;39.6482823
CID=-808484177;0;25;16.04910684;4;19;3.8;1.740083138;148.558224;14.13625748;226.0632575;419.5308075;402.1796129;24204.25747;0.525775702;0.009739686;5.769645393;16.04911465;92.59770042;0;25;4;19;292.8031823;665.3809326;41.5335287;2.272451164;0.749483224;62.96103751;32.53456014;0;0;0;0;0;0;10;16.04910684;44.9885479
CID=1745482139;0;27.5;18.71827584;4;21.5;4.3;1.740083138;148.558224;14.13625748;229.5812925;421.1145383;402.1796129;25536.30179;0.556247871;0.010768448;5.129073057;18.71828442;96.00744828;0;27.5;4;21.5;292.8031823;716.3448726;45.51934433;2.446506445;0.76797281;47.9080059;37.0318982;0;0;0;0;0;0;10;18.71827584;52.7647921
CID=1644725590;0;30;21.6283877;4;24;4.8;1.740083138;148.558224;14.13625748;233.1225601;422.6715563;402.1796129;26262.29006;0.60000096;0.011930549;4.689869792;21.62840302;101.434394;0;30;4;24;292.8031823;770.1963031;48.84312371;2.630423266;0.7858546;66.50784931;41.81557086;0;0;0;0;0;0;10;21.6283877;60.94304178
CID=623088677;0;32.5;24.92624467;4;26.5;5.3;1.740083138;148.558224;14.13625748;236.6880382;424.2020779;402.1796129;27269.13814;0.648237404;0.013281603;4.303808487;24.92625521;107.2778287;0;32.5;4;26.5;292.8031823;827.0395933;52.16105721;2.824558076;0.803590209;93.32594481;47.12790958;0;0;0;0;0;0;10;24.92624467;69.87420179
CID=-963198240;0;35;28.21426103;4;29;5.8;1.740083138;148.558224;14.13625748;240.2787811;425.7063298;402.1796129;28315.68237;0.68781368;0.014697934;3.946852659;28.21428022;111.3576069;0;35;4;29;292.8031823;886.9809836;55.58319427;3.029273714;0.818938265;66.62226295;52.34480514;0;0;0;0;0;0;10;28.21426103;76.00291913
