PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1628604793;0;37.5;32.04332584;4;31.5;6.3;1.740083138;148.558224;14.13625748;243.8959281;427.1845234;402.1796129;29351.77192;0.739645889;0.016375773;3.653610548;32.04333772;117.0738767;0;37.5;4;31.5;292.8031823;950.1286888;58.7765958;3.244939762;0.834280349;60.07322671;58.35546161;0;0;0;0;0;0;10;32.04332584;84.99854838
CID=-1729361342;0;40;36.55839563;4;34;6.8;1.740083138;148.558224;14.13625748;247.5407141;428.6368908;402.1796129;30474.266;0.798768366;0.018386855;3.378719977;36.55841897;123.5206605;0;40;4;34;292.8031823;1016.593022;62.08912711;3.471932969;0.849406816;70.30717411;65.3924246;0;0;0;0;0;0;10;36.55839563;93.52530491
CID=1543969041;0;42.5;40.62827067;4;36.5;7.3;1.740083138;148.558224;14.13625748;251.2144813;430.0636623;402.1796129;31136.81975;0.83563999;0.020338331;3.105040365;40.62829666;126.1525011;0;42.5;4;36.5;292.8031823;1086.486544;65.69746781;3.710637758;0.860740337;56.91874706;71.71536865;0;0;0;0;0;0;10;40.62827067;101.9065306
CID=-42317876;0;45;46.09415926;4;39;7.8;1.740083138;148.558224;14.13625748;254.9186936;431.4650728;402.1796129;31911.54061;0.901567898;0.02292433;2.880313795;46.09418518;132.7657174;0;45;4;39;292.8031823;1159.924238;69.03296187;3.961446829;0.873152593;59.09536086;80.20690718;0;0;0;0;0;0;10;46.09415926;101.9148105
CID=-707724429;0;47.5;51.05019845;4;41.5;8.3;1.740083138;148.558224;14.13625748;258.6549528;432.8413621;402.1796129;32657.63301;0.965759667;0.025453609;2.715175754;51.0502231;138.610328;0;47.5;4;41.5;292.8031823;1237.023721;71.70797087;4.224761874;0.882144131;62.69927937;87.92530253;0;0;0;0;0;0;10;51.05019845;101.2467191
CID=-808480978;0;50;57.49104374;4;44;8.8;1.740083138;148.558224;14.13625748;262.4250186;434.1927758;402.1796129;33227.99845;1.027437445;0.028722177;2.497589095;57.49108353;143.5891033;0;50;4;44;292.8031823;1317.90549;75.49306254;4.50099442;0.891301954;73.03066129;98.00120395;0;0;0;0;0;0;10;57.49104374;102.1367369
CID=1745480986;0;52.5;65.29520521;4;46.5;9.3;1.740083138;148.558224;14.13625748;266.2308322;435.5195666;402.1796129;33745.70221;1.118103707;0.032745159;2.327961908;65.29524179;152.0048356;0;52.5;4;46.5;292.8031823;1402.693214;78.74756076;4.790566835;0.899483074;98.62107535;110.2920769;0;0;0;0;0;0;10;65.29520521;101.6651138
CID=1644724437;0;55;72.77794414;4;49;9.8;1.740083138;148.558224;14.13625748;270.0745452;436.8219954;402.1796129;34566.39908;1.20692395;0.036876208;2.190782605;72.77799707;159.44077;0;55;4;49;292.8031823;1491.514087;81.55491818;5.093913511;0.905127829;88.6684675;122.1647631;0;0;0;0;0;0;10;72.77794414;102.0387396
CID=623087524;0;57.5;82.07772164;4;51.5;10.3;1.740083138;148.558224;14.13625748;273.9585546;438.1003329;402.1796129;35061.18419;1.563597934;0.042945992;2.384208539;84.08919711;200.4861818;0;57.5;4;51.5;292.8031823;1584.499235;77.94286539;5.411482288;0.910855888;107.8072404;140.2640297;0;0;0;0;0;0;10;82.07772164;102.5400307
CID=-963199393;0;60;94.17563574;4;54;10.8;1.740083138;148.558224;14.13625748;277.8855466;439.3548621;402.1796129;35914.8075;1.38273217;0.048860853;1.824945602;94.17563121;171.865404;0;60;4;54;292.8031823;1681.784218;90.23961762;5.743736133;0.914073739;95.34989637;156.5355861;0;0;0;0;0;0;10;94.17563574;100.8854046
CID=-1628605946;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729362495;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1543967888;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42319029;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-707725582;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-808482131;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1745475737;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644719188;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=623082275;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963204642;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1628611195;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729367744;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1543962639;3;15;8.425082369;4;9;1.8;1.738524714;148.4988011;15.67656327;212.2061546;412.4663981;403.9733714;19516.25187;0.542768605;0.006969081;12.35420163;8.4250871;104.0852248;3;15;4;9;325.9849315;488.3738644;25.21405799;1.498148587;0.683329975;59.08917251;18.73267091;0;0;0;0;0;0;10;8.425082369;11.16543377
CID=-42324278;3;17.5;8.625999403;4;11.5;2.3;1.738524714;148.4988011;15.67656327;215.6397604;414.1547491;403.9733714;19515.17407;0.443839888;0.007141469;9.69046217;8.626004351;83.58996884;3;17.5;4;11.5;325.9849315;528.7967575;29.56092554;1.622150923;0.685365865;42.84762102;19.12242555;0;0;0;0;0;0;10.02488331;8.625999403;22.40482656
CID=-707730831;3;20;10.07071817;4;14;2.8;1.738524714;148.4988011;15.67656327;219.0933108;415.8155839;403.9733714;20525.72129;0.446322465;0.007628583;8.193664409;10.07072298;82.51612448;3;20;4;14;325.9849315;571.706909;33.55739789;1.753783239;0.699498493;26.41194511;21.87407228;0;0;0;0;0;0;10;10.07071817;27.967431
CID=-808487380;3;22.5;12.12377004;4;16.5;3.3;1.738524714;148.4988011;15.67656327;222.5675461;417.4491011;403.9733714;21580.51984;0.480541028;0.008329365;7.190246826;12.12377599;87.17294186;3;22.5;4;16.5;325.9849315;617.2018999;37.22991012;1.893344877;0.718130136;47.48507239;25.6501865;0;0;0;0;0;0;10;12.12377004;34.08233588
CID=1745483040;3;25;14.09161744;4;19;3.8;1.738524714;148.4988011;15.67656327;226.0632575;419.0555036;403.9733714;22827.74631;0.514728354;0.009061382;6.498567912;14.09162471;91.57538015;3;25;4;19;325.9849315;665.3809326;40.37381429;2.041140152;0.734509113;41.27499293;29.14873125;0;0;0;0;0;0;10;14.09161744;40.85428417
CID=1644726491;3;27.5;16.19266412;4;21.5;4.3;1.738524714;148.4988011;15.67656327;229.5812925;420.6349987;403.9733714;23727.88085;0.548829237;0.009879811;5.910789065;16.19267251;95.71147161;3;27.5;4;21.5;325.9849315;716.3448726;43.4770026;2.197478483;0.750532579;58.40670859;32.77968377;0;0;0;0;0;0;10;16.19266412;46.38281709
CID=623089578;3;30;19.15712323;4;24;4.8;1.738524714;148.4988011;15.67656327;233.1225601;422.1877968;403.9733714;24984.82895;0.593051731;0.011017667;5.289066392;19.157137;101.3233695;3;30;4;24;325.9849315;770.1963031;47.20275846;2.362674556;0.770814764;51.24975358;37.76038003;0;0;0;0;0;0;10;19.15712323;54.34766727
CID=-963197339;3;32.5;22.43249428;4;26.5;5.3;1.738524714;148.4988011;15.67656327;236.6880382;423.7141121;403.9733714;25796.65015;0.651146945;0.012320012;4.85578122;22.43250441;108.9273336;3;32.5;4;26.5;325.9849315;827.0395933;50.34105789;2.537048536;0.790413589;64.15892977;43.12003849;0;0;0;0;0;0;10;22.43249428;63.12448368
CID=-1628603892;3;35;25.61649697;4;29;5.8;1.738524714;148.4988011;15.67656327;240.2787811;425.214162;403.9733714;26754.08657;0.690345692;0.013659852;4.411445302;25.61651512;113.0058553;3;35;4;29;325.9849315;886.9809836;53.8686853;2.720926331;0.806994616;80.15641376;48.22865903;0;0;0;0;0;0;10;25.61649697;72.24764995
CID=-1729360441;3;37.5;29.08560583;4;31.5;6.3;1.738524714;148.4988011;15.67656327;243.8959281;426.6881743;403.9733714;27668.85733;0.735705433;0.015166852;4.049073736;29.08562609;117.7698447;3;37.5;4;31.5;325.9849315;950.1286888;57.18706346;2.914639902;0.822654774;82.82532506;53.71759625;0;0;0;0;0;0;10;29.08560583;80.33640256
CID=1543969942;3;40;32.95296174;4;34;6.8;1.738524714;148.4988011;15.67656327;247.5407141;428.1363614;403.9733714;28860.71657;0.786251363;0.016892798;3.732451787;32.95297489;122.99539;3;40;4;34;325.9849315;1016.593022;60.45437596;3.11852765;0.837568496;56.46750241;59.77644318;0;0;0;0;0;0;10;32.95296174;88.41424341
CID=-42316975;3;42.5;37.63535954;4;36.5;7.3;1.738524714;148.4988011;15.67656327;251.2144813;429.5589568;403.9733714;29517.36581;0.853976535;0.019006188;3.466220712;37.6353725;130.4525077;3;42.5;4;36.5;325.9849315;1086.486544;63.54442547;3.332934866;0.852601376;83.57333963;67.06654991;0;0;0;0;0;0;10;37.63535954;98.29261145
CID=-707723528;3;45;41.92980507;4;39;7.8;1.738524714;148.4988011;15.67656327;254.9186936;430.9561929;403.9733714;30834.85809;0.893110642;0.021086696;3.174883168;41.92983236;133.122319;3;45;4;39;325.9849315;1159.924238;67.19177002;3.55821428;0.863965766;54.28252915;73.73647428;0;0;0;0;0;0;10;41.92980507;107.347173
CID=-808480077;3;47.5;47.16667297;4;41.5;8.3;1.738524714;148.4988011;15.67656327;258.6549528;432.3283073;403.9733714;31343.60185;0.964271871;0.023643628;2.970876905;47.16670125;140.1264634;3;47.5;4;41.5;325.9849315;1237.023721;70.09847502;3.794726694;0.875264048;59.37233467;81.87516523;0;0;0;0;0;0;10;47.16667297;112.8128403
CID=1745486239;3;50;53.14955295;4;44;8.8;1.738524714;148.4988011;15.67656327;262.4250186;433.6755433;403.9733714;32143.19349;1.033024248;0.026639607;2.751157724;53.14958117;146.2228808;3;50;4;44;325.9849315;1317.90549;73.46269995;4.042841748;0.885411764;61.82590484;91.20325423;0;0;0;0;0;0;10;53.14955295;113.4849351
CID=1644729690;3;52.5;58.3887568;4;46.5;9.3;1.738524714;148.4988011;15.67656327;266.2308322;434.9981512;403.9733714;32841.329;1.099955855;0.029507045;2.594859152;58.38880018;151.5107125;3;52.5;4;46.5;325.9849315;1402.693214;76.08286713;4.302938814;0.892388642;64.60285592;99.41027909;0;0;0;0;0;0;10;58.3887568;112.6148126
CID=623092777;3;55;65.89238355;4;49;9.8;1.738524714;148.4988011;15.67656327;270.0745452;436.2963897;403.9733714;33297.13343;1.163835167;0.033496669;2.365008686;65.89242722;155.8361627;3;55;4;49;325.9849315;1491.514087;80.21333694;4.575408072;0.90000322;85.252278;111.2364751;0;0;0;0;0;0;10;65.89238355;112.3073431
CID=-963194140;3;57.5;73.99349418;4;51.5;10.3;1.738524714;148.4988011;15.67656327;273.9585546;437.5705274;403.9733714;33898.58537;1.260217932;0.037993823;2.214342179;73.99353408;163.8470035;3;57.5;4;51.5;325.9849315;1584.499235;83.20584109;4.860651773;0.905885203;97.87222307;124.1013142;0;0;0;0;0;0;10;73.99349418;113.0466964
CID=-1628600693;3;60;82.05386355;4;54;10.8;1.738524714;148.4988011;15.67656327;277.8855466;438.8208451;403.9733714;34690.23961;1.354440343;0.042766133;2.081295251;82.05392129;170.7784367;3;60;4;54;325.9849315;1681.784218;86.01139605;5.159085761;0.910019562;86.67689108;136.9948965;0;0;0;0;0;0;10;82.05386355;113.390045
CID=-1729357242;3;62.5;92.8019659;4;56.5;11.3;1.738524714;148.4988011;15.67656327;281.8585511;440.0476378;403.9733714;35133.41091;1.766033294;0.049767772;2.288118281;94.25161287;215.6588384;3;62.5;4;56.5;325.9849315;1783.509619;82.11393714;5.471141292;0.91409307;108.041186;156.6585673;0;0;0;0;0;0;10;92.8019659;113.8643626
CID=1543973141;3;65;105.0583828;4;59;11.8;1.738524714;148.4988011;15.67656327;285.8810109;441.2512183;403.9733714;35857.02892;1.937802988;0.05660448;2.17821475;105.0583874;228.8397291;3;65;4;59;325.9849315;1889.821762;84.29804822;5.797267233;0.916288504;108.6229644;174.2024539;0;0;0;0;0;0;10;105.0583828;111.9723023
CID=-42313776;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-707720329;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-808476878;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1745485086;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644728537;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=623091624;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963195293;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1628601846;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729358395;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1543971988;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42314929;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-707721482;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-808478031;6;20;9.541711992;4;14;2.8;1.737077352;148.3861019;17.34764189;219.0933108;415.3827377;405.747427;19519.23566;0.53314803;0.007424066;10.42938843;9.541717148;99.51427438;6;20;4;14;361.9780948;571.706909;31.2731836;1.579396426;0.694425207;49.17203818;20.87645902;0;0;0;0;0;0;10;9.541711992;22.8585064
CID=1745479837;6;22.5;10.16438029;4;16.5;3.3;1.737077352;148.3861019;17.34764189;222.5675461;417.0122824;405.747427;19881.91793;0.478038638;0.007723576;8.615085577;10.16438664;87.56706073;6;22.5;4;16.5;361.9780948;617.2018999;35.26824647;1.705080801;0.700384785;39.50447796;22.04957635;0;0;0;0;0;0;10;10.16438029;28.67394011
CID=1644723288;6;25;12.35369505;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0632575;418.6147314;405.747427;21375.49895;0.501957016;0.0084739;7.300946489;12.35370368;90.19372952;6;25;4;19;361.9780948;665.3809326;39.53382635;1.838180106;0.720116168;23.18208799;26.06455979;0;0;0;0;0;0;10;12.35369505;34.98527022
CID=623086375;6;27.5;14.738982;4;21.5;4.3;1.737077352;148.3861019;17.34764189;229.5812925;420.1902897;405.747427;22237.40618;0.562010465;0.009343524;6.717366433;14.73899215;99.00721115;6;27.5;4;21.5;361.9780948;716.3448726;42.27043082;1.97897299;0.739601381;54.31680704;30.27790699;0;0;0;0;0;0;10;14.738982;42.02527867
CID=-963200542;6;30;17.1011972;4;24;4.8;1.737077352;148.3861019;17.34764189;233.1225601;421.7391656;405.747427;23543.56546;0.607534423;0.010262234;6.132640609;17.10120576;104.8755489;6;30;4;24;361.9780948;770.1963031;45.21844082;2.12774285;0.757025496;39.72900466;34.32195375;0;0;0;0;0;0;10;17.1011972;49.1455191
CID=-1628607095;6;32.5;19.74272132;4;26.5;5.3;1.737077352;148.3861019;17.34764189;236.6880382;423.261571;405.747427;24357.98422;0.645086574;0.011322376;5.523954151;19.74273119;109.0579419;6;32.5;4;26.5;361.9780948;827.0395933;48.6128961;2.284778016;0.774524429;59.76400413;38.72825134;0;0;0;0;0;0;10;19.74272132;55.96648682
CID=-1729363644;6;35;22.99099367;4;29;5.8;1.737077352;148.3861019;17.34764189;240.2787811;424.7577212;405.747427;25552.29939;0.688907915;0.012640354;4.958140567;22.99101008;113.9926598;6;35;4;29;361.9780948;886.9809836;52.27831053;2.450371988;0.79348863;47.59929645;44.02233959;0;0;0;0;0;0;10;22.99099367;65.09999553
CID=1543966739;6;37.5;26.38354302;4;31.5;6.3;1.737077352;148.3861019;17.34764189;243.8959281;426.2278402;405.747427;26256.63132;0.739149292;0.014076967;4.534354449;26.38356179;119.6324208;6;37.5;4;31.5;361.9780948;950.1286888;55.53826223;2.624823719;0.810661075;66.50788722;49.44813095;0;0;0;0;0;0;10;26.38354302;74.58031305
CID=-42320178;6;40;30.20316152;4;34;6.8;1.737077352;148.3861019;17.34764189;247.5407141;427.6721408;405.747427;27207.95209;0.79512021;0.01573788;4.164905094;30.20317437;125.7933548;6;40;4;34;361.9780948;1016.593022;58.76541851;2.80843796;0.827222039;92.84914112;55.47358962;0;0;0;0;0;0;10;30.20316152;84.92117786
CID=-707726731;6;42.5;33.78805315;4;36.5;7.3;1.737077352;148.3861019;17.34764189;251.2144813;429.0908533;405.747427;28173.85564;0.832409932;0.017401074;3.807105104;33.78807657;128.6347588;6;42.5;4;36.5;361.9780948;1086.486544;62.22159433;3.001525672;0.840476043;66.62228696;61.07927974;0;0;0;0;0;0;10;33.78805315;91.83978034
CID=-808483280;6;45;38.49618684;4;39;7.8;1.737077352;148.3861019;17.34764189;254.9186936;430.4842079;405.747427;29228.6;0.907127123;0.01956775;3.554138607;38.49620123;136.820835;6;45;4;39;361.9780948;1159.924238;65.07095262;3.204404507;0.85505057;56.67150316;68.40405554;0;0;0;0;0;0;10;38.49618684;102.143639
CID=1745470740;6;47.5;43.16356714;4;41.5;8.3;1.737077352;148.3861019;17.34764189;258.6549528;431.8524399;405.747427;30113.54196;0.954278095;0.021836654;3.251979461;43.16359553;140.3671261;6;47.5;4;41.5;361.9780948;1237.023721;68.671917;3.417399393;0.866861006;70.31014116;75.65261123;0;0;0;0;0;0;10;43.16356714;112.1825089
CID=1644714191;6;50;48.30562145;4;44;8.8;1.737077352;148.3861019;17.34764189;262.4250186;433.1957907;405.747427;30995.59094;1.01811412;0.024417562;3.020735848;48.30563647;145.9185677;6;50;4;44;361.9780948;1317.90549;71.79639089;3.640843214;0.877402173;57.22901306;83.64786857;0;0;0;0;0;0;10;48.30562145;122.2097029
CID=623077278;6;52.5;54.16458853;4;46.5;9.3;1.737077352;148.3861019;17.34764189;266.2308322;434.5145082;405.747427;31581.02378;1.092321002;0.027435104;2.813588567;54.16460258;152.3969065;6;52.5;4;46.5;361.9780948;1402.693214;74.8619005;3.875077621;0.886888929;60.66386358;92.79019843;0;0;0;0;0;0;10;54.16458853;124.2598124
CID=-963209639;6;55;60.31012073;4;49;9.8;1.737077352;148.3861019;17.34764189;270.0745452;435.8088492;405.747427;32330.84688;1.166229422;0.030751086;2.623534435;60.31013136;158.2257064;6;55;4;49;361.9780948;1491.514087;77.9099844;4.120453995;0.894578126;64.20363689;102.4301422;0;0;0;0;0;0;10;60.31012073;124.6468042
CID=-1628616192;6;57.5;66.43094674;4;51.5;10.3;1.737077352;148.3861019;17.34764189;273.9585546;437.0790802;405.747427;32989.41391;1.239943383;0.034262199;2.459857849;66.43096886;163.4107401;6;57.5;4;51.5;361.9780948;1584.499235;80.74622458;4.37733459;0.900460971;67.67391834;112.0886062;0;0;0;0;0;0;10;66.43094674;124.7604417
CID=-1729372741;6;60;75.01548221;4;54;10.8;1.737077352;148.3861019;17.34764189;277.8855466;438.3254799;405.747427;33346.63513;1.311538309;0.039082223;2.2354805;75.01552996;167.6957544;6;60;4;54;361.9780948;1681.784218;84.93374963;4.646093901;0.906492058;85.26503505;125.7311693;0;0;0;0;0;0;10;75.01548221;124.1370152
CID=1543957642;6;62.5;83.39040884;4;56.5;11.3;1.737077352;148.3861019;17.34764189;281.8585511;439.5483415;405.747427;34040.09892;1.413711787;0.044131009;2.100278381;83.39045229;175.1431642;6;62.5;4;56.5;361.9780948;1783.509619;87.71163026;4.927120301;0.910576975;97.87195987;139.1411027;0;0;0;0;0;0;10;83.39040884;125.22865
CID=-42329275;6;65;92.02655763;4;59;11.8;1.737077352;148.3861019;17.34764189;285.8810109;440.7479758;405.747427;34774.28295;1.513370719;0.049658557;1.971194022;92.02662052;181.4023243;6;65;4;59;361.9780948;1889.821762;90.51325599;5.220818025;0.913500008;86.67689912;153.0596424;0;0;0;0;0;0;10;92.02655763;125.5367542
CID=-707735828;6;67.5;104.3019681;4;61.5;12.3;1.737077352;148.3861019;17.34764189;289.9568714;441.9247146;405.747427;35191.54147;1.950103669;0.057731838;2.149226026;105.0627456;225.8035873;6;67.5;4;61.5;361.9780948;2000.873581;87.06795478;5.527609571;0.9162892;107.9457083;174.2095483;0;0;0;0;0;0;10;104.3019681;124.8223818
CID=-808492377;6;69.99;116.6406472;4;63.99;12.798;1.737077352;148.3861019;17.34764189;294.0740389;443.0743425;405.747427;35978.53156;1.730783726;0.065686633;1.657076497;116.6406518;193.2824827;6;69.99;4;63.99;361.9780948;2116.351904;98.23305451;5.846629767;0.917744442;95.35024517;193.1007457;0;0;0;0;0;0;10;116.6406472;123.8195287
CID=1745473939;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1644717390;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=623080477;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-963206440;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1628612993;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1729369542;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1543960841;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-42326076;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-707732629;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-808489178;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1467759177;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523246204;9;22.5;9.854564633;4;16.5;3.3;1.735731007;148.2186359;19.15811562;222.5675461;416.6065214;407.5003244;19346.02027;0.600442448;0.007571524;11.26801782;9.854571752;111.0414901;9;22.5;4;16.5;400.9358243;617.2018999;32.87349005;1.539403222;0.697439487;52.18999807;21.46777326;0;0;0;0;0;0;10.28721431;9.854564633;22.66969379
CID=1704814657;9;25;10.21976507;4;19;3.8;1.735731007;148.2186359;19.15811562;226.0632575;418.2052906;407.5003244;19522.71179;0.50331462;0.007812254;8.935614874;10.21976996;91.31992845;9;25;4;19;400.9358243;665.3809326;37.27165775;1.659569667;0.700907173;37.51541296;22.1531961;0;0;0;0;0;0;10;10.21976507;29.30100847
CID=400852742;9;27.5;12.46874233;4;21.5;4.3;1.735731007;148.2186359;19.15811562;229.5812925;419.7771843;407.5003244;20890.18847;0.545130021;0.008590796;7.77856667;12.46875031;96.98900558;9;27.5;4;21.5;400.9358243;716.3448726;40.87055487;1.78668213;0.721102552;28.62389745;26.27130652;0;0;0;0;0;0;10;12.46874233;35.87698073
CID=-546878813;9;30;14.93045375;4;24;4.8;1.735731007;148.2186359;19.15811562;233.1225601;421.322409;407.5003244;21709.26324;0.586817635;0.009497121;6.8536359;14.93046156;102.3279473;9;30;4;24;400.9358243;770.1963031;44.43033645;1.92099647;0.741080538;54.47133437;30.61001916;0;0;0;0;0;0;10;14.93045375;43.19894739
CID=-1850840728;9;32.5;17.25794641;4;26.5;5.3;1.735731007;148.2186359;19.15811562;236.6880382;422.8411745;407.5003244;23074.4087;0.628487961;0.010420352;6.22052168;17.25795214;107.3534654;9;32.5;4;26.5;400.9358243;827.0395933;47.4613021;2.062773;0.758120266;34.57290205;34.58652503;0;0;0;0;0;0;10;17.25794641;51.2246787
CID=-1669272275;9;35;20.05053464;4;29;5.8;1.735731007;148.2186359;19.15811562;240.2787811;424.333694;407.5003244;23807.48707;0.683247288;0.011546881;5.698281195;20.05054894;114.253666;9;35;4;29;400.9358243;886.9809836;50.39187355;2.212276703;0.77643728;61.26104236;39.23518129;0;0;0;0;0;0;10;20.05053464;57.5837884
CID=1321733106;9;37.5;23.6817973;4;31.5;6.3;1.735731007;148.2186359;19.15811562;243.8959281;425.8001838;407.5003244;25082.74299;0.738754511;0.013016259;5.103641346;23.68181415;120.8634859;9;37.5;4;31.5;400.9358243;950.1286888;54.03198948;2.369777484;0.797191331;51.24974212;45.13445237;0;0;0;0;0;0;10;23.6817973;66.91235801
CID=374001551;9;40;27.20080034;4;34;6.8;1.735731007;148.2186359;19.15811562;247.5407141;427.2408702;407.5003244;25779.10607;0.794758492;0.014525773;4.673730135;27.20081285;127.1292587;9;40;4;34;400.9358243;1016.593022;57.17843431;2.535550481;0.814436711;64.64387421;50.74348805;0;0;0;0;0;0;10;27.20080034;77.0610491
CID=-929960364;9;42.5;30.92163803;4;36.5;7.3;1.735731007;148.2186359;19.15811562;251.2144813;428.6559669;407.5003244;26700.10758;0.842053932;0.016186456;4.255952248;30.92166009;131.6011087;9;42.5;4;36.5;400.9358243;1086.486544;60.58165111;2.70987644;0.830044578;80.15641157;56.60009507;0;0;0;0;0;0;10;30.92163803;87.57425117
CID=-1467755978;9;45;34.79148867;4;39;7.8;1.735731007;148.2186359;19.15811562;254.9186936;430.0457068;407.5003244;27560.29067;0.889787033;0.017989662;3.902249239;34.79151338;135.7651566;9;45;4;39;400.9358243;1159.924238;63.8733059;2.893042148;0.843834352;82.82539261;62.64290578;0;0;0;0;0;0;10;34.79148867;97.39599709
CID=1523249403;9;47.5;39.48563183;4;41.5;8.3;1.735731007;148.2186359;19.15811562;258.6549528;431.4103232;407.5003244;28667.99458;0.959460396;0.020199422;3.616788582;39.48564753;142.8112391;9;47.5;4;41.5;400.9358243;1237.023721;66.90709093;3.085340961;0.857755961;59.52326688;69.94091275;0;0;0;0;0;0;10;39.48563183;105.9389695
CID=1704817856;9;50;44.30865465;4;44;8.8;1.735731007;148.2186359;19.15811562;262.4250186;432.7500552;407.5003244;29399.37736;1.019578267;0.022581469;3.338298852;44.308684;147.9156289;9;50;4;44;400.9358243;1317.90549;70.13100516;3.287073417;0.869414134;62.56567612;77.43154611;0;0;0;0;0;0;10;44.30865465;117.1977281
CID=400855941;9;52.5;49.64857072;4;46.5;9.3;1.735731007;148.2186359;19.15811562;266.2308322;434.065149;407.5003244;30576.69927;1.082136997;0.025304465;3.079099594;49.64858701;152.8729441;9;52.5;4;46.5;400.9358243;1402.693214;73.44354797;3.49854797;0.879792386;56.83128731;85.73980073;0;0;0;0;0;0;10;49.64857072;126.9601425
CID=-546875614;9;55;54.9360529;4;49;9.8;1.735731007;148.2186359;19.15811562;270.0745452;435.3558594;407.5003244;31106.9679;1.138822606;0.028167026;2.848830295;54.93608525;156.5035839;9;55;4;49;400.9358243;1491.514087;76.69135582;3.720081859;0.887969328;56.91875671;93.99733045;0;0;0;0;0;0;10;54.9360529;126.9601232
CID=-1850837529;9;57.5;61.56192315;4;51.5;10.3;1.735731007;148.2186359;19.15811562;273.9585546;436.6224509;407.5003244;31821.33194;1.215413967;0.031767442;2.636507106;61.56195512;162.3085321;9;57.5;4;51.5;400.9358243;1584.499235;79.98431711;3.952002139;0.895910368;59.09534575;104.4007497;0;0;0;0;0;0;10;61.56192315;126.9601884
CID=-1669269076;9;60;67.51448803;4;54;10.8;1.735731007;148.2186359;19.15811562;277.8855466;437.8652004;407.5003244;32503.71807;1.289756731;0.035305914;2.476082002;67.51453788;167.1715321;9;60;4;54;400.9358243;1681.784218;82.71491686;4.194646914;0.901350479;62.699299;113.804486;0;0;0;0;0;0;10;67.51448803;126.960146
CID=1321736305;9;62.5;74.88390263;4;56.5;11.3;1.735731007;148.2186359;19.15811562;281.8585511;439.0843992;407.5003244;33075.49715;1.365884747;0.039714014;2.291709238;74.88392465;171.6121819;9;62.5;4;56.5;400.9358243;1783.509619;86.04357482;4.448366824;0.906415399;72.3008888;125.5212046;0;0;0;0;0;0;10;74.88390263;126.9602076
CID=374004750;9;65;84.54496487;4;59;11.8;1.735731007;148.2186359;19.15811562;285.8810109;440.2803564;407.5003244;33448.10949;1.471110433;0.045487662;2.116215281;84.54500944;178.9154409;9;65;4;59;400.9358243;1889.821762;89.4969507;4.713526822;0.911033367;97.47392881;140.9968692;0;0;0;0;0;0;10;84.54496487;126.9602075
CID=-929957165;9;67.5;93.47532903;4;61.5;12.3;1.735731007;148.2186359;19.15811562;289.9568714;441.4534021;407.5003244;34151.8114;1.578983606;0.051332313;1.985540582;93.47539249;185.5991852;9;67.5;4;61.5;400.9358243;2000.873581;92.26182473;4.990508355;0.913892584;93.27033687;155.402471;0;0;0;0;0;0;10;93.47532903;126.9601419
CID=-1467757131;9;69.99;102.6562813;4;63.99;12.798;1.735731007;148.2186359;19.15811562;294.0740389;442.5993344;407.5003244;34830.22596;1.68366122;0.0577431;1.860298608;102.6563356;190.9714382;9;69.99;4;63.99;400.9358243;2116.351904;95.0536939;5.278530317;0.915884653;86.67693597;170.2945511;0;0;0;0;0;0;10;102.6562813;126.9601521
CID=1523248250;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1704816703;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=400854788;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-546876767;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1850838682;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1669270229;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1321735152;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=374003597;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-929958318;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1467762380;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523243001;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1704811454;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=400849539;12;25;10.7949832;4;19;3.8;1.734475823;147.9948717;21.11717765;226.0632575;417.8240645;409.2305349;19394.29242;0.713210222;0.007889464;12.10161233;10.79498922;130.6367746;12;25;4;19;443.0145314;665.3809326;34.73756395;1.501939294;0.706259838;58.91503045;23.222741;0;0;0;0;0;0;10;10.7949832;16.70831044
CID=-546882016;12;27.5;11.11275159;4;21.5;4.3;1.734475823;147.9948717;21.11717765;229.5812925;419.3925397;409.2305349;19423.92946;0.591995163;0.008130408;9.570214643;11.11275833;106.3514825;12;27.5;4;21.5;443.0145314;716.3448726;38.93913945;1.616978274;0.709160536;42.77636333;23.80855765;0;0;0;0;0;0;10.05764524;11.11275159;29.80314543
CID=-1850843931;12;30;13.02925988;4;24;4.8;1.734475823;147.9948717;21.11717765;233.1225601;420.934358;409.2305349;20391.1079;0.600579704;0.00884177;8.117638662;13.02926624;105.7668754;12;30;4;24;443.0145314;770.1963031;42.75330956;1.738535078;0.725839105;28.25643628;27.27315446;0;0;0;0;0;0;10;13.02925988;36.73661594
CID=-1669275478;12;32.5;15.6765552;4;26.5;5.3;1.734475823;147.9948717;21.11717765;236.6880382;422.4497275;409.2305349;21472.13867;0.646473369;0.009826715;7.11534344;15.67656293;111.5441292;12;32.5;4;26.5;443.0145314;827.0395933;46.30183663;1.866845294;0.746729595;41.45804479;31.89651704;0;0;0;0;0;0;10;15.6765552;44.27492063
CID=1321729903;12;35;18.17229673;4;29;5.8;1.734475823;147.9948717;21.11717765;240.2787811;423.9388593;409.2305349;22500.52754;0.692352386;0.010826306;6.436945843;18.17230604;116.9741498;12;35;4;29;443.0145314;886.9809836;49.32844013;2.002148735;0.76436143;47.06099196;36.12160621;0;0;0;0;0;0;10;18.17229673;52.56531055
CID=373998348;12;37.5;20.80627779;4;31.5;6.3;1.734475823;147.9948717;21.11717765;243.8959281;425.401968;409.2305349;23550.61776;0.738129632;0.011927627;5.86545619;20.80628831;122.0383726;12;37.5;4;31.5;443.0145314;950.1286888;52.29593791;2.144689669;0.781027618;47.34059157;40.47473339;0;0;0;0;0;0;10;20.80627779;59.35359478
CID=-929963567;12;40;24.01731118;4;34;6.8;1.734475823;147.9948717;21.11717765;247.5407141;426.8392717;409.2305349;24461.3824;0.783651398;0.013284461;5.275710863;24.01732345;126.7084542;12;40;4;34;443.0145314;1016.593022;55.70659899;2.294717103;0.79895036;56.80806104;45.67311014;0;0;0;0;0;0;10;24.01731118;68.71216012
CID=-1467755077;12;42.5;28.00830752;4;36.5;7.3;1.734475823;147.9948717;21.11717765;251.2144813;428.250999;409.2305349;25510.50232;0.848553599;0.014987132;4.787329471;28.00832738;134.0850911;12;42.5;4;36.5;443.0145314;1086.486544;59.04138843;2.452485115;0.81803929;47.59939783;52.01981302;0;0;0;0;0;0;10;28.00830752;79.30217897
CID=1523250304;12;45;31.83347955;4;39;7.8;1.734475823;147.9948717;21.11717765;254.9186936;429.6373654;409.2305349;26211.09387;0.901426067;0.01672171;4.369632822;31.83350224;139.1007162;12;45;4;39;443.0145314;1159.924238;62.30363739;2.618253254;0.833503407;66.50793759;58.0273607;0;0;0;0;0;0;10;31.83347955;90.17385312
CID=1704818757;12;47.5;36.20592961;4;41.5;8.3;1.734475823;147.9948717;21.11717765;258.6549528;430.998607;409.2305349;27110.08003;0.965697551;0.018752572;4.01620426;36.20594509;145.4104709;12;47.5;4;41.5;443.0145314;1237.023721;65.46014308;2.79228701;0.848328729;92.42689667;64.84425269;0;0;0;0;0;0;10;36.20592961;102.0197991
CID=400856842;12;50;40.33720664;4;44;8.8;1.734475823;147.9948717;21.11717765;262.4250186;432.3349613;409.2305349;28000.3215;1.010524778;0.020803898;3.677759617;40.33722355;148.3506118;12;50;4;44;443.0145314;1317.90549;68.79489554;2.974858377;0.859993973;68.74652187;71.26337235;0;0;0;0;0;0;10;40.33720664;109.7482626
CID=-546874713;12;52.5;45.51938002;4;46.5;9.3;1.734475823;147.9948717;21.11717765;266.2308322;433.6466726;409.2305349;29046.93742;1.089434503;0.023382647;3.422469866;45.5194103;155.7888101;12;52.5;4;46.5;443.0145314;1402.693214;71.69788778;3.166246511;0.871980318;54.69823508;79.3132454;0;0;0;0;0;0;10;45.51938002;121.4230265
CID=-1850836628;12;55;50.81450947;4;49;9.8;1.734475823;147.9948717;21.11717765;270.0745452;434.9339937;409.2305349;29739.90643;1.145806394;0.026157864;3.137800028;50.81452651;159.4458227;12;55;4;49;443.0145314;1491.514087;75.1396621;3.366738517;0.881758513;74.64660112;87.55763007;0;0;0;0;0;0;10;50.81450947;126.9601507
CID=-1669268175;12;57.5;56.58015959;4;51.5;10.3;1.734475823;147.9948717;21.11717765;273.9585546;436.1971873;409.2305349;30798.7105;1.215831964;0.029296567;2.906812307;56.58019168;164.4679975;12;57.5;4;51.5;443.0145314;1584.499235;78.28299371;3.576630387;0.890155595;54.28256596;96.57267569;0;0;0;0;0;0;10;56.58015959;126.9601076
CID=1321737206;12;60;62.88560712;4;54;10.8;1.734475823;147.9948717;21.11717765;277.8855466;437.4365287;409.2305349;31259.83326;1.298015904;0.032863923;2.711078201;62.88563853;170.4878838;12;60;4;54;443.0145314;1681.784218;81.21592483;3.796228112;0.897243219;59.37232402;106.4871163;0;0;0;0;0;0;10;62.88560712;126.9601647
CID=374005651;12;62.5;70.12010118;4;56.5;11.3;1.734475823;147.9948717;21.11717765;281.8585511;438.6523075;409.2305349;31994.01566;1.377034866;0.037075437;2.501358892;70.12015081;175.3956627;12;62.5;4;56.5;443.0145314;1783.509619;84.57252119;4.025849024;0.903327192;61.82591851;117.937939;0;0;0;0;0;0;10;70.12010118;126.9601099
CID=-929956264;12;65;76.17615613;4;59;11.8;1.734475823;147.9948717;21.11717765;285.8810109;439.844831;409.2305349;32627.24164;1.453811114;0.041040138;2.354106681;76.17620321;179.3269089;12;65;4;59;443.0145314;1889.821762;87.17646475;4.265823415;0.907149678;62.69957655;127.5839806;0;0;0;0;0;0;10;76.17615613;126.9602064
CID=-1467751878;12;67.5;84.62978626;4;61.5;12.3;1.734475823;147.9948717;21.11717765;289.9568714;441.0144279;409.2305349;33105.21521;1.526716483;0.046422165;2.151688898;84.62983116;182.0970681;12;67.5;4;61.5;443.0145314;2000.873581;90.92817069;4.516496501;0.911066012;73.03058355;141.1332704;0;0;0;0;0;0;10;84.62978626;126.9601633
CID=1523253503;12;69.99;94.71073085;4;63.99;12.798;1.734475823;147.9948717;21.11717765;294.0740389;442.1569087;409.2305349;33527.2348;1.642404495;0.052998992;1.996958713;94.71079469;189.1335467;12;69.99;4;63.99;443.0145314;2116.351904;94.08743998;4.777161365;0.914208557;98.62109363;157.4019015;0;0;0;0;0;0;10;94.71073085;126.9601285
CID=1704821956;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=400860041;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-546871514;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1850833429;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1669264976;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1321740405;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=374008850;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-929953065;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1467753031;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523252350;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1704820803;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=400858888;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-546872667;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1850834582;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1669266129;15;30;12.31977905;4;24;4.8;1.733302077;147.7132319;23.23465804;233.1225601;420.5719085;410.936444;19413.23675;0.708050245;0.008553361;10.21942838;12.31978535;125.9011641;15;30;4;24;488.3738644;770.1963031;40.74601215;1.5770629;0.719824427;49.35729809;26.00353175;0;0;0;0;0;0;10.02660121;12.31977905;30.11972306
CID=1321739252;15;32.5;13.07418772;4;26.5;5.3;1.733302077;147.7132319;23.23465804;236.6880382;422.0841;410.936444;19774.25814;0.636907439;0.008949375;8.48848409;13.07419614;110.9801059;15;32.5;4;26.5;488.3738644;827.0395933;44.58795514;1.693455882;0.726213859;39.50447999;27.35308022;0;0;0;0;0;0;10;13.07418772;37.53193282
CID=374007697;15;35;15.7101377;4;29;5.8;1.733302077;147.7132319;23.23465804;240.2787811;423.5700615;410.936444;21220.51834;0.659307904;0.009945684;7.161994025;15.71014241;112.5159461;15;35;4;29;488.3738644;886.9809836;48.7550688;1.816192569;0.746979602;23.46348203;31.95414159;0;0;0;0;0;0;10;15.7101377;45.28844761
CID=-929954218;15;37.5;18.45865812;4;31.5;6.3;1.733302077;147.7132319;23.23465804;243.8959281;425.0300058;410.936444;21916.12575;0.724943095;0.011042724;6.560324163;18.45867148;121.0948685;15;37.5;4;31.5;488.3738644;950.1286888;51.50940351;1.945494544;0.766266168;54.31687852;36.59961908;0;0;0;0;0;0;10;18.45865812;53.91287223
CID=-1467758280;15;40;21.4735296;4;34;6.8;1.733302077;147.7132319;23.23465804;247.5407141;426.4641492;410.936444;23245.98507;0.789920263;0.012292111;6.010632959;21.47354511;129.069598;15;40;4;34;488.3738644;1016.593022;54.32966127;2.081587686;0.78495836;33.78107639;41.56357601;0;0;0;0;0;0;10;21.4735296;63.30682147
CID=1523247101;15;42.5;24.76818486;4;36.5;7.3;1.733302077;147.7132319;23.23465804;251.2144813;427.8727119;410.936444;23884.66052;0.851714214;0.013706865;5.492423912;24.76820217;136.0374659;15;42.5;4;36.5;488.3738644;1086.486544;57.28891482;2.224702473;0.802796361;61.26122158;46.87538683;0;0;0;0;0;0;10;24.76818486;70.55688865
CID=1704815554;15;45;28.93002629;4;39;7.8;1.733302077;147.7132319;23.23465804;254.9186936;429.2559259;410.936444;25133.4228;0.910133147;0.015506248;4.908285422;28.93004664;141.9969262;15;45;4;39;488.3738644;1159.924238;60.91942981;2.37507435;0.822001359;51.24935968;53.47273212;0;0;0;0;0;0;10;28.93002629;81.35336671
CID=400853639;15;47.5;32.63461138;4;41.5;8.3;1.733302077;147.7132319;23.23465804;258.6549528;430.6140085;410.936444;25730.14181;0.960903318;0.017237052;4.48381996;32.63462659;146.3277901;15;47.5;4;41.5;488.3738644;1237.023721;64.08501035;2.532944147;0.836432334;65.00182013;59.27937427;0;0;0;0;0;0;10;32.63461138;92.94940537
CID=-546877916;15;50;36.94300235;4;44;8.8;1.733302077;147.7132319;23.23465804;262.4250186;431.9472006;410.936444;26608.47092;1.017920238;0.01928984;4.09205174;36.94302883;151.1727854;15;50;4;44;488.3738644;1317.90549;67.37747715;2.698558596;0.8505647;80.1564112;65.99042418;0;0;0;0;0;0;10;36.94300235;104.9514224
CID=-1850839831;15;52.5;41.20926908;4;46.5;9.3;1.733302077;147.7132319;23.23465804;266.2308322;433.255745;410.936444;27417.31659;1.067177164;0.02144232;3.747370827;41.20929884;154.4265243;15;52.5;4;46.5;488.3738644;1402.693214;70.6500881;2.872170926;0.862202486;82.82542702;72.61757311;0;0;0;0;0;0;10;41.20926908;116.6989069
CID=-1669271378;15;55;46.82974618;4;49;9.8;1.733302077;147.7132319;23.23465804;270.0745452;434.5398927;410.936444;28447.03628;1.159806699;0.024257835;3.488648187;46.82976473;163.3725738;15;55;4;49;488.3738644;1491.514087;73.50259795;3.054041576;0.874611184;62.25536447;81.35096809;0;0;0;0;0;0;10;46.82974618;125.594405
CID=1321734003;15;57.5;51.70400457;4;51.5;10.3;1.733302077;147.7132319;23.23465804;273.9585546;435.7999048;410.936444;29245.40662;1.208608071;0.026937422;3.201928485;51.70402252;165.5525825;15;57.5;4;51.5;488.3738644;1584.499235;76.83001585;3.244439047;0.883193567;62.39517491;88.94554718;0;0;0;0;0;0;10;51.70400457;126.9601423
CID=374002448;15;60;58.18955761;4;54;10.8;1.733302077;147.7132319;23.23465804;277.8855466;437.0360547;410.936444;30236.28143;1.298201662;0.030463594;2.968347041;58.18958958;172.7268961;15;60;4;54;488.3738644;1681.784218;79.89668289;3.443640909;0.892151106;70.309522;99.09748943;0;0;0;0;0;0;10;58.18955761;126.9600795
CID=-929959467;15;62.5;63.96241868;4;56.5;11.3;1.733302077;147.7132319;23.23465804;281.8585511;438.2486307;410.936444;30883.0579;1.356079293;0.033909018;2.736604069;63.9624342;175.0398577;15;62.5;4;56.5;488.3738644;1783.509619;83.17256743;3.651935022;0.898272887;57.1098725;108.1863498;0;0;0;0;0;0;10;63.96241868;126.9601563
CID=-1467767377;15;65;71.26774858;4;59;11.8;1.733302077;147.7132319;23.23465804;285.8810109;439.4379385;410.936444;31434.16908;1.454673765;0.038277224;2.55255434;71.26777081;181.9148577;15;65;4;59;488.3738644;1889.821762;86.07443251;3.869621;0.904129985;60.69203535;119.7617347;0;0;0;0;0;0;10;71.26774858;126.9601981
CID=1523238004;15;67.5;78.96951746;4;61.5;12.3;1.733302077;147.7132319;23.23465804;289.9568714;440.6043052;410.936444;32114.82424;1.552035175;0.043140377;2.377682528;78.96956376;187.764552;15;67.5;4;61.5;488.3738644;2000.873581;89.02512111;4.097011996;0.908604092;61.82958446;132.0507362;0;0;0;0;0;0;10;78.96951746;126.9602018
CID=1704806457;15;69.99;85.65946587;4;63.99;12.798;1.733302077;147.7132319;23.23465804;294.0740389;441.7435531;410.936444;32724.15732;1.630218623;0.047874837;2.224052791;85.65950854;190.5112691;15;69.99;4;63.99;488.3738644;2116.351904;91.80383311;4.333466752;0.911452945;64.60284387;142.7897725;0;0;0;0;0;0;10;85.65946587;126.9601554
CID=400844542;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-546887013;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1850848928;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1669280475;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1321724906;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=373993351;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-929968564;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1467764178;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1523241203;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1704809656;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=400847741;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-546883814;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1850845729;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1669277276;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1321728105;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=373996550;18;32.5;12.83898754;4;26.5;5.3;1.732200128;147.3720871;25.52110016;236.6880382;421.741208;412.6163379;19385.84009;0.781036377;0.008795351;10.70227111;12.83899467;137.4064017;18;32.5;4;26.5;537.1767076;827.0395933;42.79961128;1.539604345;0.724244027;47.22259583;26.93406304;0;0;0;0;0;0;10;12.83898754;32.33253214
CID=-929965365;18;35;13.11203476;4;29;5.8;1.732200128;147.3720871;25.52110016;240.2787811;423.224191;412.6163379;19415.26049;0.667938662;0.009059894;8.779023425;13.11204123;115.1109171;18;35;4;29;537.1767076;886.9809836;46.65538325;1.651190327;0.726528959;37.69414478;27.42036003;0;0;0;0;0;0;10;13.11203476;38.23296194
CID=-12886574;18;37.5;15.95790928;4;31.5;6.3;1.732200128;147.3720871;25.52110016;243.8959281;424.6811621;412.6163379;20712.94498;0.723277257;0.010137882;7.647089393;15.95791927;122.0316352;18;37.5;4;31.5;537.1767076;950.1286888;50.1230766;1.768745136;0.748813246;27.86749421;32.37863391;0;0;0;0;0;0;10;15.95790928;46.29625285
CID=-113643123;18;40;19.04158322;4;34;6.8;1.732200128;147.3720871;25.52110016;247.5407141;426.1123361;412.6163379;21477.58955;0.778466522;0.011365196;6.748691983;19.04159311;128.5058468;18;40;4;34;537.1767076;1016.593022;53.53542001;1.892474129;0.77007171;54.58201333;37.56884883;0;0;0;0;0;0;10;19.04158322;55.19074482
CID=-1699930040;18;42.5;21.95460269;4;36.5;7.3;1.732200128;147.3720871;25.52110016;251.2144813;427.5179313;412.6163379;22698.36779;0.83364133;0.012606965;6.128609507;21.95461437;134.5512584;18;42.5;4;36.5;537.1767076;1086.486544;56.4863798;2.022586848;0.787723133;40.25544096;42.34557062;0;0;0;0;0;0;10;21.95460269;64.85795766
CID=1008750339;18;45;25.04093642;4;39;7.8;1.732200128;147.3720871;25.52110016;254.9186936;428.8981768;412.6163379;23514.98877;0.888686724;0.013978096;5.596585018;25.0409495;140.1438028;18;45;4;39;537.1767076;1159.924238;59.40719955;2.159297345;0.804162912;54.61662724;47.31104369;0;0;0;0;0;0;10;25.04093642;72.31512243
CID=-933766938;18;47.5;28.90267538;4;41.5;8.3;1.732200128;147.3720871;25.52110016;258.6549528;430.2532906;412.6163379;24517.11382;0.943377879;0.015703511;5.02526799;28.90269042;145.243765;18;47.5;4;41.5;537.1767076;1237.023721;62.83898649;2.302824571;0.821886014;53.99814461;53.42966574;0;0;0;0;0;0;10;28.90267538;83.33878791
CID=-1034523487;18;50;33.75055633;4;44;8.8;1.732200128;147.3720871;25.52110016;262.4250186;431.583511;412.6163379;25427.9404;1.035173907;0.017890201;4.606561853;33.75058008;155.4741347;18;50;4;44;537.1767076;1317.90549;65.88779405;2.453392843;0.840347719;47.5996433;61.02081335;0;0;0;0;0;0;10;33.75055633;95.47330658
CID=1674156892;18;52.5;38.01972519;4;46.5;9.3;1.732200128;147.3720871;25.52110016;266.2308322;432.8890789;412.6163379;26126.68586;1.089819524;0.01998013;4.196076313;38.0197523;159.5337821;18;52.5;4;46.5;537.1767076;1402.693214;69.1574355;2.611232383;0.853706207;66.5080205;67.66383675;0;0;0;0;0;0;10;38.01972519;107.8119444
CID=87869975;18;55;42.95786957;4;49;9.8;1.732200128;147.3720871;25.52110016;270.0745452;434.1702437;412.6163379;26976.01933;1.162294358;0.022453146;3.856696153;42.95788801;165.6755214;18;55;4;49;537.1767076;1491.514087;72.26803879;2.77657997;0.866388884;92.10278913;75.33309769;0;0;0;0;0;0;10;42.95786957;121.2506766
CID=1828874154;18;57.5;47.68366141;4;51.5;10.3;1.732200128;147.3720871;25.52110016;273.9585546;435.4272651;412.6163379;27797.06574;1.216175985;0.024987996;3.536477524;47.68368098;168.632266;18;57.5;4;51.5;537.1767076;1584.499235;75.50216772;2.94967971;0.876247562;70.64525542;82.67966858;0;0;0;0;0;0;10;47.68366141;126.9601104
CID=1728117605;18;60;53.14585888;4;54;10.8;1.732200128;147.3720871;25.52110016;277.8855466;436.660415;412.6163379;28818.80199;1.289555935;0.027986073;3.269168837;53.14589125;173.7428915;18;60;4;54;537.1767076;1681.784218;78.55652337;3.130783957;0.885406275;54.69819968;91.19748774;0;0;0;0;0;0;10;53.14585888;126.9600564
CID=-12883375;18;62.5;59.59196595;4;56.5;11.3;1.732200128;147.3720871;25.52110016;281.8585511;437.8699799;412.6163379;29354.42914;1.378814131;0.031599074;3.025418442;59.59198292;180.2906842;18;62.5;4;56.5;537.1767076;1783.509619;81.62048421;3.320154418;0.893780842;81.87819562;101.3007291;0;0;0;0;0;0;10;59.59196595;126.96014
CID=-113639924;18;65;65.45738419;4;59;11.8;1.732200128;147.3720871;25.52110016;285.8810109;439.0562642;412.6163379;30528.30914;1.431632142;0.035197454;2.771854161;65.45740038;181.4383676;18;65;4;59;537.1767076;1889.821762;85.03543823;3.518063488;0.899625637;54.89897519;110.5484624;0;0;0;0;0;0;10;65.45738419;126.9601156
CID=-1699926841;18;67.5;72.15093471;4;61.5;12.3;1.732200128;147.3720871;25.52110016;289.9568714;440.2195938;412.6163379;30956.64009;1.514717165;0.039429022;2.575077803;72.15098477;185.7943994;18;67.5;4;61.5;537.1767076;2000.873581;88.02173582;3.724795868;0.904721398;56.91880442;121.1666712;0;0;0;0;0;0;10;72.15093471;126.9601968
CID=1008753538;18;69.99;79.92359214;4;63.99;12.798;1.732200128;147.3720871;25.52110016;294.0740389;441.3558019;412.6163379;31609.69945;1.600822047;0.044479248;2.374330371;79.92363994;189.7651257;18;69.99;4;63.99;537.1767076;2116.351904;91.27801508;3.93976856;0.909062152;59.09534988;133.5787743;0;0;0;0;0;0;10;79.92359214;126.9601964
CID=-933763739;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1034520288;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1674160091;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87873174;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1828877353;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1728120804;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-12884528;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-113641077;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
