PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1699927994;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1008752385;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-933764892;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1034521441;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1674158938;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87872021;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1828876200;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1728119651;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-12889777;21;35;13.57322291;4;29;5.8;1.731160361;146.9697503;27.98784959;240.2787811;422.8981641;414.2683889;19191.75765;0.91786469;0.009110681;11.76572389;13.57323349;159.6989175;21;35;4;29;589.589206;886.9809836;44.30146002;1.504405058;0.730327941;59.29222537;28.23717075;0;0;0;0;0;0;10;13.57322291;24.48546507
CID=-113646326;21;37.5;14.04437752;4;31.5;6.3;1.731160361;146.9697503;27.98784959;243.8959281;424.3523278;414.2683889;19257.3733;0.771537506;0.009447819;9.359521975;14.04438645;131.4487436;21;37.5;4;31.5;589.589206;950.1286888;48.38110713;1.611509639;0.734131952;42.70075585;29.06594319;0;0;0;0;0;0;10.09869489;14.04437752;38.79280082
CID=-1699933243;21;40;16.58378845;4;34;6.8;1.731160361;146.9697503;27.98784959;247.5407141;425.7806976;414.2683889;20216.18935;0.791648599;0.010459126;7.958957334;16.58379667;131.9897302;21;40;4;34;589.589206;1016.593022;52.0661066;1.724239541;0.753358906;29.21928187;33.44550929;0;0;0;0;0;0;10;16.58378845;47.25006885
CID=1008747136;21;42.5;19.81983259;4;36.5;7.3;1.731160361;146.9697503;27.98784959;251.2144813;427.1834905;414.2683889;21288.92352;0.845621461;0.011765092;6.9567585;19.81984622;137.8818836;21;42.5;4;36.5;589.589206;1086.486544;55.56039972;1.842785677;0.775006019;23.18337408;38.85536392;0;0;0;0;0;0;10;19.81983259;56.36886179
CID=-933770141;21;45;22.99947641;4;39;7.8;1.731160361;146.9697503;27.98784959;254.9186936;428.5609277;414.2683889;22147.70358;0.912380324;0.013128657;6.321337504;22.9994881;145.3875267;21;45;4;39;589.589206;1159.924238;58.44894464;1.967343069;0.793534742;51.65597229;44.03601394;0;0;0;0;0;0;10;22.99947641;66.33008053
CID=-1034526690;21;47.5;26.23188837;4;41.5;8.3;1.731160361;146.9697503;27.98784959;258.6549528;429.9132426;414.2683889;23307.48411;0.972622139;0.014587454;5.769809388;26.23190177;151.3530731;21;47.5;4;41.5;589.589206;1237.023721;61.32554434;2.098111208;0.809945704;38.46974991;49.20731258;0;0;0;0;0;0;10;26.23188837;76.52634152
CID=1674153689;21;50;29.92988719;4;44;8.8;1.731160361;146.9697503;27.98784959;262.4250186;431.240656;414.2683889;23936.54966;1.032612594;0.016297576;5.238753392;29.92990218;156.7953766;21;50;4;44;589.589206;1317.90549;64.41111406;2.235294467;0.826125402;63.1191064;55.04464778;0;0;0;0;0;0;10;29.92988719;85.38802792
CID=87866772;21;52.5;34.50494942;4;46.5;9.3;1.731160361;146.9697503;27.98784959;266.2308322;432.5434123;414.2683889;25098.78712;1.092176692;0.018434096;4.685794271;34.50496533;161.6831689;21;52.5;4;46.5;589.589206;1402.693214;67.97066096;2.379102602;0.842890067;49.71467573;62.19657009;0;0;0;0;0;0;10;34.50494942;97.77199819
CID=1828870951;21;55;38.75675754;4;49;9.8;1.731160361;146.9697503;27.98784959;270.0745452;433.8217595;414.2683889;25647.94946;1.151742446;0.020568956;4.285035763;38.75677578;166.0741703;21;55;4;49;589.589206;1491.514087;71.08311483;2.529751344;0.855774248;65.28369617;68.80883473;0;0;0;0;0;0;10;38.75675754;110.870948
CID=1728114402;21;57.5;43.71962431;4;51.5;10.3;1.731160361;146.9697503;27.98784959;273.9585546;435.0759557;414.2683889;26479.96118;1.221105005;0.02311375;3.918901875;43.71965575;171.3330409;21;57.5;4;51.5;589.589206;1584.499235;74.27503514;2.687463099;0.868116521;80.15641463;76.51639289;0;0;0;0;0;0;10;43.71962431;124.4588112
CID=-12882474;21;60;48.37301052;4;54;10.8;1.731160361;146.9697503;27.98784959;277.8855466;436.3062712;414.2683889;27240.44144;1.270849298;0.025687659;3.583029452;48.37304344;173.3220394;21;60;4;54;589.589206;1681.784218;77.53643974;2.852467788;0.877525464;82.82545033;83.75282424;0;0;0;0;0;0;10;48.37301052;126.9601214
CID=-113639023;21;62.5;54.73063796;4;56.5;11.3;1.731160361;146.9697503;27.98784959;281.8585511;437.5129913;414.2683889;28199.4785;1.378038449;0.029147127;3.333886593;54.7306702;182.4658476;21;62.5;4;56.5;589.589206;1783.509619;80.36479594;3.025003852;0.887685153;66.62207133;93.67583791;0;0;0;0;0;0;10;54.73063796;126.9601101
CID=-1699925940;21;65;60.47864851;4;59;11.8;1.731160361;146.9697503;27.98784959;285.8810109;438.6964189;414.2683889;29018.65291;1.448244116;0.032569697;3.074410786;60.47866654;185.9362647;21;65;4;59;589.589206;1889.821762;83.47379937;3.20531947;0.894761693;59.33084564;102.6953077;0;0;0;0;0;0;10;60.47864851;126.9601687
CID=1008754439;21;67.5;67.03313972;4;61.5;12.3;1.731160361;146.9697503;27.98784959;289.9568714;439.8568787;414.2683889;29802.89922;1.520253667;0.03659485;2.819276425;67.03317158;188.9850403;21;67.5;4;61.5;589.589206;2000.873581;86.79420247;3.393674037;0.900960434;70.31016391;113.0419979;0;0;0;0;0;0;10;67.03313972;126.9602072
CID=-933762838;21;69.99;74.15462713;4;63.99;12.798;1.731160361;146.9697503;27.98784959;294.0740389;440.9902142;414.2683889;30638.12455;1.615843497;0.041173358;2.619056118;74.15467637;194.2152589;21;69.99;4;63.99;589.589206;2116.351904;89.72798617;3.589536379;0.905982668;54.28285267;124.3582009;0;0;0;0;0;0;10;74.15462713;126.9601663
CID=-1034519387;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1674160992;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87874075;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1828878254;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1728121705;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-12879275;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-113635824;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699922741;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1008757638;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-933759639;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1034516188;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1674164191;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87877274;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1828881453;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1728124904;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-12880428;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-113636977;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699923894;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1008756485;24;40;15.45162096;4;34;6.8;1.73017313;146.504471;30.64715783;247.5407141;425.4661042;415.8906381;19204.49255;0.912257614;0.010000639;9.939307801;15.45162934;153.5785;24;40;4;34;645.7808169;1016.593022;50.26135318;1.574207526;0.745045567;49.15685838;31.50991433;0;0;0;0;0;0;10.10006294;15.45162096;39.1373077
CID=-933760792;24;42.5;16.60063314;4;36.5;7.3;1.73017313;146.504471;30.64715783;251.2144813;426.8662342;415.8906381;19623.58447;0.835849274;0.010594891;8.291512428;16.600644;137.644446;24;42.5;4;36.5;645.7808169;1086.486544;53.9991541;1.682438554;0.753479583;39.50447873;33.47412422;0;0;0;0;0;0;10;16.60063314;48.12044463
CID=-1034517341;24;45;19.73344615;4;39;7.8;1.73017313;146.504471;30.64715783;254.9186936;428.2410085;415.8906381;20975.23502;0.863652637;0.011888097;7.045083247;19.73345658;139.0238443;24;45;4;39;645.7808169;1159.924238;57.89269009;1.79615778;0.7744664;24.49161127;38.71295827;0;0;0;0;0;0;10;19.73344615;57.48632805
CID=1674163038;24;47.5;22.89294397;4;41.5;8.3;1.73017313;146.504471;30.64715783;258.6549528;429.5906578;415.8906381;21583.94762;0.929621492;0.013267995;6.384920301;22.89295175;146.1696724;24;47.5;4;41.5;645.7808169;1237.023721;60.8053771;1.915547333;0.792954068;54.34124807;43.86413178;0;0;0;0;0;0;10;22.89294397;67.83484547
CID=87876121;24;50;26.23971078;4;44;8.8;1.73017313;146.504471;30.64715783;262.4250186;430.9154035;415.8906381;22841.62015;0.995487217;0.014794425;5.822205596;26.23972306;152.7730624;24;50;4;44;645.7808169;1317.90549;63.68302552;2.040793804;0.809982711;33.78101058;49.21973533;0;0;0;0;0;0;10;26.23971078;79.00427163
CID=1828880300;24;52.5;29.86286216;4;46.5;9.3;1.73017313;146.504471;30.64715783;266.2308322;432.2154877;415.8906381;23443.02665;1.063046117;0.016510524;5.327525452;29.86288418;159.0952755;24;52.5;4;46.5;645.7808169;1402.693214;66.56713532;2.172088699;0.825854487;61.2610225;54.93941027;0;0;0;0;0;0;10;29.86286216;87.34412576
CID=1728123751;24;55;34.42365679;4;49;9.8;1.73017313;146.504471;30.64715783;270.0745452;433.4911567;415.8906381;24527.4315;1.126315993;0.018683899;4.770989975;34.42367271;164.2349974;24;55;4;49;645.7808169;1491.514087;70.03428396;2.309628976;0.842620051;51.24972747;62.06992072;0;0;0;0;0;0;10;34.42365679;99.92389816
CID=-12885677;24;57.5;40.26093892;4;51.5;10.3;1.73017313;146.504471;30.64715783;273.9585546;434.7426674;415.8906381;25303.42819;1.252515117;0.021488232;4.415494543;40.26096701;177.7720801;24;57.5;4;51.5;645.7808169;1584.499235;72.8364648;2.453617688;0.859796889;47.60138094;71.14495494;0;0;0;0;0;0;10;40.26093892;113.6981301
CID=-113642226;24;60;44.98492441;4;54;10.8;1.73017313;146.504471;30.64715783;277.8855466;435.9702886;415.8906381;26004.2304;1.307896606;0.024012336;4.012372258;44.98495632;180.4963908;24;60;4;54;645.7808169;1681.784218;76.11936763;2.604264751;0.870863974;66.50820547;78.48248654;0;0;0;0;0;0;10;44.98492441;126.9601392
CID=-1699929143;24;62.5;50.47348989;4;56.5;11.3;1.73017313;146.504471;30.64715783;281.8585511;437.1743042;415.8906381;26806.17741;1.387319318;0.027015399;3.684017715;50.47350962;185.9453036;24;62.5;4;56.5;645.7808169;1783.509619;79.21228543;2.761787858;0.881193619;91.92281678;87.02578243;0;0;0;0;0;0;10;50.47348989;126.9600756
CID=1008751236;24;65;55.83198036;4;59;11.8;1.73017313;146.504471;30.64715783;285.8810109;438.355016;415.8906381;27565.37245;1.451523935;0.030159892;3.379998652;55.83200025;188.7120856;24;65;4;59;645.7808169;1889.821762;82.37128792;2.926413594;0.889179822;72.16660543;95.40021744;0;0;0;0;0;0;10;55.83198036;126.9601213
CID=-933766041;24;67.5;61.54200583;4;61.5;12.3;1.73017313;146.504471;30.64715783;289.9568714;439.5127473;415.8906381;28560.02772;1.517268202;0.033677732;3.104793146;61.54203862;191.0752997;24;67.5;4;61.5;645.7808169;2000.873581;85.54178213;3.098378782;0.895889728;54.69818468;104.3693784;0;0;0;0;0;0;10;61.54200583;126.9601703
CID=-1034522590;24;69.99;68.68334844;4;63.99;12.798;1.73017313;146.504471;30.64715783;294.0740389;440.6433515;415.8906381;29079.74723;1.622875808;0.03810442;2.878325974;68.6833992;197.6932119;24;69.99;4;63.99;645.7808169;2116.351904;88.47956852;3.277198468;0.902264657;62.56614231;115.6574495;0;0;0;0;0;0;10;68.68334844;126.9601391
CID=1674157789;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87870872;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1828875051;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1728118502;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-12894774;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-113651323;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699938240;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1008742139;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-933775138;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1034531687;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1674148692;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=87861775;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1828865954;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1728109405;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-12891575;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-113648124;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1699935041;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1008745338;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-933771939;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1034528488;27;42.5;16.34603079;4;36.5;7.3;1.729228692;145.9744296;33.51230353;251.2144813;426.56299;417.4809759;19201.99024;1.016897012;0.01041181;10.34353892;16.34604006;169.0759015;27;42.5;4;36.5;705.9243933;1086.486544;52.42073299;1.539097607;0.751646507;47.90063576;33.04111477;0;0;0;0;0;0;10;16.34603079;41.12774496
CID=1674151891;27;45;16.54162662;4;39;7.8;1.729228692;145.9744296;33.51230353;254.9186936;427.9352147;417.4809759;19238.81632;0.869837066;0.010713271;8.548290331;16.54163503;141.4026988;27;45;4;39;705.9243933;1159.924238;56.1320243;1.643128144;0.75305652;38.03645319;33.37387518;0;0;0;0;0;0;10;16.54162662;48.87531654
CID=87864974;27;47.5;20.0625631;4;41.5;8.3;1.729228692;145.9744296;33.51230353;258.6549528;429.282307;417.4809759;20487.55816;0.9417682;0.012161366;7.455538176;20.06257554;149.5772978;27;47.5;4;41.5;705.9243933;1237.023721;59.49853241;1.752345907;0.776511503;27.48589198;39.25496253;0;0;0;0;0;0;10;20.0625631;58.57747471
CID=1828869153;27;50;23.85293346;4;44;8.8;1.729228692;145.9744296;33.51230353;262.4250186;430.6045032;417.4809759;21235.67686;1.013514263;0.013794528;6.588344493;23.85294583;157.1514243;27;50;4;44;705.9243933;1317.90549;62.80740683;1.866921589;0.798091721;51.3115318;45.40931933;0;0;0;0;0;0;10;23.85293346;69.19734616
CID=1728112604;27;52.5;27.41456823;4;46.5;9.3;1.729228692;145.9744296;33.51230353;266.2308322;431.9020286;417.4809759;22297.37119;1.085247645;0.015440368;5.987465287;27.41458268;164.1438622;27;52.5;4;46.5;705.9243933;1402.693214;65.70435381;1.987030379;0.815402614;44.61774078;51.08169692;0;0;0;0;0;0;10;27.41456823;80.6497512
CID=1068842605;27;55;31.15049274;4;49;9.8;1.729228692;145.9744296;33.51230353;270.0745452;433.175133;417.4809759;23218.81401;1.156819487;0.01724769;5.474152378;31.15050874;170.5226315;27;55;4;49;705.9243933;1491.514087;68.56048848;2.112852454;0.830925443;46.19207304;56.95854185;0;0;0;0;0;0;10;31.15049274;89.91105204
CID=-235119310;27;57.5;35.55889237;4;51.5;10.3;1.729228692;145.9744296;33.51230353;273.9585546;434.4240717;417.4809759;23956.3065;1.228023423;0.019422958;4.95653248;35.55891052;176.248895;27;57.5;4;51.5;705.9243933;1584.499235;71.70431341;2.244573569;0.846306657;59.86761444;63.83758735;0;0;0;0;0;0;10;35.55889237;102.1624295
CID=-618200861;27;60;40.70672849;4;54;10.8;1.729228692;145.9744296;33.51230353;277.8855466;435.6491124;417.4809759;25018.8375;1.298799372;0.022026218;4.453965668;40.70674753;181.3064559;27;60;4;54;705.9243933;1681.784218;75.11955036;2.382385755;0.860939906;48.71898123;71.83719086;0;0;0;0;0;0;10;40.70672849;116.2504118
CID=-1922162776;27;62.5;45.57871521;4;56.5;11.3;1.729228692;145.9744296;33.51230353;281.8585511;436.8505378;417.4809759;25526.26849;1.369525722;0.024679026;4.07511077;45.57873634;185.7383993;27;62.5;4;56.5;705.9243933;1783.509619;78.19379182;2.526488157;0.872102661;65.59567973;79.40547441;0;0;0;0;0;0;10;45.57871521;126.9600691
CID=147962241;27;65;51.29457646;4;59;11.8;1.729228692;145.9744296;33.51230353;285.8810109;438.0286482;417.4809759;26315.33509;1.455470889;0.027864027;3.73411399;51.29460925;191.539918;27;65;4;59;705.9243933;1889.821762;81.29459428;2.677088056;0.882539861;80.156413;88.30660169;0;0;0;0;0;0;10;51.29457646;126.9601203
CID=-1155999674;27;67.5;56.45749504;4;61.5;12.3;1.729228692;145.9744296;33.51230353;289.9568714;439.1837658;417.4809759;27035.00032;1.509940162;0.031022602;3.410595855;56.4575151;192.553767;27;67.5;4;61.5;705.9243933;2000.873581;84.52123254;2.834402098;0.889997747;83.64764629;96.38037861;0;0;0;0;0;0;10;56.45749504;126.9601896
CID=-1539081225;27;69.99;63.28807719;4;63.99;12.798;1.729228692;145.9744296;33.51230353;294.0740389;440.3117536;417.4809759;27922.42082;1.621147234;0.035160777;3.161112188;63.2881096;200.0608146;27;69.99;4;63.99;705.9243933;2116.351904;87.40456728;2.997986645;0.897633665;66.62221227;107.1220234;0;0;0;0;0;0;10;63.28807719;126.9601712
CID=1451924156;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1384363963;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1606641418;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1068845804;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-235116111;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-618197662;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1922159577;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=147965440;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1155996475;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1539078026;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1451927355;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1384360764;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1606644617;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1068844651;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-235117264;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-618198815;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1922160730;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=147964287;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1155997628;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1539079179;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1451926202;30;45;17.2284525;4;39;7.8;1.728317136;145.3777326;36.59773511;254.9186936;427.6403071;419.0371201;19062.91391;1.158085769;0.010835723;11.03193089;17.22846309;190.0632141;30;45;4;39;770.1963031;1159.924238;54.31278272;1.506011174;0.757914868;52.64025447;34.53678335;0;0;0;0;0;0;10.16404397;17.2284525;35.2367896
CID=-1384361917;30;47.5;17.36261105;4;41.5;8.3;1.728317136;145.3777326;36.59773511;258.6549528;428.984935;419.0371201;19005.87473;0.983721023;0.011133052;9.086836304;17.36262263;157.7713097;30;47.5;4;41.5;770.1963031;1237.023721;57.91398499;1.606114852;0.758847222;42.62545398;34.76296038;0;0;0;0;0;0;10.1523637;17.36261105;49.48669903
CID=1606643464;30;50;20.75803746;4;44;8.8;1.728317136;145.3777326;36.59773511;262.4250186;430.3046627;419.0371201;20000.94569;1.024922966;0.012575139;7.732679895;20.75804789;160.5153396;30;50;4;44;770.1963031;1317.90549;61.52284245;1.711129338;0.780739043;29.11106536;40.39581619;0;0;0;0;0;0;10;20.75803746;59.60184976
CID=1068839402;30;52.5;24.52861946;4;46.5;9.3;1.728317136;145.3777326;36.59773511;266.2308322;431.599716;419.0371201;21028.16128;1.080744995;0.014240881;6.732727663;24.5286367;165.1446308;30;52.5;4;46.5;770.1963031;1402.693214;65.00185515;1.8212152;0.80158277;23.18244236;46.49227667;0;0;0;0;0;0;10;24.52861946;70.45510635
CID=-235122513;30;55;28.20909217;4;49;9.8;1.728317136;145.3777326;36.59773511;270.0745452;432.8703425;419.0371201;21755.88111;1.159301433;0.015972614;6.12187028;28.20911235;172.6925265;30;55;4;49;770.1963031;1491.514087;67.85375505;1.936537582;0.818915805;54.31683304;52.33665279;0;0;0;0;0;0;10;28.20909217;82.26345837
CID=-618204064;30;57.5;32.02070375;4;51.5;10.3;1.728317136;145.3777326;36.59773511;273.9585546;434.1167963;419.0371201;22912.21984;1.233140596;0.017857643;5.587077027;32.02072709;178.9022687;30;57.5;4;51.5;770.1963031;1584.499235;70.70989025;2.057266737;0.834196967;33.78109222;58.32011324;0;0;0;0;0;0;10;32.02070375;95.05944342
CID=-1922165979;30;60;36.11559781;4;54;10.8;1.728317136;145.3777326;36.59773511;277.8855466;435.3393437;419.0371201;23431.03305;1.302239741;0.019968934;5.089575354;36.11562373;183.8131884;30;60;4;54;770.1963031;1681.784218;73.67501706;2.183578669;0.84804983;61.2610826;64.70376083;0;0;0;0;0;0;10;36.11559781;104.3566724
CID=147959038;30;62.5;41.244851;4;56.5;11.3;1.728317136;145.3777326;36.59773511;281.8585511;436.5382661;419.0371201;24502.24163;1.36632525;0.022633356;4.544334636;41.24488128;187.4305426;30;62.5;4;56.5;770.1963031;1783.509619;77.15689408;2.315655908;0.862290851;51.24975157;72.67282716;0;0;0;0;0;0;10;41.244851;118.6170012
CID=-1156002877;30;65;47.32170432;4;59;11.8;1.728317136;145.3777326;36.59773511;285.8810109;437.7138627;419.0371201;25150.61201;1.490475016;0.025868344;4.193969181;47.32172445;198.4658539;30;65;4;59;770.1963031;1889.821762;80.00108686;2.453688435;0.875561266;62.50914335;82.11638034;0;0;0;0;0;0;10;47.32170432;126.9601113
CID=-1539084428;30;67.5;52.77770808;4;61.5;12.3;1.728317136;145.3777326;36.59773511;289.9568714;438.8664545;419.0371201;25844.59666;1.560062544;0.029051423;3.815496055;52.77774061;201.3732611;30;67.5;4;61.5;770.1963031;2000.873581;83.210274;2.597874819;0.884854283;66.50892404;90.62224423;0;0;0;0;0;0;10;52.77770808;126.9601593
CID=1451920953;30;69.99;58.74301525;4;63.99;12.798;1.728317136;145.3777326;36.59773511;294.0740389;439.9919137;419.0371201;26598.23678;1.643274531;0.032683513;3.495710567;58.74303514;205.3486487;30;69.99;4;63.99;770.1963031;2116.351904;86.30171117;2.747808442;0.892806034;91.89354208;99.96662756;0;0;0;0;0;0;10;58.74301525;126.9602011
CID=-1384367166;-18;-5;6.291537332;4;-11;0;1.75236476;147.8756507;7.216881745;185.380063;401.7246444;391.0779783;20092.89945;0.316031193;0.006133446;10.33244204;6.291538561;65.00695751;-18;-5;4;-11;144.6003673;243.3423699;7.674342448;1.682861354;0.660590094;110;14.47040152;0;0;0;0;0;0;5;4.549805177;11.5167338
CID=1606638215;-18;-2.5;7.837834735;4;-8.5;0;1.75236476;147.8756507;7.216881745;188.6759598;403.6804776;391.0779783;21630.30903;0.354825823;0.006484944;9.16292011;7.837835744;71.81746276;-18;-2.5;4;-8.5;144.6003673;267.1911221;11.13544585;1.847790065;0.677277533;110;17.5826878;0;0;0;0;0;0;5;5.576968412;14.6204337
CID=1068846705;-18;0;9.636990881;4;-6;0;1.75236476;147.8756507;7.216881745;191.9872538;405.6070518;391.0779783;23112.05864;0.396651219;0.006982338;8.19442194;9.636991987;78.96957858;-18;0;4;-6;144.6003673;292.8031823;14.50265314;2.024913131;0.695347455;110;21.05694701;0;0;0;0;0;0;5;6.789260218;18.18018287
CID=-235115210;-18;2.5;11.22478744;4;-3.5;0;1.75236476;147.8756507;7.216881745;195.3144074;407.5045206;391.0779783;24306.693;0.425371854;0.007489313;7.418608619;11.22478854;83.27231304;-18;2.5;4;-3.5;144.6003673;320.2634909;17.57499399;2.214817963;0.71017377;110;24.01426597;0;0;0;0;0;0;5;7.85110345;21.34583941
CID=-618196761;-18;5;13.61182142;4;-1;0;1.75236476;147.8756507;7.216881745;198.6579082;409.3730505;391.0779783;25667.9479;0.476699104;0.008248429;6.738734628;13.61182479;91.72647504;-18;5;4;-1;144.6003673;349.6586079;20.80008792;2.41810318;0.730642426;110;28.30526592;0;0;0;0;0;0;5;9.55881881;25.77082925
CID=-1922158676;-18;7.5;15.98374008;4;1.5;0.3;1.75236476;147.8756507;7.216881745;202.0182716;411.2128191;391.0779783;26878.87805;0.518382869;0.009054497;6.13156322;15.98374015;98.00531322;-18;7.5;4;1.5;144.6003673;381.0766891;24.0355043;2.635378432;0.749003209;110;32.42279932;0;0;0;0;0;0;5;11.09697043;30.64404903
CID=147966341;-18;10;18.80800785;4;4;0.8;1.75236476;147.8756507;7.216881745;205.3960427;413.0240134;391.0779783;28069.8605;0.568888491;0.010035819;5.616347508;18.8080093;105.6323162;-18;10;4;4;144.6003673;414.6074674;27.2110302;2.867264276;0.768558227;110;37.18106552;0;0;0;0;0;0;5;13.09163057;35.95713967
CID=-1155995574;-18;12.5;21.43179783;4;6.5;1.3;1.75236476;147.8756507;7.216881745;208.7917993;414.8068292;391.0779783;29071.10892;0.608254315;0.011005755;5.17345083;21.43179833;110.8763548;-18;12.5;4;6.5;144.6003673;450.3422403;30.26796046;3.114392092;0.784715727;110;41.49559853;0;0;0;0;0;0;5;15.26239065;39.94001937
CID=-1539077125;-18;15;24.64150902;4;9;1.8;1.75236476;147.8756507;7.216881745;212.2061546;416.5614693;391.0779783;30095.80789;0.656899902;0.012200415;4.768412495;24.64150983;117.5008834;-18;15;4;9;144.6003673;488.3738644;33.42973314;3.377404039;0.80215612;110;46.67283579;0;0;0;0;0;0;5;17.7058819;45.44839036
CID=1451928256;-18;17.5;27.92024149;4;11.5;2.3;1.75236476;147.8756507;7.216881745;215.6397604;418.2881493;391.0779783;31047.22673;0.701136185;0.013471025;4.405623188;27.92024592;123.0060828;-18;17.5;4;11.5;144.6003673;528.7967575;36.59176613;3.656953074;0.817652382;110;51.88075758;0;0;0;0;0;0;5;20.34193842;50.6551507
CID=-1384359863;-18;20;30.44517397;4;14;2.8;1.75236476;147.8756507;7.216881745;219.0933108;419.9870738;391.0779783;31804.10724;0.71922492;0.014555172;4.06289809;30.44517877;123.6956587;-18;20;4;14;144.6003673;571.706909;39.8771988;3.953703022;0.828182498;110;55.85322519;0;0;0;0;0;0;5;23.37875038;51.64444472
CID=1606645518;-18;22.5;32.80055796;4;16.5;3.3;1.75236476;147.8756507;7.216881745;222.5675461;421.6584674;391.0779783;32517.18994;0.733824456;0.015631733;3.769967948;32.80056436;123.6570763;-18;22.5;4;16.5;144.6003673;617.2018999;43.01302431;4.268328716;0.837026494;108.9013967;59.53849978;0;0;0;0;0;0;9.685926168;26.56513326;51.50683206
CID=1068849904;-18;25;36.11564428;4;19;3.8;1.75236476;147.8756507;7.216881745;226.0632575;423.3025543;391.0779783;33337.28651;0.767723367;0.017081186;3.507778631;36.11563621;126.685657;-18;25;4;19;144.6003673;665.3809326;46.15491184;4.601516201;0.848049869;109.5448958;64.70378026;0;0;0;0;0;0;9.959156217;30.96676049;51.56229566
CID=-235112011;-18;27.5;39.68949792;4;21.5;4.3;1.75236476;147.8756507;7.216881745;229.5812925;424.9195628;391.0779783;34145.7624;0.800726071;0.018687492;3.258157202;39.68949275;129.3146067;-18;27.5;4;21.5;144.6003673;716.3448726;49.44972672;4.953963024;0.858299167;108.9479917;70.25749051;0;0;0;0;0;0;10;35.6287136;51.87185087
CID=-618193562;-18;30;43.69613227;4;24;4.8;1.75236476;147.8756507;7.216881745;233.1225601;426.5097245;391.0779783;34936.27715;0.838189701;0.020523333;3.02993866;43.69613371;132.3966048;-18;30;4;24;144.6003673;770.1963031;52.77422446;5.326378609;0.868064017;108.5253965;76.47985108;0;0;0;0;0;0;10;40.96372143;51.89336479
CID=-1922155477;-18;32.5;49.07207773;4;26.5;5.3;1.75236476;147.8756507;7.216881745;236.6880382;428.0732743;391.0779783;35791.94658;0.908832366;0.022945012;2.859356628;49.0720791;140.3145746;-18;32.5;4;26.5;144.6003673;827.0395933;55.50295994;5.719484736;0.878783189;108.8329176;84.84153053;0;0;0;0;0;0;10;48.29975797;51.38903703
CID=147969540;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1155992375;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1539073926;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1451931455;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1384356664;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1606648717;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1068848751;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-235113164;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-618194715;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1922156630;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=147968387;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1155993528;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1539075079;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1451930302;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1384357817;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1606647564;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1068843502;-15;-2.5;6.650070187;4;-8.5;0;1.749912208;148.1061964;8.127938633;188.6759598;402.9994448;392.9623045;19751.26789;0.352978638;0.006223138;10.84330221;6.650069725;72.10871572;-15;-2.5;4;-8.5;163.9400843;267.1911221;9.767214052;1.629809594;0.664558705;109.329073;15.20367663;0;0;0;0;0;0;5.536537042;4.929231913;11.81258501
CID=-235118413;-15;0;8.117890058;4;-6;0;1.749912208;148.1061964;8.127938633;191.9872538;404.9188297;392.9623045;21158.70052;0.386709647;0.006586561;9.573792618;8.117889544;77.71899099;-15;0;4;-6;163.9400843;292.8031823;13.0686697;1.786037769;0.680182944;109.7218;18.13314676;0;0;0;0;0;0;5.278199952;5.777572772;15.13884191
CID=-618199964;-15;2.5;9.909093161;4;-3.5;0;1.749912208;148.1061964;8.127938633;195.3144074;406.8091797;392.9623045;22571.86697;0.428069187;0.007097333;8.538317759;9.909091828;84.60697473;-15;2.5;4;-3.5;163.9400843;320.2634909;16.33364204;1.95353987;0.697960639;110;21.57042478;0;0;0;0;0;0;5;6.917223174;18.88470312
CID=-1922161879;-15;5;12.01053783;4;-1;0;1.749912208;148.1061964;8.127938633;198.6579082;408.6706572;392.9623045;23947.21877;0.474212563;0.007747067;7.671728729;12.01053752;92.14158571;-15;5;4;-1;163.9400843;349.6586079;19.5698225;2.132843895;0.717144784;110;25.44552269;0;0;0;0;0;0;5;8.309475972;23.1137234
CID=147963138;-15;7.5;14.01894086;4;1.5;0.3;1.749912208;148.1061964;8.127938633;202.0182716;410.5034357;392.9623045;25105.20764;0.51171543;0.008423002;6.969785003;14.01894146;97.70900792;-15;7.5;4;1.5;163.9400843;381.0766891;22.59964881;2.324487576;0.733928476;110;29.02132652;0;0;0;0;0;0;5;9.766861571;26.77517874
CID=-1155998777;-15;10;16.82821678;4;4;0.8;1.749912208;148.1061964;8.127938633;205.3960427;412.3076984;392.9623045;26410.90336;0.568297085;0.009366796;6.334203028;16.82821965;106.5933599;-15;10;4;4;163.9400843;414.6074674;25.81152044;2.529018264;0.755101164;110;33.86014461;0;0;0;0;0;0;5;11.76992841;32.00308191
CID=-1539080328;-15;12.5;19.58748408;4;6.5;1.3;1.749912208;148.1061964;8.127938633;208.7917993;414.083637;392.9623045;27554.21887;0.614900435;0.010347596;5.781577631;19.58747785;113.2465238;-15;12.5;4;6.5;163.9400843;450.3422403;28.97867153;2.746992856;0.77355;110;38.47210095;0;0;0;0;0;0;5;13.60100439;37.54692314
CID=1451925053;-15;15;22.37990664;4;9;1.8;1.749912208;148.1061964;8.127938633;212.2061546;415.8314506;392.9623045;28568.35752;0.657307594;0.011385922;5.308886256;22.37990876;118.81239;-15;15;4;9;163.9400843;488.3738644;32.06238279;2.978977756;0.790120183;110;43.03491329;0;0;0;0;0;0;5;15.85076667;41.96732653
CID=-1384363066;-15;17.5;25.715588;4;11.5;2.3;1.749912208;148.1061964;8.127938633;215.6397604;417.5513449;392.9623045;29575.51357;0.710455308;0.012640857;4.898964331;25.71558684;125.9797427;-15;17.5;4;11.5;163.9400843;528.7967575;35.10844145;3.225548894;0.807475004;110;48.38637961;0;0;0;0;0;0;5;18.34124084;47.83862948
CID=1606642315;-15;20;29.27551893;4;14;2.8;1.749912208;148.1061964;8.127938633;219.0933108;419.2435367;392.9623045;30546.12982;0.760440855;0.014024327;4.516300873;29.27552658;132.2170863;-15;20;4;14;163.9400843;571.706909;38.27810127;3.487291785;0.823446431;110;54.01633823;0;0;0;0;0;0;5;21.16909608;53.59478746
CID=1068834405;-15;22.5;32.65564037;4;16.5;3.3;1.749912208;148.1061964;8.127938633;222.5675461;420.9082324;392.9623045;31399.3341;0.800536186;0.015411579;4.177139578;32.6556409;136.4071701;-15;22.5;4;16.5;163.9400843;617.2018999;41.40936972;3.764801651;0.836507813;110;59.31219357;0;0;0;0;0;0;5;24.05851157;58.44702676
CID=-235127510;-15;25;35.58091621;4;19;3.8;1.749912208;148.1061964;8.127938633;226.0632575;422.5456569;392.9623045;32149.288;0.824725346;0.016709836;3.868530998;35.58091542;137.6458742;-15;25;4;19;163.9400843;665.3809326;44.56035813;4.058683607;0.846376354;110;63.87183184;0;0;0;0;0;0;5;27.84022264;58.80299691
CID=-618209061;-15;27.5;38.15992426;4;21.5;4.3;1.749912208;148.1061964;8.127938633;229.5812925;424.1560347;392.9623045;32823.67895;0.840488809;0.017949576;3.598537578;38.1599217;137.3199122;-15;27.5;4;21.5;163.9400843;716.3448726;47.6096343;4.369552912;0.854104577;109.7178986;67.88162054;0;0;0;0;0;0;7.57692012;31.35461076;58.57586477
CID=-1922170976;-15;30;41.80128489;4;24;4.8;1.749912208;148.1061964;8.127938633;233.1225601;425.7395938;392.9623045;33614.54794;0.874944488;0.019618966;3.345611497;41.80129808;139.8509035;-15;30;4;24;163.9400843;770.1963031;50.78377963;4.698035301;0.863655209;109.5656198;73.53687119;0;0;0;0;0;0;10;36.42198414;57.93918715
CID=147954041;-15;32.5;45.72039459;4;26.5;5.3;1.749912208;148.1061964;8.127938633;236.6880382;427.2965655;392.9623045;34380.23079;0.910392322;0.021468357;3.111759973;45.72039407;142.2708922;-15;32.5;4;26.5;163.9400843;827.0395933;54.01357257;5.044767404;0.87239353;108.6108819;79.62570762;0;0;0;0;0;0;10;41.49580222;58.39417169
CID=-1156007874;-15;35;50.76403862;4;29;5.8;1.749912208;148.1061964;8.127938633;240.2787811;428.8271845;392.9623045;35188.43206;0.963957485;0.023821803;2.899304724;50.76404146;147.1804252;-15;35;4;29;163.9400843;886.9809836;57.25046464;5.410397266;0.881675406;108.5905029;87.47888517;0;0;0;0;0;0;10;48.03434678;58.95311413
CID=-1539089425;-15;37.5;55.6823447;4;31.5;6.3;1.749912208;148.1061964;8.127938633;243.8959281;430.3316884;392.9623045;35925.85764;1.023068111;0.026247968;2.738841093;55.68233096;152.5050562;-15;37.5;4;31.5;163.9400843;950.1286888;59.89320778;5.795584973;0.88898083;108.7501372;95.16577467;0;0;0;0;0;0;10;55.38153093;56.58478599
CID=1451915956;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1384372163;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1606633218;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1068837604;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-235124311;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-618205862;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1922167777;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=147957240;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1156004675;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1539086226;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1451919155;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1384368964;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1606636417;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-739677048;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-840433597;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1862070510;-12;0;7.190102106;4;-6;0;1.747637729;148.2918459;9.127317106;191.9872538;404.2822725;394.8346401;19589.36343;0.401846969;0.006352634;11.33692003;7.190101645;81.51360735;-12;0;4;-6;185.2441558;292.8031823;12.00334021;1.580633845;0.670422061;108.0403216;16.29455517;0;0;0;0;0;0;7.319628742;5.45377871;12.39907229
CID=846609869;-12;2.5;8.368020056;4;-3.5;0;1.747637729;148.2918459;9.127317106;195.3144074;406.1660193;394.8346401;20680.00276;0.419429709;0.006686278;10.00053659;8.368022297;83.68471316;-12;2.5;4;-3.5;185.2441558;320.2634909;15.0312137;1.728872306;0.682748524;109.982034;18.62163607;0;0;0;0;0;0;5.044915079;5.943935071;15.64027501
CID=-1660557412;-12;5;10.38349266;4;-1;0;1.747637729;148.2918459;9.127317106;198.6579082;408.0209547;394.8346401;22134.53374;0.467953645;0.007265084;8.841112225;10.38349185;91.80161674;-12;5;4;-1;185.2441558;349.6586079;18.38463832;1.887555407;0.702444179;110;22.45884329;0;0;0;0;0;0;5;7.329834137;19.54446824
CID=-1761313961;-12;7.5;12.41789858;4;1.5;0.3;1.747637729;148.2918459;9.127317106;202.0182716;409.8472485;394.8346401;23432.5067;0.511868118;0.007913658;7.947927968;12.41789711;98.69655177;-12;7.5;4;1.5;185.2441558;381.0766891;21.47153872;2.057159036;0.72066715;110;26.17996775;0;0;0;0;0;0;5;8.564914349;23.97685129
CID=1512016422;-12;10;14.4463954;4;4;0.8;1.747637729;148.2918459;9.127317106;205.3960427;411.6450801;394.8346401;24571.21544;0.548334204;0.008607845;7.190421945;14.44639318;103.8756626;-12;10;4;4;185.2441558;414.6074674;24.50720629;2.238167598;0.73731731;110;29.76876218;0;0;0;0;0;0;5;9.993038834;27.80646512
CID=-74270495;-12;12.5;17.41179348;4;6.5;1.3;1.747637729;148.2918459;9.127317106;208.7917993;413.4146376;394.8346401;25868.61444;0.611297839;0.009611677;6.531640989;17.41179388;113.7275866;-12;12.5;4;6.5;185.2441558;450.3422403;27.64752395;2.431073943;0.759187598;110;34.84577985;0;0;0;0;0;0;5;12.13908469;33.22991984
CID=1102083680;-12;15;20.2982737;4;9;1.8;1.747637729;148.2918459;9.127317106;212.2061546;415.1561167;394.8346401;27010.72262;0.661713112;0.010646574;5.953593606;20.29827218;120.8476635;-12;15;4;9;185.2441558;488.3738644;30.77121673;2.636379335;0.777958408;110;39.64226575;0;0;0;0;0;0;5;14.03038393;39.10194302
CID=1001327131;-12;17.5;23.68608099;4;11.5;2.3;1.747637729;148.2918459;9.127317106;215.6397604;416.8697193;394.8346401;28130.07805;0.721409336;0.011885116;5.457755887;23.68608306;129.2728592;-12;17.5;4;11.5;185.2441558;528.7967575;33.85805668;2.85459347;0.797213872;110;45.14131194;0;0;0;0;0;0;5;16.41213951;45.50790541
CID=-739673849;-12;20;26.81457759;4;14;2.8;1.747637729;148.2918459;9.127317106;219.0933108;418.5556531;394.8346401;29076.66178;0.767860218;0.013099867;5.032516307;26.81457291;134.9447754;-12;20;4;14;185.2441558;571.706909;36.83571263;3.086234524;0.812668843;110;50.1317714;0;0;0;0;0;0;5;19.0319769;50.16237968
CID=-840430398;-12;22.5;30.58675538;4;16.5;3.3;1.747637729;148.2918459;9.127317106;222.5675461;420.2141361;394.8346401;30035.70222;0.824940196;0.014576918;4.646130801;30.58675196;142.1100504;-12;22.5;4;16.5;185.2441558;617.2018999;39.8842765;3.331829267;0.828739753;110;56.07521737;0;0;0;0;0;0;5;21.85382411;56.78554921
CID=-1862067311;-12;25;34.44337449;4;19;3.8;1.747637729;148.2918459;9.127317106;226.0632575;421.8453762;394.8346401;30937.79943;0.876363214;0.016149122;4.294151189;34.44336838;147.9050313;-12;25;4;19;185.2441558;665.3809326;42.97748225;3.591913222;0.842685557;110;62.10060653;0;0;0;0;0;0;5;24.92719577;62.99191065
CID=846613068;-12;27.5;37.8829846;4;21.5;4.3;1.747637729;148.2918459;9.127317106;229.5812925;423.4495985;394.8346401;31713.62913;0.909452005;0.017652735;3.967215726;37.88298868;150.2899884;-12;27.5;4;21.5;185.2441558;716.3448726;46.15654583;3.867030889;0.853315196;110;67.45133205;0;0;0;0;0;0;5;28.62056614;65.67023999
CID=-1660554213;-12;30;40.71650172;4;24;4.8;1.747637729;148.2918459;9.127317106;233.1225601;425.0270275;394.8346401;32390.64531;0.927627101;0.019017156;3.684219315;40.71649791;150.0085081;-12;30;4;24;185.2441558;770.1963031;49.20909766;4.157736041;0.860964662;109.8789183;71.8523317;0;0;0;0;0;0;6.210816572;32.30851563;65.94045999
CID=-1761310762;-12;32.5;43.90985606;4;26.5;5.3;1.747637729;148.2918459;9.127317106;236.6880382;426.5778912;394.8346401;33082.33489;0.953485116;0.020574061;3.434091176;43.90985077;150.7904311;-12;32.5;4;26.5;185.2441558;827.0395933;52.19655046;4.464592093;0.868539113;109.6885135;76.81187317;0;0;0;0;0;0;10;36.61259499;65.80163928
CID=1512019621;-12;35;48.21188136;4;29;5.8;1.747637729;148.2918459;9.127317106;240.2787811;428.1024207;394.8346401;33866.14677;0.995658541;0.022608896;3.191844818;48.21188681;153.8848611;-12;35;4;29;185.2441558;886.9809836;55.38506684;4.788172559;0.877230104;109.2460944;83.50190379;0;0;0;0;0;0;10;42.40283896;65.63900856
CID=-74267296;-12;37.5;52.51807622;4;31.5;6.3;1.747637729;148.2918459;9.127317106;243.8959281;429.6008507;394.8346401;34595.50668;1.033640319;0.024747936;2.970716677;52.51808082;156.0163385;-12;37.5;4;31.5;185.2441558;950.1286888;58.5760469;5.129061614;0.884459669;108.6331035;90.21662773;0;0;0;0;0;0;10;47.98751379;66.10976352
CID=1102086879;-12;40;58.42621002;4;34;6.8;1.747637729;148.2918459;9.127317106;247.5407141;431.073419;394.8346401;35394.16035;1.1013888;0.027607871;2.776629013;58.42619943;162.2278805;-12;40;4;34;185.2441558;1016.593022;61.65734878;5.487854759;0.89243301;108.6423856;99.46900802;0;0;0;0;0;0;10;55.86850914;66.09931267
CID=1001330330;-12;42.5;63.34410378;4;36.5;7.3;1.747637729;148.2918459;9.127317106;251.2144813;432.5203673;394.8346401;36069.18758;1.156803648;0.030234086;2.622822232;63.34410378;166.1403236;-12;42.5;4;36.5;185.2441558;1086.486544;64.27527444;5.865159628;0.897687453;108.6188583;107.2103754;0;0;0;0;0;0;10;63.13873312;63.96021575
CID=-739675002;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-840431551;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1862068464;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=846611915;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1660555366;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1761311915;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1512018468;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-74268449;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1102085726;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1001329177;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-739680251;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-840436800;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1862073713;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=846606666;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1660560615;-9;2.5;7.000954402;4;-3.5;0;1.745529102;148.4312465;10.22117509;195.3144074;405.5712086;396.6937815;19526.32519;0.417246983;0.006367233;12.00192596;7.000954392;84.02493623;-9;2.5;4;-3.5;208.6447812;320.2634909;13.75086509;1.534970053;0.668383884;87.89020148;15.91428221;0;0;0;0;0;0;10;5.87764354;10.37088699
CID=-1761317164;-9;5;8.498270976;4;-1;0;1.745529102;148.4312465;10.22117509;198.6579082;407.4200773;396.6937815;20139.96952;0.448947123;0.006764084;10.46185214;8.498269182;88.90763561;-9;5;4;-1;208.6447812;349.6586079;16.96928954;1.675855998;0.684073564;110;18.8748475;0;0;0;0;0;0;5;5.967227615;16.09140106
CID=1512013219;-9;7.5;10.56301281;4;1.5;0.3;1.745529102;148.4312465;10.22117509;202.0182716;409.2403572;396.6937815;21578.26916;0.500689368;0.007365398;9.227663528;10.56301606;97.47195806;-9;7.5;4;1.5;208.6447812;381.0766891;20.24109992;1.826437675;0.704117144;110;22.79285866;0;0;0;0;0;0;5;7.354923751;20.18727998
CID=-74273698;-9;10;12.8990166;4;4;0.8;1.745529102;148.4312465;10.22117509;205.3960427;411.0322242;396.6937815;22947.06758;0.553373839;0.008104773;8.206763863;12.89901427;105.8591641;-9;10;4;4;208.6447812;414.6074674;23.49199679;1.987145162;0.724748591;110;27.04113518;0;0;0;0;0;0;5;8.922241077;24.82934315
CID=1102080477;-9;12.5;15.24050858;4;6.5;1.3;1.745529102;148.4312465;10.22117509;208.7917993;412.7958631;396.6937815;24162.91509;0.60133522;0.008900608;7.413931398;15.24050787;112.9920799;-9;12.5;4;6.5;208.6447812;450.3422403;26.50479611;2.15841603;0.743450061;110;31.14608141;0;0;0;0;0;0;5;10.53214879;29.36558795
CID=1001323928;-9;15;17.83638934;4;9;1.8;1.745529102;148.4312465;10.22117509;212.2061546;414.5314662;396.6937815;25298.15341;0.652154223;0.00981648;6.745445055;17.83638945;120.314385;-9;15;4;9;208.6447812;488.3738644;29.47062204;2.340695328;0.762097008;110;35.55923965;0;0;0;0;0;0;5;12.31020252;34.41494981
CID=-739672948;-9;17.5;21.2466321;4;11.5;2.3;1.745529102;148.4312465;10.22117509;215.6397604;416.2392322;396.6937815;26535.34969;0.719385233;0.011024783;6.130271208;21.24662755;130.2475892;-9;17.5;4;11.5;208.6447812;528.7967575;32.62200159;2.534435583;0.783634247;110;41.19384903;0;0;0;0;0;0;5;14.75580215;40.71912193
CID=-840429497;-9;20;24.58630895;4;14;2.8;1.745529102;148.4312465;10.22117509;219.0933108;417.9193654;396.6937815;27622.21583;0.776181997;0.012270641;5.606788996;24.58631636;137.850288;-9;20;4;14;208.6447812;571.706909;35.68777342;2.740096857;0.801876107;110;46.58455683;0;0;0;0;0;0;5;16.99780688;47.35181518
CID=-1862066410;-9;22.5;27.92218197;4;16.5;3.3;1.745529102;148.4312465;10.22117509;222.5675461;419.5720752;396.6937815;28581.48231;0.826889026;0.013573141;5.156583176;27.92218576;143.9830733;-9;22.5;4;16.5;208.6447812;617.2018999;38.68354596;2.958146839;0.817660918;110;51.88382045;0;0;0;0;0;0;5;19.67736869;52.65662182
CID=846613969;-9;25;31.76449367;4;19;3.8;1.745529102;148.4312465;10.22117509;226.0632575;421.1975755;396.6937815;29517.57287;0.887310264;0.015100015;4.766398742;31.76448792;151.4022152;-9;25;4;19;208.6447812;665.3809326;41.62686254;3.189060991;0.833246337;110;57.91942224;0;0;0;0;0;0;5;22.53078299;59.46562573
CID=-1660553312;-9;27.5;35.92336946;4;21.5;4.3;1.745529102;148.4312465;10.22117509;229.5812925;422.7960907;396.6937815;30432.23694;0.946232667;0.016802657;4.401795463;35.92336299;158.1272962;-9;27.5;4;21.5;208.6447812;716.3448726;44.68520326;3.433322744;0.847452537;110;64.40467285;0;0;0;0;0;0;5;25.75662649;66.42359836
CID=-1761309861;-9;30;40.21520531;4;24;4.8;1.745529102;148.4312465;10.22117509;233.1225601;424.3678306;396.6937815;31283.21075;1.003106039;0.018629899;4.080029705;40.21521704;164.0792801;-9;30;4;24;208.6447812;770.1963031;47.69757915;3.691423762;0.859678337;110;71.07391026;0;0;0;0;0;0;5;29.17584617;73.33328275
CID=1512020522;-9;32.5;43.49719599;4;26.5;5.3;1.745529102;148.4312465;10.22117509;236.6880382;425.9130252;396.6937815;31971.53017;1.026007078;0.020190852;3.774197828;43.49719667;164.1670252;-9;32.5;4;26.5;208.6447812;827.0395933;50.83416266;3.963864271;0.867617836;110;76.17080986;0;0;0;0;0;0;5;33.42503103;73.71369086
CID=-74266395;-9;35;46.42760796;4;29;5.8;1.745529102;148.4312465;10.22117509;240.2787811;427.4319024;396.6937815;32606.86298;1.041805681;0.021701936;3.509851566;46.42761466;162.954036;-9;35;4;29;208.6447812;886.9809836;53.84271266;4.251153461;0.873819474;109.0067832;80.72544131;0;0;0;0;0;0;9.114679587;37.45226125;73.35364809
