PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1102087780;-9;37.5;50.5322973;4;31.5;6.3;1.745529102;148.4312465;10.22117509;243.8959281;428.9246937;396.6937815;33333.47711;1.082534986;0.023719064;3.2733323;50.53230376;165.4090221;-9;37.5;4;31.5;208.6447812;950.1286888;56.82425212;4.55380999;0.881291603;109.3515103;87.1174675;0;0;0;0;0;0;10;42.91421122;73.38655555
CID=1001331231;-9;40;55.27021667;4;34;6.8;1.745529102;148.4312465;10.22117509;247.5407141;430.3916338;396.6937815;34084.08198;1.128065944;0.026077883;3.044217129;55.27020207;168.2544959;-9;40;4;34;208.6447812;1016.593022;59.98069184;4.87236257;0.888426223;109.143142;94.52038013;0;0;0;0;0;0;10;49.01075409;74.04860441
CID=-739669749;-9;42.5;59.97424733;4;36.5;7.3;1.745529102;148.4312465;10.22117509;251.2144813;431.8329615;396.6937815;34779.10928;1.168378357;0.02854878;2.834130842;59.97424791;169.9748657;-9;42.5;4;36.5;208.6447812;1086.486544;63.14417578;5.207350685;0.894208294;108.6151501;101.9018087;0;0;0;0;0;0;10;55.12638987;74.51781969
CID=-840426298;-9;45;66.9935293;4;39;7.8;1.745529102;148.4312465;10.22117509;254.9186936;433.2489195;396.6937815;35552.81189;1.015543463;0.031284387;2.214909846;65.00434497;143.9787637;-9;45;4;39;208.6447812;1159.924238;74.78024331;5.559325433;0.899224825;98.35299141;109.8322485;0;0;0;0;0;0;10;64.48218811;74.52755288
CID=-1862063211;-9;47.5;71.52360254;4;41.5;8.3;1.745529102;148.4312465;10.22117509;258.6549528;434.6397557;396.6937815;36119.6991;1.308192264;0.034477652;2.551398558;70.77738888;180.5813279;-9;47.5;4;41.5;208.6447812;1237.023721;67.9308983;5.92885053;0.90379179;109.5195683;118.9821797;0;0;0;0;0;0;10;71.7723409;70.77738746
CID=846617168;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1660550113;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1761306662;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1512023721;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-74263196;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1102090979;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1001334430;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-739670902;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-840427451;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1862064364;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=846616015;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1660551266;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1761307815;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1512022568;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-74264349;-6;7.5;8.954789344;4;1.5;0.3;1.743574594;148.5230335;11.41599598;202.0182716;408.6790634;398.5385016;19801.16717;0.496659622;0.006916794;10.89960591;8.95478828;97.60366323;-6;7.5;4;1.5;234.2778819;381.0766891;19.10510074;1.626601223;0.688659715;108.7941113;19.75633673;0;0;0;0;0;0;5.999700197;6.453013567;16.46011667
CID=1102089826;-6;10;10.95667808;4;4;0.8;1.743574594;148.5230335;11.41599598;205.3960427;410.4653997;398.5385016;21142.07664;0.542908268;0.007522806;9.570296695;10.95667576;104.8586378;-6;10;4;4;234.2778819;414.6074674;22.30291767;1.769725183;0.707740717;109.9392433;23.52125033;0;0;0;0;0;0;5.060756693;7.669641982;20.81778638
CID=1001333277;-6;12.5;13.33007089;4;6.5;1.3;1.743574594;148.5230335;11.41599598;208.7917993;412.2235501;398.5385016;22479.94132;0.599643928;0.008287848;8.53562573;13.33006642;113.7804579;-6;12.5;4;6.5;234.2778819;450.3422403;25.38404584;1.922256752;0.72833429;110;27.8072046;0;0;0;0;0;0;5;9.21763798;25.66736962
CID=-739676151;-6;15;15.81919605;4;9;1.8;1.743574594;148.5230335;11.41599598;212.2061546;413.9537038;398.5385016;23690.53832;0.649383668;0.009140099;7.649009964;15.81919537;121.001183;-6;15;4;9;234.2778819;488.3738644;28.49023508;2.084592282;0.747789044;110;32.14112458;0;0;0;0;0;0;5;10.72857845;31.09104883
CID=-840432700;-6;17.5;18.52176129;4;11.5;2.3;1.743574594;148.5230335;11.41599598;215.6397604;415.6560564;398.5385016;24821.05173;0.702719047;0.010103902;6.939213203;18.52175821;128.5264291;-6;17.5;4;11.5;234.2778819;528.7967575;31.45152941;2.257134789;0.766682641;110;36.70475725;0;0;0;0;0;0;5;12.81403909;35.64492789
CID=-1862069613;-6;20;21.91316111;4;14;2.8;1.743574594;148.5230335;11.41599598;219.0933108;417.3308092;398.5385016;26003.50149;0.770659197;0.011326684;6.310869356;21.9131595;138.2910868;-6;20;4;14;234.2778819;571.706909;34.49787709;2.440293998;0.787487132;110;42.27827994;0;0;0;0;0;0;5;15.1568628;42.18205604
CID=846610766;-6;22.5;25.43337791;4;16.5;3.3;1.743574594;148.5230335;11.41599598;222.5675461;418.9781688;398.5385016;27095.0726;0.832863365;0.012649498;5.762496252;25.4333809;146.5597621;-6;22.5;4;16.5;234.2778819;617.2018999;37.54060871;2.634486427;0.806101211;110;47.93693891;0;0;0;0;0;0;5;17.52547236;49.15709455
CID=-1660556515;-6;25;29.45265256;4;19;3.8;1.743574594;148.5230335;11.41599598;226.0632575;420.5983458;398.5385016;28150.90264;0.903041822;0.014194587;5.288226717;29.45266289;155.7523588;-6;25;4;19;234.2778819;665.3809326;40.55649285;2.840135515;0.824179072;110;54.29486529;0;0;0;0;0;0;5;20.34323192;56.78091447
CID=-1761313064;-6;27.5;33.01584137;4;21.5;4.3;1.743574594;148.5230335;11.41599598;229.5812925;422.191555;398.5385016;29027.83839;0.953834966;0.015661252;4.881211064;33.01584214;161.1572939;-6;27.5;4;21.5;234.2778819;716.3448726;43.46896742;3.057671799;0.837791031;110;59.87457567;0;0;0;0;0;0;5;23.3061813;62.14482158
CID=1512017319;-6;30;37.34696949;4;24;4.8;1.743574594;148.5230335;11.41599598;233.1225601;423.7580214;398.5385016;29923.79723;1.0188995;0.01745468;4.51287543;37.34696931;168.5422202;-6;30;4;24;234.2778819;770.1963031;46.4306792;3.287533151;0.851760339;110;66.61832777;0;0;0;0;0;0;5;26.49240352;69.91066742
CID=-74269598;-6;32.5;42.00846348;4;26.5;5.3;1.743574594;148.5230335;11.41599598;236.6880382;425.2979554;398.5385016;30804.47089;1.082496645;0.019446735;4.170650212;42.00845786;175.2025837;-6;32.5;4;26.5;234.2778819;827.0395933;49.48738285;3.530165062;0.864154892;110;73.85857461;0;0;0;0;0;0;5;30.26114317;77.2504244
CID=1102084577;-6;35;46.32351951;4;29;5.8;1.743574594;148.5230335;11.41599598;240.2787811;426.8115873;398.5385016;31565.87426;1.130898453;0.021412178;3.863603012;46.32351526;178.9756731;-6;35;4;29;234.2778819;886.9809836;52.52962989;3.786021013;0.873612294;110;80.56354115;0;0;0;0;0;0;5;34.2818685;82.44847253
CID=1001328028;-6;37.5;50.07074504;4;31.5;6.3;1.743574594;148.5230335;11.41599598;243.8959281;428.2991454;398.5385016;32244.62308;1.162092271;0.023269018;3.589101475;50.07073238;179.7089394;-6;37.5;4;31.5;234.2778819;950.1286888;55.53226667;4.055562912;0.88051566;110;86.39779033;0;0;0;0;0;0;5;39.11018256;82.9524325
CID=-739685248;-6;40;53.25640006;4;34;6.8;1.743574594;148.5230335;11.41599598;247.5407141;429.7608617;398.5385016;32845.74697;1.179475279;0.025012131;3.344163784;53.25641004;178.0981577;-6;40;4;34;234.2778819;1016.593022;58.47562916;4.339261624;0.885570285;109.5564479;91.37021104;0;0;0;0;0;0;8.204528652;43.50360153;82.51479565
CID=-840441797;-6;42.5;57.74684404;4;36.5;7.3;1.743574594;148.5230335;11.41599598;251.2144813;431.1969719;398.5385016;33549.92299;1.221309439;0.027343758;3.115809663;57.74685752;179.9282167;-6;42.5;4;36.5;234.2778819;1086.486544;61.49159883;4.637597606;0.891615854;109.6141353;98.40254923;0;0;0;0;0;0;10;49.88365285;81.33641759
CID=-1862078710;-6;45;62.83658397;4;39;7.8;1.743574594;148.5230335;11.41599598;254.9186936;432.607716;398.5385016;34260.22546;1.269160539;0.03003597;2.900803874;62.83657942;182.276593;-6;45;4;39;234.2778819;1159.924238;64.59192911;4.951061658;0.897195162;109.0421915;106.4097416;0;0;0;0;0;0;10;56.26896109;82.53945262
CID=846601669;-6;47.5;68.13261091;4;41.5;8.3;1.743574594;148.5230335;11.41599598;258.6549528;433.9933389;398.5385016;34934.29649;1.315788471;0.032962033;2.701454848;68.13260674;184.0571608;-6;47.5;4;41.5;234.2778819;1237.023721;67.72360184;5.28015582;0.901839598;108.5356036;114.7840333;0;0;0;0;0;0;10;63.19674599;82.94020565
CID=-1660565612;-6;50;75.89765084;4;44;8.8;1.743574594;148.5230335;11.41599598;262.4250186;435.3540915;398.5385016;35722.22423;1.108190346;0.036297916;2.03812192;74.00913869;150.8396478;-6;50;4;44;234.2778819;1317.90549;81.03128863;5.625394423;0.905894671;95.83135555;124.1261888;0;0;0;0;0;0;10;73.75450728;82.32708152
CID=-1761322161;-6;52.5;81.03354514;4;46.5;9.3;1.743574594;148.5230335;11.41599598;266.2308322;436.6902313;398.5385016;36189.90855;1.460956543;0.039594539;2.436975583;79.31788759;193.2957554;-6;52.5;4;46.5;234.2778819;1402.693214;72.38322058;5.987305345;0.908773507;109.5618954;132.608468;0;0;0;0;0;0;10;81.6054307;79.31788847
CID=1512008222;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-74278695;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1102075480;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1001318931;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-739682049;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-840438598;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1862075511;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=846604868;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1660562413;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1761318962;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1512011421;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-74275496;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1102078679;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1001322130;-3;10;9.687233329;4;4;0.8;1.741762908;148.5658262;12.71861626;205.3960427;409.9410557;400.3675434;19636.51943;0.561379091;0.007141769;11.29867734;9.687233349;109.4529239;-3;10;4;4;262.2829963;414.6074674;21.38926919;1.580763806;0.695832266;108.7558585;21.15197741;0;0;0;0;0;0;6.472663204;7.239549118;17.03028596
CID=342052131;-3;12.5;11.21075751;4;6.5;1.3;1.741762908;148.5658262;12.71861626;208.7917993;411.6941165;400.3675434;20658.25419;0.583217699;0.007649418;9.966355072;11.21075497;111.7303647;-3;12.5;4;6.5;262.2829963;450.3422403;24.29772245;1.717008905;0.710047114;109.7982698;23.98852086;0;0;0;0;0;0;5.504325572;7.805881497;21.42538557
CID=-961909784;-3;15;13.79751027;4;9;1.8;1.741762908;148.5658262;12.71861626;212.2061546;413.4192164;400.3675434;22004.57543;0.644928446;0.008486328;8.79510964;13.79751215;121.3506321;-3;15;4;9;262.2829963;488.3738644;27.50340175;1.862011153;0.732148343;110;28.63238186;0;0;0;0;0;0;5;9.579252478;26.45228364
CID=-780341331;-3;17.5;16.56209351;4;11.5;2.3;1.741762908;148.5658262;12.71861626;215.6397604;415.1165483;400.3675434;23265.0676;0.706432219;0.009433698;7.879299669;16.56208839;130.4976576;-3;17.5;4;11.5;262.2829963;528.7967575;30.55273734;2.016130535;0.753203281;110;33.40863031;0;0;0;0;0;0;5;11.38335676;32.09830377
CID=-2084303246;-3;20;19.05528441;4;14;2.8;1.741762908;148.5658262;12.71861626;219.0933108;416.7863108;400.3675434;24315.42494;0.750718384;0.010353697;7.141634835;19.05528666;136.085899;-3;20;4;14;262.2829963;571.706909;33.44160123;2.179733026;0.770159965;110;37.59155781;0;0;0;0;0;0;5;13.12757044;36.83842632
CID=-578828233;-3;22.5;22.40357735;4;16.5;3.3;1.741762908;148.5658262;12.71861626;222.5675461;418.4287074;400.3675434;25442.28878;0.819550151;0.01158252;6.50414194;22.40357236;145.7160146;-3;22.5;4;16.5;262.2829963;617.2018999;36.3754183;2.353190671;0.790252273;110;43.07321578;0;0;0;0;0;0;5;15.35362663;43.55342954
CID=-1882790148;-3;25;26.48450688;4;19;3.8;1.741762908;148.5658262;12.71861626;226.0632575;420.0439462;400.3675434;26614.79835;0.899178478;0.013103251;5.917826007;26.48449994;156.7306625;-3;25;4;19;262.2829963;665.3809326;39.46129953;2.536881697;0.811134615;110;49.60833125;0;0;0;0;0;0;5;18.29616927;51.04951973
CID=-1701221695;-3;27.5;30.46080873;4;21.5;4.3;1.741762908;148.5658262;12.71861626;229.5812925;421.6322391;400.3675434;27647.19011;0.967264912;0.014662386;5.423215641;30.46081124;165.195548;-3;27.5;4;21.5;262.2829963;716.3448726;42.4456342;2.731190671;0.828244197;110;55.87774092;0;0;0;0;0;0;5;20.98873376;58.87703365
CID=1289783686;-3;30;34.40860828;4;24;4.8;1.741762908;148.5658262;12.71861626;233.1225601;423.1938017;400.3675434;28556.0331;1.027992315;0.016284942;4.996614302;34.40861096;171.9265576;-3;30;4;24;262.2829963;770.1963031;45.36458792;2.93650871;0.842569919;110;62.04645407;0;0;0;0;0;0;5;24.05890512;65.45771776
CID=-2111154437;-3;32.5;38.73449007;4;26.5;5.3;1.741762908;148.5658262;12.71861626;236.6880382;424.7288597;400.3675434;29422.37369;1.094624984;0.018112674;4.625533112;38.7344921;179.1676758;-3;32.5;4;26.5;262.2829963;827.0395933;48.22796294;3.15323374;0.855712677;110;68.77422036;0;0;0;0;0;0;5;27.32820239;72.95335314
CID=879850944;-3;35;43.74554527;4;29;5.8;1.741762908;148.5658262;12.71861626;240.2787811;426.2376241;400.3675434;30308.46249;1.168398438;0.020267091;4.275805861;43.74554551;187.0474599;-3;35;4;29;262.2829963;886.9809836;51.22017796;3.381770821;0.868174248;110;76.55661329;0;0;0;0;0;0;5;31.23179108;81.28680786
CID=342055330;-3;37.5;48.87969525;4;31.5;6.3;1.741762908;148.5658262;12.71861626;243.8959281;427.7203257;400.3675434;31137.51052;1.238854415;0.022570936;3.96576908;48.87968705;193.8455515;-3;37.5;4;31.5;262.2829963;950.1286888;54.17309838;3.622532541;0.878440793;110;84.54184027;0;0;0;0;0;0;5;35.42065373;89.25681982
CID=-961906585;-3;40;52.91790947;4;34;6.8;1.741762908;148.5658262;12.71861626;247.5407141;429.1771937;400.3675434;31805.61179;1.270211549;0.024588721;3.668368296;52.91791551;194.1224036;-3;40;4;34;262.2829963;1016.593022;57.26748119;3.875939488;0.885065487;110;90.84124941;0;0;0;0;0;0;5;40.00396809;91.65973363
CID=-780338132;-3;42.5;56.60886804;4;36.5;7.3;1.741762908;148.5658262;12.71861626;251.2144813;430.6084611;400.3675434;32428.69902;1.295177465;0.026580828;3.412533701;56.60887243;193.179685;-3;42.5;4;36.5;262.2829963;1086.486544;60.22346293;4.142420818;0.890192379;109.9074267;96.61763632;0;0;0;0;0;0;5.925733346;44.80656727;92.01577035
CID=-2084300047;-3;45;60.47995592;4;39;7.8;1.741762908;148.5658262;12.71861626;254.9186936;432.0143653;400.3675434;33040.31971;1.323845905;0.028749696;3.183730243;60.47995576;192.5518643;-3;45;4;39;262.2829963;1159.924238;63.12706721;4.422414929;0.894763092;109.7526444;102.6973363;0;0;0;0;0;0;8.883214675;50.01216224;91.88333695
CID=-578825034;-3;47.5;65.72376893;4;41.5;8.3;1.741762908;148.5658262;12.71861626;258.6549528;433.3951485;400.3675434;33743.13113;1.374504959;0.03158296;2.963686842;65.72376536;194.7846586;-3;47.5;4;41.5;262.2829963;1237.023721;66.17234628;4.716370253;0.899857667;109.5581363;110.9696947;0;0;0;0;0;0;10;57.26774485;91.09184119
CID=-1882786949;-3;50;71.2323042;4;44;8.8;1.741762908;148.5658262;12.71861626;262.4250186;434.7510588;400.3675434;34417.80643;1.425717457;0.034686792;2.760925714;71.23229165;196.6670657;-3;50;4;44;262.2829963;1317.90549;69.22946319;5.024746205;0.904105755;108.6865848;119.7053219;0;0;0;0;0;0;10;64.18429748;92.37632433
CID=-1701218496;-3;52.5;77.31506856;4;46.5;9.3;1.741762908;148.5658262;12.71861626;266.2308322;436.0823513;400.3675434;35081.7838;1.482268028;0.038216347;2.571641043;77.31505097;198.8265583;-3;52.5;4;46.5;262.2829963;1402.693214;72.32890634;5.348014299;0.907763804;108.5539444;129.4037794;0;0;0;0;0;0;10;72.17086383;92.74768277
CID=1289786885;-3;55;85.8502886;4;49;9.8;1.741762908;148.5658262;12.71861626;270.0745452;437.3892893;400.3675434;35839.1471;1.233284074;0.042163451;1.916192807;83.85809561;160.6882796;-3;55;4;49;262.2829963;1491.514087;86.03605349;5.686659478;0.910764567;95.46589884;139.8925689;0;0;0;0;0;0;10;83.79100499;92.02813945
CID=-2111151238;-3;57.5;91.2842386;4;51.5;10.3;1.741762908;148.5658262;12.71861626;273.9585546;438.6721459;400.3675434;36239.46876;1.626712283;0.04554085;2.322360513;88.54398511;205.6310547;-3;57.5;4;51.5;262.2829963;1584.499235;76.89578368;6.041181692;0.912449949;109.5992409;147.4367636;0;0;0;0;0;0;10;92.19765652;88.54398483
CID=879854143;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=342054177;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-961907738;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-780339285;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2084301200;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-578826187;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1882788102;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1701219649;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1289785732;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2111152391;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=879852990;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=342048928;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-961912987;0;12.5;9.62117297;4;6.5;1.3;1.740083138;148.558224;14.13625748;208.7917993;411.20414;402.1796129;19543.13947;0.591346845;0.00718447;11.88620433;9.621176809;114.3592735;0;12.5;4;6.5;292.8031823;450.3422403;23.30828798;1.538037383;0.695194628;92.72876563;21.02701209;0;0;0;0;0;0;10;7.652678997;15.52665489
CID=-780344534;0;15;11.37744133;4;9;1.8;1.740083138;148.558224;14.13625748;212.2061546;412.9245519;402.1796129;20147.01812;0.621865113;0.007757276;10.38351763;11.37744167;118.1378662;0;15;4;9;292.8031823;488.3738644;26.3110582;1.667925398;0.711546577;109.9611315;24.29388996;0;0;0;0;0;0;5.062665379;7.84764235;21.96683829
CID=-2084306449;0;17.5;14.02769338;4;11.5;2.3;1.740083138;148.558224;14.13625748;215.6397604;414.6172262;402.1796129;21488.90258;0.689122779;0.008624314;9.163932975;14.02769552;128.5488616;0;17.5;4;11.5;292.8031823;528.7967575;29.41495076;1.805980226;0.733998505;110;29.03667819;0;0;0;0;0;0;5;9.630337061;27.21976233
CID=-578831436;0;20;16.90388068;4;14;2.8;1.740083138;148.558224;14.13625748;219.0933108;416.2823589;402.1796129;22736.08639;0.751990066;0.009618113;8.144822219;16.90387792;137.6790805;0;20;4;14;292.8031823;571.706909;32.53751368;1.952529698;0.755636758;110;33.98826905;0;0;0;0;0;0;5;11.49764137;33.12259864
CID=-1882793351;0;22.5;20.1944695;4;16.5;3.3;1.740083138;148.558224;14.13625748;222.5675461;417.9201508;402.1796129;23960.44508;0.824794757;0.010793914;7.335827088;20.19446331;148.143091;0;22.5;4;16.5;292.8031823;617.2018999;35.54127068;2.107907076;0.777322949;110;39.47177009;0;0;0;0;0;0;5;13.70986523;39.6482823
CID=-1701224898;0;25;23.28396711;4;19;3.8;1.740083138;148.558224;14.13625748;226.0632575;419.5308075;402.1796129;24988.90761;0.882728574;0.011967445;6.67682259;23.28397035;155.4629393;0;25;4;19;292.8031823;665.3809326;38.40583207;2.272451164;0.795072335;110;44.4944837;0;0;0;0;0;0;5;16.04910684;44.9885479
CID=1289780483;0;27.5;27.2299049;4;21.5;4.3;1.740083138;148.558224;14.13625748;229.5812925;421.1145383;402.1796129;26091.70158;0.959691414;0.013471428;6.083057872;27.22991128;165.6411262;0;27.5;4;21.5;292.8031823;716.3448726;41.38140774;2.446506445;0.814568713;110;50.78953973;0;0;0;0;0;0;5;18.71827584;52.7647921
CID=-2111157640;0;30;31.45705122;4;24;4.8;1.740083138;148.558224;14.13625748;233.1225601;422.6715563;402.1796129;27134.39214;1.035268323;0.015139532;5.56375823;31.45704834;175.0194116;0;30;4;24;292.8031823;770.1963031;44.36087159;2.630423266;0.832091848;110;57.43841913;0;0;0;0;0;0;5;21.6283877;60.94304178
CID=879847741;0;32.5;36.16323395;4;26.5;5.3;1.740083138;148.558224;14.13625748;236.6880382;424.2020779;402.1796129;28131.02278;1.116909109;0.017047993;5.111242782;36.1632298;184.8390473;0;32.5;4;26.5;292.8031823;827.0395933;47.32187734;2.824558076;0.848196966;110;64.77781169;0;0;0;0;0;0;5;24.92624467;69.87420179
CID=342056231;0;35;40.16142555;4;29;5.8;1.740083138;148.558224;14.13625748;240.2787811;425.7063298;402.1796129;28944.35711;1.171462512;0.01880356;4.722461249;40.16142115;189.6607551;0;35;4;29;292.8031823;886.9809836;50.1841995;3.029273714;0.859538639;110;70.99037074;0;0;0;0;0;0;5;28.21426103;76.00291913
CID=-961905684;0;37.5;45.28213147;4;31.5;6.3;1.740083138;148.558224;14.13625748;243.8959281;427.1845234;402.1796129;29802.19611;1.250876311;0.021040968;4.372438473;45.28212644;197.9933118;0;37.5;4;31.5;292.8031823;950.1286888;53.07547287;3.244939762;0.871487855;110;78.94438575;0;0;0;0;0;0;5;32.04332584;84.99854838
CID=-780337231;0;40;50.80012295;4;34;6.8;1.740083138;148.558224;14.13625748;247.5407141;428.6368908;402.1796129;30648.0917;1.328334335;0.023533649;4.043535883;50.80013256;205.4121588;0;40;4;34;292.8031823;1016.593022;56.0750872;3.471932969;0.881734836;110;87.53517855;0;0;0;0;0;0;5;36.55839563;93.52530491
CID=-2084299146;0;42.5;55.94783566;4;36.5;7.3;1.740083138;148.558224;14.13625748;251.2144813;430.0636623;402.1796129;31385.5502;1.392585499;0.026016393;3.757639525;55.94785015;210.2318531;0;42.5;4;36.5;292.8031823;1086.486544;58.97407479;3.710637758;0.889332972;110;95.58170754;0;0;0;0;0;0;5;40.62827067;101.9065306
CID=-578824133;0;45;60.04932208;4;39;7.8;1.740083138;148.558224;14.13625748;254.9186936;431.4650728;402.1796129;32007.16486;1.420651587;0.028231969;3.483910363;60.049323;209.2064587;0;45;4;39;292.8031823;1159.924238;61.99598387;3.961446829;0.894291422;110;102.0198843;0;0;0;0;0;0;5;46.09415926;101.9148105
CID=-1882786048;0;47.5;63.59932862;4;41.5;8.3;1.740083138;148.558224;14.13625748;258.6549528;432.8413621;402.1796129;32576.33801;1.437206079;0.030353937;3.243344543;63.599322;206.2745139;0;47.5;4;41.5;292.8031823;1237.023721;64.92483663;4.224761874;0.897930981;109.2317172;107.6131405;0;0;0;0;0;0;8.430795928;51.05019845;101.2467191
CID=-1701217595;0;50;68.65246704;4;44;8.8;1.740083138;148.558224;14.13625748;262.4250186;434.1927758;402.1796129;33225.19042;1.487384187;0.033201166;3.027841093;68.65247124;207.8687736;0;50;4;44;292.8031823;1317.90549;67.80923402;4.50099442;0.902241055;109.5374978;115.6083934;0;0;0;0;0;0;9.35977321;57.49104374;102.1367369
CID=1289787786;0;52.5;74.38768235;4;46.5;9.3;1.740083138;148.558224;14.13625748;266.2308322;435.5195666;402.1796129;33902.88143;1.541138109;0.036498195;2.816538656;74.38770502;209.5158468;0;52.5;4;46.5;292.8031823;1402.693214;70.86559082;4.790566835;0.906122424;109.2961574;124.7297518;0;0;0;0;0;0;10;65.29520521;101.6651138
CID=-2111150337;0;55;80.09314302;4;49;9.8;1.740083138;148.558224;14.13625748;270.0745452;436.8219954;402.1796129;34534.29597;1.590304625;0.039984763;2.623037176;80.09314622;210.0873001;0;55;4;49;292.8031823;1491.514087;73.90801309;5.093913511;0.909141585;108.6284661;133.8503794;0;0;0;0;0;0;10;72.77794414;102.0387396
CID=879855044;0;57.5;87.19329892;4;51.5;10.3;1.740083138;148.558224;14.13625748;273.9585546;438.1003329;402.1796129;35196.06119;1.661790717;0.0443056;2.443726202;87.1933051;213.0765643;0;57.5;4;51.5;292.8031823;1584.499235;76.96675444;5.411482288;0.911998464;108.5559138;145.2595884;0;0;0;0;0;0;10;82.07772164;102.5400307
CID=342059430;0;60;95.85307795;4;54;10.8;1.740083138;148.558224;14.13625748;277.8855466;439.3548621;402.1796129;35914.81186;1.382726517;0.048860884;1.824936839;94.17569837;171.8647013;0;60;4;54;292.8031823;1681.784218;90.23986661;5.743736133;0.914073756;95.34957419;156.5356948;0;0;0;0;0;0;10;94.17563574;100.8854046
CID=-961902485;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-780334032;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2084295947;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-578820934;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1882782849;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1701214396;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1289790985;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2111147138;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=879858243;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=342058277;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-961903638;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-780335185;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2084297100;3;15;9.110170218;4;9;1.8;1.738524714;148.4988011;15.67656327;212.2061546;412.4663981;403.9733714;19534.8417;0.596965604;0.00712419;12.56600456;9.110169566;114.4784323;3;15;4;9;325.9849315;488.3738644;25.13474715;1.498148587;0.690200239;72.56959666;20.05428263;0;0;0;0;0;0;10;8.425082369;11.16543377
CID=-578822087;3;17.5;12.07070619;4;11.5;2.3;1.738524714;148.4988011;15.67656327;215.6397604;414.1547491;403.9733714;19863.39133;0.688825996;0.008008763;10.74743389;12.07070343;129.7290871;3;17.5;4;11.5;325.9849315;528.7967575;28.53223739;1.622150923;0.717668919;109.7411381;25.55431345;0;0;0;0;0;0;5.222011667;8.625999403;22.40482656
CID=-1882784002;3;20;14.54489638;4;14;2.8;1.738524714;148.4988011;15.67656327;219.0933108;415.8155839;403.9733714;21076.18632;0.743340456;0.008848015;9.448593214;14.54489842;137.4288285;3;20;4;14;325.9849315;571.706909;31.58231519;1.753783239;0.738089468;110;29.94039051;0;0;0;0;0;0;5;10.07071817;27.967431
CID=-1701215549;3;22.5;17.6134115;4;16.5;3.3;1.738524714;148.4988011;15.67656327;222.5675461;417.4491011;403.9733714;22332.30716;0.816083113;0.009917101;8.405086234;17.6134101;148.0422308;3;22.5;4;16.5;325.9849315;617.2018999;34.61599653;1.893344877;0.760575735;110;35.18493535;0;0;0;0;0;0;5;12.12377004;34.08233588
CID=1289789832;3;25;20.78228412;4;19;3.8;1.738524714;148.4988011;15.67656327;226.0632575;419.0555036;403.9733714;23477.67439;0.882862891;0.011077171;7.557889977;20.78228684;157.0702374;3;25;4;19;325.9849315;665.3809326;37.56847618;2.041140152;0.780884116;110;40.43547246;0;0;0;0;0;0;5;14.09161744;40.85428417
CID=-2111148291;3;27.5;23.74020236;4;21.5;4.3;1.738524714;148.4988011;15.67656327;229.5812925;420.6349987;403.9733714;24460.41424;0.933773608;0.012229492;6.859363812;23.74020759;162.8427208;3;27.5;4;21.5;325.9849315;716.3448726;40.42894423;2.197478483;0.797499306;110;45.2282698;0;0;0;0;0;0;5;16.19266412;46.38281709
CID=879857090;3;30;27.95475924;4;24;4.8;1.738524714;148.4988011;15.67656327;233.1225601;422.1877968;403.9733714;25568.78428;1.022858351;0.013843905;6.251394235;27.95475259;174.7561792;3;30;4;24;325.9849315;770.1963031;43.34429895;2.362674556;0.817804131;110;51.93523833;0;0;0;0;0;0;5;19.15712323;54.34766727
CID=342053028;3;32.5;32.60549163;4;26.5;5.3;1.738524714;148.4988011;15.67656327;236.6880382;423.7141121;403.9733714;26650.56898;1.111106712;0.015681379;5.700628871;32.60550033;185.8718565;3;32.5;4;26.5;325.9849315;827.0395933;46.34903929;2.537048536;0.836327606;110;59.23388427;0;0;0;0;0;0;5;22.43249428;63.12448368
CID=-961908887;3;35;37.27428522;4;29;5.8;1.738524714;148.4988011;15.67656327;240.2787811;425.214162;403.9733714;27630.9356;1.191674871;0.017613468;5.233386583;37.27428247;195.0707298;3;35;4;29;325.9849315;886.9809836;49.27092981;2.720926331;0.85154672;110;66.50535066;0;0;0;0;0;0;5;25.61649697;72.24764995
CID=-780340434;3;37.5;41.89830502;4;31.5;6.3;1.738524714;148.4988011;15.67656327;243.8959281;426.6881743;403.9733714;28493.36108;1.263965545;0.019623684;4.829131067;41.89829809;202.3323729;3;37.5;4;31.5;325.9849315;950.1286888;52.13167352;2.914639902;0.863889733;110;73.6875039;0;0;0;0;0;0;5;29.08560583;80.33640256
CID=-2084302349;3;40;46.81828216;4;34;6.8;1.738524714;148.4988011;15.67656327;247.5407141;428.1363614;403.9733714;29308.18566;1.339013984;0.02183919;4.474010847;46.81828518;209.4655157;3;40;4;34;325.9849315;1016.593022;54.95208334;3.11852765;0.874588773;110;81.33311025;0;0;0;0;0;0;5;32.95296174;88.41424341
CID=-578827336;3;42.5;52.79967252;4;36.5;7.3;1.738524714;148.4988011;15.67656327;251.2144813;429.5589568;403.9733714;30165.31887;1.430888205;0.024556303;4.139815105;52.79967549;218.5808941;3;42.5;4;36.5;325.9849315;1086.486544;57.88592858;3.332934866;0.884887416;110;90.65651293;0;0;0;0;0;0;5;37.63535954;98.29261145
CID=-1882789251;3;45;58.28414705;4;39;7.8;1.738524714;148.4988011;15.67656327;254.9186936;430.9561929;403.9733714;30920.76805;1.499233955;0.027228326;3.83410947;58.28415593;223.4678342;3;45;4;39;325.9849315;1159.924238;60.84659315;3.55821428;0.892264119;110;99.24596492;0;0;0;0;0;0;5;41.92980507;107.347173
CID=-1701220798;3;47.5;63.57821481;4;41.5;8.3;1.738524714;148.4988011;15.67656327;258.6549528;432.3283073;403.9733714;31602.66783;1.554885889;0.029971111;3.553946385;63.57821254;225.9535586;3;47.5;4;41.5;325.9849315;1237.023721;63.83685692;3.794726694;0.89791094;110;107.5798234;0;0;0;0;0;0;5;47.16667297;112.8128403
CID=1289784583;3;50;68.2333985;4;44;8.8;1.738524714;148.4988011;15.67656327;262.4250186;433.6755433;403.9733714;32216.11482;1.59326389;0.032614305;3.305183382;68.23339381;225.5238793;3;50;4;44;325.9849315;1317.90549;66.76290932;4.042841748;0.901918132;110;114.9438213;0;0;0;0;0;0;5;53.14955295;113.4849351
CID=-2111153540;3;52.5;71.94527076;4;46.5;9.3;1.738524714;148.4988011;15.67656327;266.2308322;434.9981512;403.9733714;32746.18572;1.609031604;0.035027651;3.080565104;71.94527345;221.6320988;3;52.5;4;46.5;325.9849315;1402.693214;69.64807811;4.302938814;0.904585651;109.2084254;120.8393413;0;0;0;0;0;0;9.59135649;58.3887568;112.6148126
CID=879851841;3;55;77.49612343;4;49;9.8;1.738524714;148.4988011;15.67656327;270.0745452;436.2963897;403.9733714;33382.90871;1.662909997;0.038360167;2.873197434;77.49613517;222.6616967;3;55;4;49;325.9849315;1491.514087;72.55497006;4.575408072;0.907858713;109.4017273;129.693304;0;0;0;0;0;0;10;65.89238355;112.3073431
CID=342043931;3;57.5;83.75679474;4;51.5;10.3;1.738524714;148.4988011;15.67656327;273.9585546;437.5705274;403.9733714;34033.18157;1.721724403;0.042209916;2.672614732;83.75680943;223.8496828;3;57.5;4;51.5;325.9849315;1584.499235;75.58899499;4.860651773;0.910724256;109.1029299;139.7297872;0;0;0;0;0;0;10;73.99349418;113.0466964
CID=-961917984;3;60;89.88790892;4;54;10.8;1.738524714;148.4988011;15.67656327;277.8855466;438.8208451;403.9733714;34635.93728;1.773272937;0.046255519;2.487410961;89.88789187;223.5881275;3;60;4;54;325.9849315;1681.784218;78.62219348;5.159085761;0.912873885;108.6305097;149.6050274;0;0;0;0;0;0;10;82.05386355;113.390045
CID=-780349531;3;62.5;98.06756509;4;56.5;11.3;1.738524714;148.4988011;15.67656327;281.8585511;440.0476378;403.9733714;35293.29834;1.860925952;0.051523321;2.317246092;98.06754624;227.2466383;3;62.5;4;56.5;325.9849315;1783.509619;81.64015417;5.471141292;0.914986967;108.5947425;162.841906;0;0;0;0;0;0;10;92.8019659;113.8643626
CID=-2084311446;3;65;106.7868627;4;59;11.8;1.738524714;148.4988011;15.67656327;285.8810109;441.2512183;403.9733714;35929.5571;1.973415273;0.057426943;2.182340448;106.7868527;233.0452679;3;65;4;59;325.9849315;1889.821762;84.23144077;5.797267233;0.916554356;108.8240972;177.0171471;0;0;0;0;0;0;10;105.0583828;111.9723023
CID=-578836433;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1882798348;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1701229895;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1289775486;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2111162637;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=879842744;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=342047130;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-961914785;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-780346332;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2084308247;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-578833234;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1882795149;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1701226696;6;20;12.87091059;4;14;2.8;1.737077352;148.3861019;17.34764189;219.0933108;415.3827377;405.747427;19627.92349;0.765315273;0.008298693;11.09861336;12.87090931;142.849246;6;20;4;14;361.9780948;571.706909;30.80751379;1.579396426;0.724512485;109.5114831;26.99100979;0;0;0;0;0;0;5.578246848;9.541711992;22.8585064
CID=1289778685;6;22.5;14.79177024;4;16.5;3.3;1.737077352;148.3861019;17.34764189;222.5675461;417.0122824;405.747427;20592.29918;0.792411475;0.00900092;9.813147452;14.79177199;145.1538396;6;22.5;4;16.5;361.9780948;617.2018999;33.62727748;1.705080801;0.740010337;109.716016;30.36953857;0;0;0;0;0;0;5.709959924;10.16438029;28.67394011
CID=-2111159438;6;25;18.01158884;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0632575;418.6147314;405.747427;21836.35432;0.868950466;0.010131431;8.668674335;18.01159401;156.1366428;6;25;4;19;361.9780948;665.3809326;36.71257143;1.838180106;0.763282147;110;35.85277874;0;0;0;0;0;0;5;12.35369505;34.98527022
CID=879845943;6;27.5;21.56055617;4;21.5;4.3;1.737077352;148.3861019;17.34764189;229.5812925;420.1902897;405.747427;23036.32913;0.949015628;0.011428044;7.754178124;21.56055899;167.1844148;6;27.5;4;21.5;361.9780948;716.3448726;39.71897636;1.97897299;0.785462687;110;41.70520243;0;0;0;0;0;0;5;14.738982;42.02527867
CID=1796924734;6;30;25.11227767;4;24;4.8;1.737077352;148.3861019;17.34764189;233.1225601;421.7391656;405.747427;24113.02606;1.022693414;0.01279215;7.030120353;25.11227484;176.5423145;6;30;4;24;361.9780948;770.1963031;42.56815809;2.12774285;0.804517639;110;47.42488227;0;0;0;0;0;0;5;17.1011972;49.1455191
CID=1696168185;6;32.5;28.7986627;4;26.5;5.3;1.737077352;148.3861019;17.34764189;236.6880382;423.261571;405.747427;25089.44077;1.092303679;0.014267003;6.412249097;28.79866166;184.6641923;6;32.5;4;26.5;361.9780948;827.0395933;45.38948881;2.284778016;0.821446143;110;53.26586532;0;0;0;0;0;0;5;19.74272132;55.96648682
CID=109881268;6;35;33.51824414;4;29;5.8;1.737077352;148.3861019;17.34764189;240.2787811;424.7577212;405.747427;26148.09193;1.184995814;0.016160319;5.849939042;33.51823863;196.0796528;6;35;4;29;361.9780948;886.9809836;48.32572047;2.450371988;0.83954795;110;60.65847102;0;0;0;0;0;0;5;22.99099367;65.09999553
CID=-1476405649;6;37.5;38.43273553;4;31.5;6.3;1.737077352;148.3861019;17.34764189;243.8959281;426.2278402;405.747427;27130.78772;1.272656943;0.018213229;5.35953049;38.4327385;205.9814338;6;37.5;4;31.5;361.9780948;950.1286888;51.25043218;2.624823719;0.854873088;110;68.3054665;0;0;0;0;0;0;5;26.38354302;74.58031305
CID=-1577162198;6;40;43.88266561;4;34;6.8;1.737077352;148.3861019;17.34764189;247.5407141;427.6721408;405.747427;28072.54571;1.366865619;0.020556639;4.927852635;43.88266706;216.2473165;6;40;4;34;361.9780948;1016.593022;54.17241901;2.80843796;0.868478926;110;76.76964042;0;0;0;0;0;0;5;30.20316152;84.92117786
CID=-1677918747;6;42.5;48.30098495;4;36.5;7.3;1.737077352;148.3861019;17.34764189;251.2144813;429.0908533;405.747427;28824.35681;1.424637027;0.022644513;4.557947794;48.30098241;220.1533562;6;42.5;4;36.5;361.9780948;1086.486544;56.99081534;3.001525672;0.877393647;110;83.64062217;0;0;0;0;0;0;5;33.78805315;91.83978034
CID=1030761632;6;45;54.40804989;4;39;7.8;1.737077352;148.3861019;17.34764189;254.9186936;430.4842079;405.747427;29658.80074;1.523202294;0.025467893;4.222587546;54.40803069;229.7426728;6;45;4;39;361.9780948;1159.924238;59.84671408;3.204404507;0.887233708;110;93.17099842;0;0;0;0;0;0;5;38.49618684;102.143639
CID=-555525285;6;47.5;60.41830257;4;41.5;8.3;1.737077352;148.3861019;17.34764189;258.6549528;431.8524399;405.747427;30434.19305;1.60686139;0.028404948;3.912012734;60.41831497;236.3572175;6;47.5;4;41.5;361.9780948;1237.023721;62.75662174;3.417399393;0.894696112;110;102.6003483;0;0;0;0;0;0;5;43.16356714;112.1825089
CID=-44835994;6;50;66.78164181;4;44;8.8;1.737077352;148.3861019;17.34764189;262.4250186;433.1957907;405.747427;31176.89555;1.693696678;0.03164229;3.634902087;66.7816302;242.744687;6;50;4;44;361.9780948;1317.90549;65.63158051;3.640843214;0.900753379;110;112.6436962;0;0;0;0;0;0;5;48.30562145;122.2097029
CID=-145592543;6;52.5;71.68839451;4;46.5;9.3;1.737077352;148.3861019;17.34764189;266.2308322;434.5145082;405.747427;31777.31166;1.729654921;0.034478907;3.366174293;71.68837489;241.3155647;6;52.5;4;46.5;361.9780948;1402.693214;68.64882655;3.875077621;0.90441443;110;120.4306495;0;0;0;0;0;0;5;54.16458853;124.2598124
CID=1796927933;6;55;76.39429159;4;49;9.8;1.737077352;148.3861019;17.34764189;270.0745452;435.8088492;405.747427;32352.85872;1.763759763;0.037402647;3.132358931;76.3943006;239.2943698;6;55;4;49;361.9780948;1491.514087;71.55230861;4.120453995;0.907269627;109.9534267;127.9323457;0;0;0;0;0;0;5.46573341;60.31012073;124.6468042
CID=1696171384;6;57.5;81.01332047;4;51.5;10.3;1.737077352;148.3861019;17.34764189;273.9585546;437.0790802;405.747427;32894.34267;1.795631621;0.040472743;2.921053714;81.01332242;236.6442664;6;57.5;4;51.5;361.9780948;1584.499235;74.41479354;4.37733459;0.909562838;109.7216679;135.3254598;0;0;0;0;0;0;7.648667005;66.43094674;124.7604417
CID=109884467;6;60;87.29586545;4;54;10.8;1.737077352;148.3861019;17.34764189;277.8855466;438.3254799;405.747427;33524.26786;1.857223946;0.044475121;2.720267201;87.29588984;237.468146;6;60;4;54;361.9780948;1681.784218;77.35699606;4.646093901;0.912033682;109.6481548;145.4248735;0;0;0;0;0;0;9.973670562;75.01548221;124.1370152
CID=-1476402450;6;62.5;93.84996912;4;56.5;11.3;1.737077352;148.3861019;17.34764189;281.8585511;439.5483415;405.747427;34136.02372;1.916700614;0.04887298;2.530186548;93.84995135;237.4578845;6;62.5;4;56.5;361.9780948;1783.509619;80.36014518;4.927120301;0.913990163;109.1810922;156.0085163;0;0;0;0;0;0;10;83.39040884;125.22865
CID=-1577158999;6;65;100.4041068;4;59;11.8;1.737077352;148.3861019;17.34764189;285.8810109;440.7479758;405.747427;34711.14887;1.970364937;0.053584982;2.352299685;100.4041215;236.1805833;6;65;4;59;361.9780948;1889.821762;83.38915673;5.220818025;0.915466164;108.6371153;166.6345371;0;0;0;0;0;0;10;92.02655763;125.5367542
CID=-1677915548;6;67.5;109.4320716;4;61.5;12.3;1.737077352;148.3861019;17.34764189;289.9568714;441.9247146;405.747427;35350.91446;2.070759391;0.059852291;2.191079819;109.432061;239.7743803;6;67.5;4;61.5;361.9780948;2000.873581;86.35617334;5.527609571;0.916924809;108.6054874;181.3287347;0;0;0;0;0;0;10;104.3019681;124.8223818
CID=1030764831;6;69.99;118.4353676;4;63.99;12.798;1.737077352;148.3861019;17.34764189;294.0740389;443.0743425;405.747427;35978.53493;1.73077835;0.065686667;1.657070408;116.6407182;193.2818824;6;69.99;4;63.99;361.9780948;2116.351904;98.23323135;5.846629767;0.917744448;95.34964318;193.1008543;0;0;0;0;0;0;10;116.6406472;123.8195287
CID=-555522086;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-44832795;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-145589344;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1796926780;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1696170231;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=109883314;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476403603;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1577160152;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1677916701;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1030763678;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-555523239;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-44833948;9;22.5;13.05834692;4;16.5;3.3;1.735731007;148.2186359;19.15811562;222.5675461;416.6065214;407.5003244;19498.58263;0.817589209;0.008427926;11.5787301;13.05834428;151.1990439;9;22.5;4;16.5;400.9358243;617.2018999;32.89081018;1.539403222;0.726081724;97.93774327;27.32488766;0;0;0;0;0;0;10;9.854564633;22.66969379
CID=-145590497;9;25;14.99007592;4;19;3.8;1.735731007;148.2186359;19.15811562;226.0632575;418.2052906;407.5003244;20102.76208;0.841804033;0.00914492;10.18903728;14.99007711;152.7344545;9;25;4;19;400.9358243;665.3809326;35.70910135;1.659569667;0.741538605;109.9336141;30.71325724;0;0;0;0;0;0;5.108933118;10.21976507;29.30100847
CID=1796921531;9;27.5;18.32080193;4;21.5;4.3;1.735731007;148.2186359;19.15811562;229.5812925;419.7771843;407.5003244;21359.12727;0.927893833;0.01032569;9.011067891;18.3208;165.0899726;9;27.5;4;21.5;400.9358243;716.3448726;38.69657481;1.78668213;0.765352054;110;36.36963627;0;0;0;0;0;0;5;12.46874233;35.87698073
CID=1696164982;9;30;21.99757716;4;24;4.8;1.735731007;148.2186359;19.15811562;233.1225601;421.322409;407.5003244;22550.08885;1.011460022;0.011682329;8.017983306;21.99756855;176.3761374;9;30;4;24;400.9358243;770.1963031;41.72769764;1.92099647;0.787967227;110;42.41527634;0;0;0;0;0;0;5;14.93045375;43.19894739
CID=109878065;9;32.5;25.74962948;4;26.5;5.3;1.735731007;148.2186359;19.15811562;236.6880382;422.8411745;407.5003244;23632.18855;1.088704348;0.013133639;7.222009889;25.74962948;185.9640788;9;32.5;4;26.5;400.9358243;827.0395933;44.65457304;2.062773;0.807639601;110;48.44055992;0;0;0;0;0;0;5;17.25794641;51.2246787
CID=-1476408852;9;35;29.43384808;4;29;5.8;1.735731007;148.2186359;19.15811562;240.2787811;424.333694;407.5003244;24588.77225;1.156878668;0.014634308;6.572537314;29.43384375;193.4550364;9;35;4;29;400.9358243;886.9809836;47.47439995;2.212276703;0.8241015;110;54.26528038;0;0;0;0;0;0;5;20.05053464;57.5837884
CID=-1577165401;9;37.5;34.48943748;4;31.5;6.3;1.735731007;148.2186359;19.15811562;243.8959281;425.8001838;407.5003244;25653.51187;1.264055643;0.016674819;5.996186638;34.48943018;206.8050604;9;37.5;4;31.5;400.9358243;950.1286888;50.36564933;2.369777484;0.842838539;110;62.17236808;0;0;0;0;0;0;5;23.6817973;66.91235801
CID=-1677921950;9;40;39.66586253;4;34;6.8;1.735731007;148.2186359;19.15811562;247.5407141;427.2408702;407.5003244;26643.64456;1.358829191;0.018858815;5.479719834;39.66585782;217.3577879;9;40;4;34;400.9358243;1016.593022;53.30516573;2.535550481;0.858236429;110;70.22078535;0;0;0;0;0;0;5;27.20080034;77.0610491
CID=1030758429;9;42.5;45.08479131;4;36.5;7.3;1.735731007;148.2186359;19.15811562;251.2144813;428.6559669;407.5003244;27574.87508;1.453268138;0.021239334;5.037734812;45.084794;227.1252362;9;42.5;4;36.5;400.9358243;1086.486544;56.18285823;2.70987644;0.871074464;110;78.63766029;0;0;0;0;0;0;5;30.92163803;87.57425117
CID=-555528488;9;45;50.44261578;4;39;7.8;1.735731007;148.2186359;19.15811562;254.9186936;430.0457068;407.5003244;28393.67059;1.538620061;0.02371977;4.65410263;50.44262596;234.7651582;9;45;4;39;400.9358243;1159.924238;59.00328699;2.893042148;0.88114205;110;86.9776233;0;0;0;0;0;0;5;34.79148867;97.39599709
CID=-44839197;9;47.5;56.09896625;4;41.5;8.3;1.735731007;148.2186359;19.15811562;258.6549528;431.4103232;407.5003244;29172.45645;1.624616905;0.02644379;4.310538655;56.09895337;241.816707;9;47.5;4;41.5;400.9358243;1237.023721;61.81990623;3.085340961;0.889531583;110;95.8184546;0;0;0;0;0;0;5;39.48563183;105.9389695
CID=-145595746;9;50;62.53092301;4;44;8.8;1.735731007;148.2186359;19.15811562;262.4250186;432.7500552;407.5003244;29950.88277;1.720166168;0.029616478;3.990882206;62.53094428;249.5536329;9;50;4;44;400.9358243;1317.90549;64.70897117;3.287073417;0.896893476;110;105.9277867;0;0;0;0;0;0;5;44.30865465;117.1977281
CID=1796928834;9;52.5;68.97646366;4;46.5;9.3;1.735731007;148.2186359;19.15811562;266.2308322;434.065149;407.5003244;30687.3689;1.804064869;0.032973826;3.694873217;68.9764744;254.8593278;9;52.5;4;46.5;400.9358243;1402.693214;67.6507964;3.49854797;0.902486759;110;116.1223803;0;0;0;0;0;0;5;49.64857072;126.9601425
CID=1696172285;9;55;72.94207046;4;49;9.8;1.735731007;148.2186359;19.15811562;270.0745452;435.3558594;407.5003244;31202.88808;1.823316579;0.035515491;3.435200414;72.94209111;250.5707016;9;55;4;49;400.9358243;1491.514087;70.49670251;3.720081859;0.905232398;110;122.4260666;0;0;0;0;0;0;5;54.9360529;126.9601232
CID=109885368;9;57.5;77.91148946;4;51.5;10.3;1.735731007;148.2186359;19.15811562;273.9585546;436.6224509;407.5003244;31785.08963;1.858281362;0.038637347;3.185129758;77.91148262;248.1581818;9;57.5;4;51.5;400.9358243;1584.499235;73.47308126;3.952002139;0.908073631;109.9738919;130.3575473;0;0;0;0;0;0;5.652703644;61.56192315;126.9601884
CID=-1476401549;9;60;82.37590254;4;54;10.8;1.735731007;148.2186359;19.15811562;277.8855466;437.8652004;407.5003244;32333.95809;1.882646909;0.041741913;2.962260387;82.37589842;244.0188607;9;60;4;54;400.9358243;1681.784218;76.38375295;4.194646914;0.910156789;108.881405;137.5117241;0;0;0;0;0;0;10;67.51448803;126.960146
CID=-1577158098;9;62.5;87.90297888;4;56.5;11.3;1.735731007;148.2186359;19.15811562;281.8585511;439.0843992;407.5003244;32898.375;1.930596234;0.045532386;2.759446207;87.9029763;242.5635345;9;62.5;4;56.5;400.9358243;1783.509619;79.26986258;4.448366824;0.91223895;109.2068092;146.4032591;0;0;0;0;0;0;10;74.88390263;126.9602076
CID=-1677914647;9;65;95.14877554;4;59;11.8;1.735731007;148.2186359;19.15811562;285.8810109;440.2803564;407.5003244;33523.87503;2.008932573;0.050384948;2.56782091;95.1487697;244.3250004;9;65;4;59;400.9358243;1889.821762;82.21214479;4.713526822;0.914316606;109.3483542;158.1110946;0;0;0;0;0;0;10;84.54496487;126.9602075
CID=1030765732;9;67.5;101.8465322;4;61.5;12.3;1.735731007;148.2186359;19.15811562;289.9568714;441.4534021;407.5003244;34100.5666;2.066982607;0.055333442;2.385552815;101.8465285;242.9602729;9;67.5;4;61.5;400.9358243;2000.873581;85.21365936;4.990508355;0.915738825;108.7070978;168.978083;0;0;0;0;0;0;10;93.47532903;126.9601419
CID=-555521185;9;69.99;108.732249;4;63.99;12.798;1.735731007;148.2186359;19.15811562;294.0740389;442.5993344;407.5003244;34652.65028;2.123143607;0.060753152;2.214800696;108.7322635;240.820293;9;69.99;4;63.99;400.9358243;2116.351904;88.23353311;5.278530317;0.916830866;108.3018322;180.1876325;0;0;0;0;0;0;10;102.6562813;126.9601521
CID=-44831894;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-145588443;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1796932033;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1696175484;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=109888567;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476398350;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1577154899;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1677911448;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
