PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1030768931;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-555517986;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-44828695;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-145585244;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1796930880;12;25;12.27331501;4;19;3.8;1.734475823;147.9948717;21.11717765;226.0632575;417.8240645;409.2305349;19468.65439;0.819684159;0.008290526;12.23298503;12.27331803;150.1393158;12;25;4;19;443.0145314;665.3809326;34.76066928;1.501939294;0.719424057;77.05053385;25.91986933;0;0;0;0;0;0;10;10.7949832;16.70831044
CID=1696174331;12;27.5;15.78535005;4;21.5;4.3;1.734475823;147.9948717;21.11717765;229.5812925;419.3925397;409.2305349;19805.6846;0.923610511;0.009470113;10.51138974;15.78534644;165.9259286;12;27.5;4;21.5;443.0145314;716.3448726;37.95892263;1.616978274;0.747538207;109.463359;32.08311287;0;0;0;0;0;0;5.478852117;11.11275159;29.80314543
CID=109887414;12;30;18.95609889;4;24;4.8;1.734475823;147.9948717;21.11717765;233.1225601;420.934358;409.2305349;20960.0908;0.995906173;0.010626926;9.252274835;18.95609701;175.3870193;12;30;4;24;443.0145314;770.1963031;40.93984971;1.738535078;0.769519509;110;37.42700402;0;0;0;0;0;0;5;13.02925988;36.73661594
CID=-1476399503;12;32.5;22.82614656;4;26.5;5.3;1.734475823;147.9948717;21.11717765;236.6880382;422.4497275;409.2305349;22141.15953;1.087932378;0.012069708;8.223665868;22.82614247;187.7145687;12;32.5;4;26.5;443.0145314;827.0395933;43.93367762;1.866845294;0.792588566;110;43.7562905;0;0;0;0;0;0;5;15.6765552;44.27492063
CID=-1577156052;12;35;26.77055019;4;29;5.8;1.734475823;147.9948717;21.11717765;240.2787811;423.9388593;409.2305349;23220.85119;1.173522712;0.013611906;7.406224848;26.77055104;198.2687203;12;35;4;29;443.0145314;886.9809836;46.81360844;2.002148735;0.812465479;110;50.06199697;0;0;0;0;0;0;5;18.17229673;52.56531055
CID=-1677912601;12;37.5;30.44310703;4;31.5;6.3;1.734475823;147.9948717;21.11717765;243.8959281;425.401968;409.2305349;24153.66065;1.23971083;0.015139911;6.732792757;30.4431029;204.9671027;12;37.5;4;31.5;443.0145314;950.1286888;49.60829456;2.144689669;0.828174302;110;55.84996963;0;0;0;0;0;0;5;20.80627779;59.35359478
CID=1030767778;12;40;35.19102342;4;34;6.8;1.734475823;147.9948717;21.11717765;247.5407141;426.8392717;409.2305349;25141.9355;1.338036642;0.017113877;6.14778475;35.19103447;216.346905;12;40;4;34;443.0145314;1016.593022;52.42576948;2.294717103;0.845131658;110;63.26498935;0;0;0;0;0;0;5;24.01731118;68.71216012
CID=-555519139;12;42.5;40.83177538;4;36.5;7.3;1.734475823;147.9948717;21.11717765;251.2144813;428.250999;409.2305349;26166.20257;1.450394659;0.019502706;5.612924736;40.83176792;229.1856402;12;42.5;4;36.5;443.0145314;1086.486544;55.34492933;2.452485115;0.861256554;110;72.03132784;0;0;0;0;0;0;5;28.00830752;79.30217897
CID=-44829848;12;45;46.41857294;4;39;7.8;1.734475823;147.9948717;21.11717765;254.9186936;429.6373654;409.2305349;27085.90996;1.549150132;0.021994443;5.149925006;46.41858068;239.0522094;12;45;4;39;443.0145314;1159.924238;58.2282892;2.618253254;0.873801531;110;80.7113909;0;0;0;0;0;0;5;31.83347955;90.17385312
CID=-145586397;12;47.5;52.659397;4;41.5;8.3;1.734475823;147.9948717;21.11717765;258.6549528;430.998607;409.2305349;27975.69635;1.656903925;0.024860182;4.7377924;52.65939324;249.4892731;12;47.5;4;41.5;443.0145314;1237.023721;61.12556022;2.79228701;0.884674972;110;90.43736196;0;0;0;0;0;0;5;36.20592961;102.0197991
CID=1796925631;12;50;57.68997063;4;44;8.8;1.734475823;147.9948717;21.11717765;262.4250186;432.3349613;409.2305349;28687.27048;1.72296278;0.027418616;4.384478078;57.68997725;252.9404406;12;50;4;44;443.0145314;1317.90549;63.92342606;2.974858377;0.891546346;110;98.31328765;0;0;0;0;0;0;5;40.33720664;109.7482626
CID=1696169082;12;52.5;64.49529163;4;46.5;9.3;1.734475823;147.9948717;21.11717765;266.2308322;433.6466726;409.2305349;29466.78734;1.833475907;0.030816792;4.065204326;64.49528452;262.1865097;12;52.5;4;46.5;443.0145314;1402.693214;66.73856401;3.166246511;0.898765051;110;109.0278789;0;0;0;0;0;0;5;45.51938002;121.4230265
CID=109882165;12;55;69.85091979;4;49;9.8;1.734475823;147.9948717;21.11717765;270.0745452;434.9339937;409.2305349;30100.25136;1.892680046;0.033827237;3.770570967;69.85089718;263.377765;12;55;4;49;443.0145314;1491.514087;69.58062364;3.366738517;0.903133034;110;117.5103276;0;0;0;0;0;0;5;50.81450947;126.9601507
CID=-1476404752;12;57.5;74.17514659;4;51.5;10.3;1.734475823;147.9948717;21.11717765;273.9585546;436.1971873;409.2305349;30650.78105;1.915410937;0.036592607;3.493102618;74.17515569;259.1014305;12;57.5;4;51.5;443.0145314;1584.499235;72.49588199;3.576630387;0.905995007;110;124.3908508;0;0;0;0;0;0;5;56.58015959;126.9601076
CID=-1577161301;12;60;78.90424651;4;54;10.8;1.734475823;147.9948717;21.11717765;277.8855466;437.4365287;409.2305349;31206.34501;1.945637993;0.039707927;3.23873305;78.90424913;255.5497995;12;60;4;54;443.0145314;1681.784218;75.42983381;3.796228112;0.908572041;109.8734374;131.9461732;0;0;0;0;0;0;6.265626127;62.88560712;126.9601647
CID=-1677917850;12;62.5;84.33010337;4;56.5;11.3;1.734475823;147.9948717;21.11717765;281.8585511;438.6523075;409.2305349;31791.72388;1.990007947;0.043338494;3.005702841;84.33011298;253.4712601;12;62.5;4;56.5;443.0145314;1783.509619;78.37117334;4.025849024;0.910950127;109.5235518;140.6513347;0;0;0;0;0;0;10;70.12010118;126.9601099
CID=1030762529;12;65;88.8721687;4;59;11.8;1.734475823;147.9948717;21.11717765;285.8810109;439.844831;409.2305349;32324.7648;2.01013643;0.046819844;2.789955557;88.87215828;247.9493719;12;65;4;59;443.0145314;1889.821762;81.32596441;4.265823415;0.912555743;106.1029834;147.9660569;0;0;0;0;0;0;10;76.17615613;126.9602064
CID=-555524388;12;67.5;95.21238052;4;61.5;12.3;1.734475823;147.9948717;21.11717765;289.9568714;441.0144279;409.2305349;32889.95579;2.073734926;0.051405784;2.597792051;95.21237916;247.3419618;12;67.5;4;61.5;443.0145314;2000.873581;84.20220652;4.516496501;0.91433213;108.5549875;158.2141098;0;0;0;0;0;0;10;84.62978626;126.9601633
CID=-44835097;12;69.99;102.7730803;4;63.99;12.798;1.734475823;147.9948717;21.11717765;294.0740389;442.1569087;409.2305349;33486.17516;2.153736579;0.056932483;2.41324626;102.7730828;248.0167578;12;69.99;4;63.99;443.0145314;2116.351904;87.15772879;4.777161365;0.915905261;108.8734632;170.4843847;0;0;0;0;0;0;10;94.71073085;126.9601285
CID=-145591646;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1796916534;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1696159985;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=109873068;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476413849;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1577170398;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1677926947;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1030753432;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-555533485;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-44844194;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-145600743;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1796919733;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1696163184;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=109876267;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1476410650;15;30;16.76976506;4;24;4.8;1.733302077;147.7132319;23.23465804;233.1225601;420.5719085;410.936444;19559.30072;1.019936694;0.009862937;10.81463777;16.76976231;181.3589048;15;30;4;24;488.3738644;770.1963031;40.2692704;1.5770629;0.754686142;110;33.76107821;0;0;0;0;0;0;5;12.31977905;30.11972306
CID=-1577167199;15;32.5;19.188624;4;26.5;5.3;1.733302077;147.7132319;23.23465804;236.6880382;422.0841;410.936444;20480.4794;1.055569901;0.010812632;9.585438407;19.18862389;183.9313724;15;32.5;4;26.5;488.3738644;827.0395933;43.04160533;1.693455882;0.771016615;109.6880717;37.81254159;0;0;0;0;0;0;5.779820861;13.07418772;37.53193282
CID=-1677923748;15;35;23.10471517;4;29;5.8;1.733302077;147.7132319;23.23465804;240.2787811;423.5700615;410.936444;21630.65134;1.148981033;0.012292576;8.486683066;23.10471785;196.0824178;15;35;4;29;488.3738644;886.9809836;46.03430352;1.816192569;0.794105689;110;44.20568635;0;0;0;0;0;0;5;15.7101377;45.28844761
CID=1030756631;15;37.5;27.32221165;4;31.5;6.3;1.733302077;147.7132319;23.23465804;243.8959281;425.0300058;410.936444;22734.72228;1.244068583;0.013950203;7.605896598;27.32220393;207.8098579;15;37.5;4;31.5;488.3738644;950.1286888;48.95599431;1.945494544;0.814986297;110;50.93557322;0;0;0;0;0;0;5;18.45865812;53.91287223
CID=-555530286;15;40;31.93185257;4;34;6.8;1.733302077;147.7132319;23.23465804;247.5407141;426.4641492;410.936444;23793.29572;1.345552745;0.015825522;6.885211537;31.93185448;219.8575729;15;40;4;34;488.3738644;1016.593022;51.80910255;2.081587686;0.833868442;110;58.18116049;0;0;0;0;0;0;5;21.4735296;63.30682147
CID=-44840995;15;42.5;36.21536081;4;36.5;7.3;1.733302077;147.7132319;23.23465804;251.2144813;427.8727119;410.936444;24687.82991;1.425206382;0.017682;6.285642653;36.2153519;227.6367606;15;42.5;4;36.5;488.3738644;1086.486544;54.5809155;2.224702473;0.848357714;110;64.8588841;0;0;0;0;0;0;5;24.76818486;70.55688865
CID=-145597544;15;45;42.03586139;4;39;7.8;1.733302077;147.7132319;23.23465804;254.9186936;429.2559259;410.936444;25690.57677;1.546262682;0.020183561;5.739014999;42.03585897;241.2444251;15;45;4;39;488.3738644;1159.924238;57.4573187;2.37507435;0.864220653;110;73.90112704;0;0;0;0;0;0;5;28.93002629;81.35336671
CID=-1416313383;15;47.5;47.71330988;4;41.5;8.3;1.733302077;147.7132319;23.23465804;258.6549528;430.6140085;410.936444;26595.23591;1.646404184;0.022763355;5.25465365;47.71330346;250.7168841;15;47.5;4;41.5;488.3738644;1237.023721;60.34869042;2.532944147;0.876303257;110;82.72577346;0;0;0;0;0;0;5;32.63461138;92.94940537
CID=1574691998;15;50;53.94510737;4;44;8.8;1.733302077;147.7132319;23.23465804;262.4250186;431.9472006;410.936444;27480.09613;1.756323634;0.025690653;4.835177182;53.94510201;260.8341263;15;50;4;44;488.3738644;1317.90549;63.20141492;2.698558596;0.88657493;110;92.44689911;0;0;0;0;0;0;5;36.94300235;104.9514224
CID=1191610447;15;52.5;60.08167854;4;46.5;9.3;1.733302077;147.7132319;23.23465804;266.2308322;433.255745;410.936444;28256.95168;1.856027934;0.028743046;4.470208531;60.08168427;268.5776576;15;52.5;4;46.5;488.3738644;1402.693214;65.99888634;2.872170926;0.894327171;110;102.0707837;0;0;0;0;0;0;5;41.20926908;116.6989069
CID=-112351468;15;55;66.52091088;4;49;9.8;1.733302077;147.7132319;23.23465804;270.0745452;434.5398927;410.936444;29000.66362;1.95398313;0.032091169;4.137672328;66.52092094;275.2417738;15;55;4;49;488.3738644;1491.514087;68.8211216;3.054041576;0.900536401;110;112.2309805;0;0;0;0;0;0;5;46.82974618;125.594405
CID=-495433019;15;57.5;70.518039;4;51.5;10.3;1.733302077;147.7132319;23.23465804;273.9585546;435.7999048;410.936444;29516.12206;1.977569547;0.034638436;3.841333952;70.51802991;270.8833025;15;57.5;4;51.5;488.3738644;1584.499235;71.59698265;3.244439047;0.903610017;110;118.5700246;0;0;0;0;0;0;5;51.70400457;126.9601423
CID=-1799394934;15;60;75.38218807;4;54;10.8;1.733302077;147.7132319;23.23465804;277.8855466;437.0360547;410.936444;30108.22132;2.011597929;0.037712698;3.55050622;75.38218299;267.6449096;15;60;4;54;488.3738644;1681.784218;74.54105392;3.443640909;0.906703355;110;126.3162614;0;0;0;0;0;0;5;58.18955761;126.9600795
CID=2112490811;15;62.5;79.71185309;4;56.5;11.3;1.733302077;147.7132319;23.23465804;281.8585511;438.2486307;410.936444;30636.81512;2.028942445;0.040756636;3.285479231;79.71184634;261.8916156;15;62.5;4;56.5;488.3738644;1783.509619;77.49104486;3.651935022;0.908962084;109.3078281;133.239464;0;0;0;0;0;0;9.580979342;63.96241868;126.9601563
CID=808528896;15;65;85.19086095;4;59;11.8;1.733302077;147.7132319;23.23465804;285.8810109;439.4379385;410.936444;31208.1259;2.07545451;0.044527846;3.046651434;85.1908622;259.5468625;15;65;4;59;488.3738644;1889.821762;80.41713033;3.869621;0.91127896;108.6050349;142.0356773;0;0;0;0;0;0;10;71.26774858;126.9601981
CID=1036893185;15;67.5;90.96718855;4;61.5;12.3;1.733302077;147.7132319;23.23465804;289.9568714;440.6043052;410.936444;31789.06514;2.12357038;0.048709738;2.824189667;90.96720375;256.9086369;15;67.5;4;61.5;488.3738644;2000.873581;83.37583445;4.097011996;0.913197053;108.6050436;151.3478025;0;0;0;0;0;0;10;78.96951746;126.9602018
CID=-267068730;15;69.99;95.98463825;4;63.99;12.798;1.733302077;147.7132319;23.23465804;294.0740389;441.7435531;410.936444;32317.73419;2.146746531;0.052837697;2.613688995;95.98462676;250.8739627;15;69.99;4;63.99;488.3738644;2116.351904;86.39163106;4.333466752;0.914517251;106.7650592;159.4650651;0;0;0;0;0;0;10;85.65946587;126.9601554
CID=-1416310184;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574695197;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1191613646;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112348269;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-495429820;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799391735;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2112494010;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808532095;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1036896384;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267065531;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1416311337;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574694044;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1191612493;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112349422;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-495430973;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799392888;18;32.5;17.71237369;4;26.5;5.3;1.732200128;147.3720871;25.52110016;236.6880382;421.741208;412.6163379;19402.81797;1.121775442;0.01025613;11.1420437;17.71237409;197.3520462;18;32.5;4;26.5;537.1767076;827.0395933;42.56503464;1.539604345;0.761252716;106.081127;35.35116229;0;0;0;0;0;0;9.638684721;12.83898754;32.33253214
CID=2112492857;18;35;19.39226655;4;29;5.8;1.732200128;147.3720871;25.52110016;240.2787811;423.224191;412.6163379;20003.25825;1.116932563;0.010996602;9.926089523;19.39227211;192.489429;18;35;4;29;537.1767076;886.9809836;45.18153933;1.651190327;0.772315548;109.9794472;38.14957416;0;0;0;0;0;0;5.035466067;13.11203476;38.23296194
CID=808530942;18;37.5;23.54249518;4;31.5;6.3;1.732200128;147.3720871;25.52110016;243.8959281;424.6811621;412.6163379;21186.6751;1.225287855;0.012576201;8.781188594;23.54249278;206.7310691;18;37.5;4;31.5;537.1767076;950.1286888;48.12849561;1.768745136;0.796453398;109.7733391;44.91049609;0;0;0;0;0;0;5.226660913;15.95790928;46.29625285
CID=1036895231;18;40;28.07887362;4;34;6.8;1.732200128;147.3720871;25.52110016;247.5407141;426.1123361;412.6163379;22314.54078;1.333771115;0.014369851;7.841236621;28.07887448;220.1730989;18;40;4;34;537.1767076;1016.593022;51.06082128;1.892474129;0.818348122;110;52.13115912;0;0;0;0;0;0;5;19.04158322;55.19074482
CID=-267066684;18;42.5;32.68044144;4;36.5;7.3;1.732200128;147.3720871;25.52110016;251.2144813;427.5179313;412.6163379;23328.60452;1.429932575;0.016278818;7.06213646;32.68044646;230.7937724;18;42.5;4;36.5;537.1767076;1086.486544;53.95830181;2.022586848;0.836596822;110;59.35093248;0;0;0;0;0;0;5;21.95460269;64.85795766
CID=-1416316586;18;45;36.85948292;4;39;7.8;1.732200128;147.3720871;25.52110016;254.9186936;428.8981768;412.6163379;24195.6302;1.503037432;0.018136636;6.43051379;36.85949056;237.0254623;18;45;4;39;537.1767076;1159.924238;56.74171054;2.159297345;0.85031483;110;65.86054965;0;0;0;0;0;0;5;25.04093642;72.31512243
CID=1574688795;18;47.5;42.51170351;4;41.5;8.3;1.732200128;147.3720871;25.52110016;258.6549528;430.2532906;412.6163379;25149.34344;1.62353941;0.020625814;5.879849983;42.51169283;249.9623763;18;47.5;4;41.5;537.1767076;1237.023721;59.54584816;2.302824571;0.865350349;110;74.64009815;0;0;0;0;0;0;5;28.90267538;83.33878791
CID=1191607244;18;50;49.18124389;4;44;8.8;1.732200128;147.3720871;25.52110016;262.4250186;431.583511;412.6163379;26139.62181;1.758990228;0.023627127;5.371662799;49.18124477;264.185063;18;50;4;44;537.1767076;1317.90549;62.45500819;2.453392843;0.878976212;110;85.0115962;0;0;0;0;0;0;5;33.75055633;95.47330658
CID=-112354671;18;52.5;55.46777998;4;46.5;9.3;1.732200128;147.3720871;25.52110016;266.2308322;432.8890789;412.6163379;27001.06685;1.869386805;0.026646537;4.933515774;55.46777294;273.6511328;18;52.5;4;46.5;537.1767076;1402.693214;65.31436533;2.611232383;0.888693324;110;94.82974607;0;0;0;0;0;0;5;38.01972519;107.8119444
CID=-495436222;18;55;62.53107132;4;49;9.8;1.732200128;147.3720871;25.52110016;270.0745452;434.1702437;412.6163379;27840.51746;1.991334759;0.030142923;4.53931883;62.53106181;283.8484263;18;55;4;49;537.1767076;1491.514087;68.20086229;2.77657997;0.896893593;110;105.927972;0;0;0;0;0;0;5;42.95786957;121.2506766
CID=-1799398137;18;57.5;67.50277365;4;51.5;10.3;1.732200128;147.3720871;25.52110016;273.9585546;435.4272651;412.6163379;28463.94103;2.046019905;0.032998569;4.202739403;67.50277789;283.6965844;18;57.5;4;51.5;537.1767076;1584.499235;70.97845216;2.94967971;0.901341045;110;113.7858539;0;0;0;0;0;0;5;47.68366141;126.9601104
CID=2112487608;18;60;71.59940826;4;54;10.8;1.732200128;147.3720871;25.52110016;277.8855466;436.660415;412.6163379;28981.53664;2.073802992;0.035666589;3.902337429;71.59942549;279.405118;18;60;4;54;537.1767076;1681.784218;73.72451737;3.130783957;0.904354704;110;120.2891655;0;0;0;0;0;0;5;53.14585888;126.9600564
CID=808525693;18;62.5;76.43400947;4;56.5;11.3;1.732200128;147.3720871;25.52110016;281.8585511;437.8699799;412.6163379;29562.81284;2.107324882;0.038825641;3.605058642;76.43402372;275.5491377;18;62.5;4;56.5;537.1767076;1783.509619;76.6458609;3.320154418;0.907291353;109.9336208;127.9958023;0;0;0;0;0;0;5.663792409;59.59196595;126.96014
CID=1036889982;18;65;80.83306703;4;59;11.8;1.732200128;147.3720871;25.52110016;285.8810109;439.0562642;412.6163379;30096.68963;2.125709257;0.042006728;3.332824414;80.8330786;269.4024578;18;65;4;59;537.1767076;1889.821762;79.58437114;3.518063488;0.90948163;108.5915736;135.036435;0;0;0;0;0;0;9.723703615;65.45738419;126.9601156
CID=-267071933;18;67.5;85.85325023;4;61.5;12.3;1.732200128;147.3720871;25.52110016;289.9568714;440.2195938;412.6163379;30643.46421;2.156688954;0.045700914;3.081284581;85.85325679;264.5383164;18;67.5;4;61.5;537.1767076;2000.873581;82.5546449;3.724795868;0.911523856;107.4903662;143.1016071;0;0;0;0;0;0;10;72.15093471;126.9601968
CID=-1416309283;18;69.99;91.68274321;4;63.99;12.798;1.732200128;147.3720871;25.52110016;294.0740389;441.3558019;412.6163379;31200.40948;2.209237341;0.050050298;2.856459399;91.68275715;261.8880734;18;69.99;4;63.99;537.1767076;2116.351904;85.46901079;3.93976856;0.913403184;106.210058;152.5038894;0;0;0;0;0;0;10;79.92359214;126.9601964
CID=1574696098;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1191614547;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112347368;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-495428919;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799390834;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2112494911;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808532996;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1036897285;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267064630;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1416306084;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574699297;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1191617746;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112344169;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-495425720;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799387635;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2112498110;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808536195;21;35;16.30128345;4;29;5.8;1.731160361;146.9697503;27.98784959;240.2787811;422.8981641;414.2683889;19333.92905;1.107778293;0.009935929;11.82372927;16.3012791;192.7419108;21;35;4;29;589.589206;886.9809836;44.40122665;1.504405058;0.751322161;82.47109983;32.96486185;0;0;0;0;0;0;10;13.57322291;24.48546507
CID=1036900484;21;37.5;20.23148335;4;31.5;6.3;1.731160361;146.9697503;27.98784959;243.8959281;424.3523278;414.2683889;19683.04087;1.213159024;0.011391114;10.21620065;20.23148285;206.6888883;21;37.5;4;31.5;589.589206;950.1286888;47.45832908;1.611509639;0.777549887;109.1850432;39.53258639;0;0;0;0;0;0;5.766609754;14.04437752;38.79280082
CID=-267061431;21;40;24.25035855;4;34;6.8;1.731160361;146.9697503;27.98784959;247.5407141;425.7806976;414.2683889;20791.84964;1.309600124;0.012959941;9.003850796;24.2503556;218.3465836;21;40;4;34;589.589206;1016.593022;50.4009545;1.724239541;0.800157267;110;46.04670237;0;0;0;0;0;0;5;16.58378845;47.25006885
CID=-1416307237;21;42.5;28.95708989;4;36.5;7.3;1.731160361;146.9697503;27.98784959;251.2144813;427.1834905;414.2683889;21893.27668;1.422531679;0.014846308;8.010104937;28.95709242;231.949349;21;42.5;4;36.5;589.589206;1086.486544;53.35038269;1.842785677;0.822115262;110;53.51530656;0;0;0;0;0;0;5;19.81983259;56.36886179
CID=1574698144;21;45;33.83212744;4;39;7.8;1.731160361;146.9697503;27.98784959;254.9186936;428.5609277;414.2683889;22918.15862;1.530961571;0.016890469;7.21084344;33.83213932;243.9582599;21;45;4;39;589.589206;1159.924238;56.22027622;1.967343069;0.840626574;110;61.14798097;0;0;0;0;0;0;5;22.99947641;66.33008053
CID=1191616593;21;47.5;38.80550166;4;41.5;8.3;1.731160361;146.9697503;27.98784959;258.6549528;429.9132426;414.2683889;23864.90266;1.635782578;0.019076986;6.559630663;38.8055;254.5497477;21;47.5;4;41.5;589.589206;1237.023721;58.99915601;2.098111208;0.855908669;110;68.8845197;0;0;0;0;0;0;5;26.23188837;76.52634152
CID=-112345322;21;50;43.79442237;4;44;8.8;1.731160361;146.9697503;27.98784959;262.4250186;431.240656;414.2683889;24714.14753;1.729850957;0.021385621;5.997715634;43.79440698;262.6663994;21;50;4;44;589.589206;1317.90549;61.76255036;2.235294467;0.868283022;110;76.63252168;0;0;0;0;0;0;5;29.92988719;85.38802792
CID=-495426873;21;52.5;50.32171161;4;46.5;9.3;1.731160361;146.9697503;27.98784959;266.2308322;432.5434123;414.2683889;25650.85474;1.863313982;0.024402128;5.481539991;50.32170699;275.8404493;21;52.5;4;46.5;589.589206;1402.693214;64.62501719;2.379102602;0.880939481;110;86.78907638;0;0;0;0;0;0;5;34.50494942;97.77199819
CID=-1799388788;21;55;56.78530516;4;49;9.8;1.731160361;146.9697503;27.98784959;270.0745452;433.8217595;414.2683889;26505.63851;1.978141338;0.027563589;5.023056474;56.78530679;285.2358028;21;55;4;49;589.589206;1491.514087;67.50157009;2.529751344;0.890417664;110;96.89424556;0;0;0;0;0;0;5;38.75675754;110.870948
CID=2112496957;21;57.5;63.90442102;4;51.5;10.3;1.731160361;146.9697503;27.98784959;273.9585546;435.0759557;414.2683889;27347.49551;2.105691374;0.03117137;4.623299536;63.90440536;295.4492077;21;57.5;4;51.5;589.589206;1584.499235;70.34750347;2.687463099;0.898218605;110;108.0947317;0;0;0;0;0;0;5;43.71962431;124.4588112
CID=808535042;21;60;68.01978823;4;54;10.8;1.731160361;146.9697503;27.98784959;277.8855466;436.3062712;414.2683889;27893.63002;2.133027007;0.033761694;4.276818874;68.01978163;290.9082859;21;60;4;54;589.589206;1681.784218;73.11372437;2.852467788;0.901751279;110;114.6051787;0;0;0;0;0;0;5;48.37301052;126.9601214
CID=1036899331;21;62.5;72.788006;4;56.5;11.3;1.731160361;146.9697503;27.98784959;281.8585511;437.5129913;414.2683889;28478.41502;2.170660082;0.036795572;3.948682886;72.78800496;287.4167495;21;62.5;4;56.5;589.589206;1783.509619;75.97609707;3.025003852;0.905134228;110;122.1806986;0;0;0;0;0;0;5;54.73063796;126.9601101
CID=-267062584;21;65;77.09902856;4;59;11.8;1.731160361;146.9697503;27.98784959;285.8810109;438.6964189;414.2683889;29011.93471;2.197333511;0.039833267;3.659057974;77.09904846;282.1098881;21;65;4;59;589.589206;1889.821762;78.78750941;3.20531947;0.907649624;109.5950685;129.0584849;0;0;0;0;0;0;7.024657629;60.47864851;126.9601687
CID=-1416312486;21;67.5;82.01490659;4;61.5;12.3;1.731160361;146.9697503;27.98784959;289.9568714;439.8568787;414.2683889;29571.51457;2.22596122;0.043359599;3.373931005;82.01490094;276.7126172;21;67.5;4;61.5;589.589206;2000.873581;81.75980167;3.393674037;0.910002802;108.7796126;136.9322711;0;0;0;0;0;0;10;67.03313972;126.9602072
CID=1574692895;21;69.99;87.35601193;4;63.99;12.798;1.731160361;146.9697503;27.98784959;294.0740389;440.9902142;414.2683889;30129.13713;2.265156786;0.047340402;3.116660928;87.35600498;272.2590475;21;69.99;4;63.99;589.589206;2116.351904;84.71213965;3.589536379;0.912054248;108.3351551;145.5217369;0;0;0;0;0;0;10;74.15462713;126.9601663
CID=1191611344;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112350571;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-495432122;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799394037;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2112491708;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808529793;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1036894082;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267067833;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1416321583;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1574683798;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1191602247;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-112359668;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-495441219;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1799403134;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=2112482611;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=808520696;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1036884985;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-267076930;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1416318384;24;40;21.37304265;4;34;6.8;1.73017313;146.504471;30.64715783;247.5407141;425.4661042;415.8906381;19435.9061;1.33104848;0.011897758;10.48432474;21.37304175;224.0819105;24;40;4;34;645.7808169;1016.593022;49.79581242;1.574207526;0.784373495;109.5537069;41.39989126;0;0;0;0;0;0;5.299740504;15.45162096;39.1373077
CID=1574686997;24;42.5;24.48058601;4;36.5;7.3;1.73017313;146.504471;30.64715783;251.2144813;426.8662342;415.8906381;20322.21363;1.383052069;0.013198337;9.303521056;24.4805916;227.7556994;24;42.5;4;36.5;645.7808169;1086.486544;52.56571462;1.682438554;0.801337874;109.6950097;46.41539123;0;0;0;0;0;0;5.762475847;16.60063314;48.12044463
CID=1191605446;24;45;29.17166663;4;39;7.8;1.73017313;146.504471;30.64715783;254.9186936;428.2410085;415.8906381;21390.43112;1.496864516;0.015112194;8.25983643;29.17166627;240.9531918;24;45;4;39;645.7808169;1159.924238;55.49255538;1.79615778;0.823014259;110;53.85296916;0;0;0;0;0;0;5;19.73344615;57.48632805
CID=-112356469;24;47.5;34.12841934;4;41.5;8.3;1.73017313;146.504471;30.64715783;258.6549528;429.5906578;415.8906381;22409.35413;1.609469124;0.017222423;7.415108712;34.1284249;253.0659808;24;47.5;4;41.5;645.7808169;1237.023721;58.36487486;1.915547333;0.841631399;110;61.6098415;0;0;0;0;0;0;5;22.89294397;67.83484547
CID=-495438020;24;50;39.430851;4;44;8.8;1.73017313;146.504471;30.64715783;262.4250186;430.9154035;415.8906381;23381.34434;1.724580787;0.01957137;6.71210018;39.43085648;264.6638589;24;50;4;44;645.7808169;1317.90549;61.20036415;2.040793804;0.85760914;110;69.8558185;0;0;0;0;0;0;5;26.23971078;79.00427163
CID=-1799399935;24;52.5;44.23317806;4;46.5;9.3;1.73017313;146.504471;30.64715783;266.2308322;432.2154877;415.8906381;24199.80262;1.810552058;0.021861533;6.12587276;44.23318605;270.9668695;24;52.5;4;46.5;645.7808169;1402.693214;63.96681276;2.172088699;0.869249645;110;77.31423735;0;0;0;0;0;0;5;29.86286216;87.34412576
CID=2112485810;24;55;50.79871714;4;49;9.8;1.73017313;146.504471;30.64715783;270.0745452;433.4911567;415.8906381;25111.93532;1.952623747;0.024957044;5.604943352;50.79872316;284.7239657;24;55;4;49;645.7808169;1491.514087;66.77490204;2.309628976;0.881732517;110;87.5329802;0;0;0;0;0;0;5;34.42365679;99.92389816
CID=808523895;24;57.5;58.62023672;4;51.5;10.3;1.73017313;146.504471;30.64715783;273.9585546;434.7426674;415.8906381;26069.70699;2.116073021;0.028727467;5.12346277;58.6202469;300.3386525;24;57.5;4;51.5;645.7808169;1584.499235;69.67754048;2.453617688;0.892662073;110;99.77375934;0;0;0;0;0;0;5;40.26093892;113.6981301
CID=1036888184;24;60;65.47872812;4;54;10.8;1.73017313;146.504471;30.64715783;277.8855466;435.9702886;415.8906381;26866.63008;2.233864165;0.032331826;4.708165388;65.47871688;308.2846285;24;60;4;54;645.7808169;1681.784218;72.52546857;2.604264751;0.899644304;110;110.5821685;0;0;0;0;0;0;5;44.98492441;126.9601392
CID=-267073731;24;62.5;69.59513633;4;56.5;11.3;1.73017313;146.504471;30.64715783;281.8585511;437.1743042;415.8906381;27420.03013;2.250839369;0.035013336;4.334853315;69.5951342;301.6846982;24;62.5;4;56.5;645.7808169;1783.509619;75.37241401;2.761787858;0.90294651;110;117.1042424;0;0;0;0;0;0;5;50.47348989;126.9600756
CID=1194059221;24;65;73.61401561;4;59;11.8;1.73017313;146.504471;30.64715783;285.8810109;438.355016;415.8906381;27950.78608;2.266643767;0.037831484;4.003117436;73.61400603;294.6855111;24;65;4;59;645.7808169;1889.821762;78.19936357;2.926413594;0.905652964;110;123.4964335;0;0;0;0;0;0;5;55.83198036;126.9601213
CID=1194059318;24;67.5;77.89654695;4;61.5;12.3;1.73017313;146.504471;30.64715783;289.9568714;439.5127473;415.8906381;28474.7815;2.286890943;0.04096488;3.697169808;77.89655476;287.9967904;24;67.5;4;61.5;645.7808169;2000.873581;81.06410533;3.098378782;0.908065973;109.2819896;130.3336699;0;0;0;0;0;0;10;61.54200583;126.9601703
CID=1194059283;24;69.99;83.25254611;4;63.99;12.798;1.73017313;146.504471;30.64715783;294.0740389;440.6433515;415.8906381;29056.9802;2.334876218;0.04481817;3.416432111;83.25254861;284.4266804;24;69.99;4;63.99;645.7808169;2116.351904;83.94792761;3.277198468;0.910520932;108.5542905;138.9195537;0;0;0;0;0;0;10;68.68334844;126.9601391
CID=1194059124;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194059345;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194059442;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194059407;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194059248;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194058973;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194059070;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178896;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178799;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178834;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178993;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178772;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178675;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178710;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019178869;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179144;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179047;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356199691;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356199788;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356199753;27;42.5;22.54145933;4;36.5;7.3;1.729228692;145.9744296;33.51230353;251.2144813;426.56299;417.4809759;19249.11551;1.458732863;0.012431418;10.75965871;22.54145844;242.5383997;27;42.5;4;36.5;705.9243933;1086.486544;52.14033516;1.539097607;0.791019284;107.230641;43.29629326;0;0;0;0;0;0;8.278030016;16.34603079;41.12774496
CID=1356199594;27;45;24.6250491;4;39;7.8;1.729228692;145.9744296;33.51230353;254.9186936;427.9352147;417.4809759;19845.18981;1.456303922;0.01341888;9.613794975;24.62504036;236.7400893;27;45;4;39;705.9243933;1159.924238;54.75606346;1.643128144;0.802072635;110;46.64649617;0;0;0;0;0;0;5;16.54162662;48.87531654
CID=1356199815;27;47.5;29.691291;4;41.5;8.3;1.729228692;145.9744296;33.51230353;258.6549528;429.282307;417.4809759;20960.38205;1.591314031;0.015497748;8.512330947;29.69128911;252.7420791;27;47.5;4;41.5;705.9243933;1237.023721;57.67868983;1.752345907;0.825157257;109.645252;54.66987821;0;0;0;0;0;0;5.354747998;20.0625631;58.57747471
CID=1356199912;27;50;35.18903664;4;44;8.8;1.729228692;145.9744296;33.51230353;262.4250186;430.6045032;417.4809759;22021.58402;1.725973254;0.017845358;7.60527644;35.18904767;267.6224352;27;50;4;44;705.9243933;1317.90549;60.59044665;1.866921589;0.845125261;110;63.26189637;0;0;0;0;0;0;5;23.85293346;69.19734616
CID=1356199877;27;52.5;40.72336398;4;46.5;9.3;1.729228692;145.9744296;33.51230353;266.2308322;431.9020286;417.4809759;22977.00541;1.846630248;0.020335101;6.858547652;40.72335785;279.3030903;27;52.5;4;46.5;705.9243933;1402.693214;63.45538907;1.987030379;0.860982074;110;71.86298411;0;0;0;0;0;0;5;27.41456823;80.6497512
CID=1356199718;27;55;45.84063256;4;49;9.8;1.729228692;145.9744296;33.51230353;270.0745452;433.175133;417.4809759;23807.76645;1.941724962;0.022805491;6.243866557;45.8406251;286.222746;27;55;4;49;705.9243933;1491.514087;66.24171927;2.112852454;0.872639017;110;79.81264065;0;0;0;0;0;0;5;31.15049274;89.91105204
CID=1356199443;27;57.5;52.20977664;4;51.5;10.3;1.729228692;145.9744296;33.51230353;273.9585546;434.4240717;417.4809759;24676.85493;2.076091464;0.025906439;5.707085469;52.20977946;297.9656737;27;57.5;4;51.5;705.9243933;1584.499235;69.03965612;2.244573569;0.883985375;110;89.73514206;0;0;0;0;0;0;5;35.55889237;102.1624295
CID=1356199540;27;60;59.59264933;4;54;10.8;1.729228692;145.9744296;33.51230353;277.8855466;435.6491124;417.4809759;25565.29025;2.227171017;0.029598832;5.217136072;59.59263664;310.9028942;27;60;4;54;705.9243933;1681.784218;71.90745661;2.382385755;0.893781579;110;101.3017568;0;0;0;0;0;0;5;40.70672849;116.2504118
CID=-1857038426;27;62.5;65.92405369;4;56.5;11.3;1.729228692;145.9744296;33.51230353;281.8585511;436.8505378;417.4809759;26307.4382;2.326299681;0.033084052;4.785785249;65.92406203;315.4984036;27;62.5;4;56.5;705.9243933;1783.509619;74.76162371;2.526488157;0.900030403;110;111.2865182;0;0;0;0;0;0;5;45.57871521;126.9600691
CID=-1857038329;27;65;70.21096242;4;59;11.8;1.729228692;145.9744296;33.51230353;285.8810109;438.0286482;417.4809759;26888.34809;2.348930057;0.035923023;4.402718025;70.2109723;309.1191133;27;65;4;59;705.9243933;1889.821762;77.60086296;2.677088056;0.903392178;110;118.0822004;0;0;0;0;0;0;5;51.29457646;126.9601203
CID=-1857038364;27;67.5;74.08316869;4;61.5;12.3;1.729228692;145.9744296;33.51230353;289.9568714;439.1837658;417.4809759;27401.91125;2.352604187;0.038775341;4.049688787;74.08315996;300.0137422;27;67.5;4;61.5;705.9243933;2000.873581;80.48890818;2.834402098;0.905939496;109.7946931;124.2441876;0;0;0;0;0;0;7.053069242;56.45749504;126.9601896
CID=-1857038523;27;69.99;79.2061007;4;63.99;12.798;1.729228692;145.9744296;33.51230353;294.0740389;440.3117536;417.4809759;27982.9587;2.397278842;0.042399436;3.735076679;79.20609522;295.8408391;27;69.99;4;63.99;705.9243933;2116.351904;83.35733463;2.997986645;0.90871941;108.675684;132.4294498;0;0;0;0;0;0;9.470036739;63.28807719;126.9601712
CID=-1857038302;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857038205;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857038240;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857038399;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857038674;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857038577;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109801;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109898;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109863;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109704;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109925;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110022;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109987;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109828;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109553;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162109650;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051128316;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051128219;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051128254;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051128413;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051128192;30;45;21.73053678;4;39;7.8;1.728317136;145.3777326;36.59773511;254.9186936;427.6403071;419.0371201;19124.69907;1.49242062;0.012323593;11.27140457;21.73054141;244.9337238;30;45;4;39;770.1963031;1159.924238;54.20575843;1.506011174;0.786442468;90.96445915;41.98163664;0;0;0;0;0;0;10;17.2284525;35.2367896
CID=-2051128095;30;47.5;25.39363304;4;41.5;8.3;1.728317136;145.3777326;36.59773511;258.6549528;428.984935;419.0371201;19490.19209;1.564219381;0.013865334;9.879364452;25.39362686;250.8728945;30;47.5;4;41.5;770.1963031;1237.023721;57.05660262;1.606114852;0.805906343;108.8838181;47.87358334;0;0;0;0;0;0;6.131724739;17.36261105;49.48669903
CID=-2051128130;30;50;30.46899054;4;44;8.8;1.728317136;145.3777326;36.59773511;262.4250186;430.3046627;419.0371201;20568.49217;1.694800817;0.015992298;8.711360744;30.46898475;265.4263176;30;50;4;44;770.1963031;1317.90549;59.99269886;1.711129338;0.82827644;110;55.89055874;0;0;0;0;0;0;5;20.75803746;59.60184976
CID=-2051128289;30;52.5;36.01024118;4;46.5;9.3;1.728317136;145.3777326;36.59773511;266.2308322;431.599716;419.0371201;21587.49844;1.829541279;0.018407451;7.763498039;36.0102379;279.5654113;30;52.5;4;46.5;770.1963031;1402.693214;62.90594312;1.8212152;0.847723041;110;64.53982433;0;0;0;0;0;0;5;24.52861946;70.45510635
CID=-2051128564;30;55;41.72268372;4;49;9.8;1.728317136;145.3777326;36.59773511;270.0745452;432.8703425;419.0371201;22540.57518;1.958620298;0.021022053;6.992865525;41.72268459;291.7611227;30;55;4;49;770.1963031;1491.514087;65.76122108;1.936537582;0.86346442;110;73.41479227;0;0;0;0;0;0;5;28.20909217;82.26345837
CID=-2051128467;30;57.5;47.78038867;4;51.5;10.3;1.728317136;145.3777326;36.59773511;273.9585546;434.1167963;419.0371201;23450.66046;2.093284524;0.023919391;6.355971098;47.78038023;303.6907158;30;57.5;4;51.5;770.1963031;1584.499235;68.55742744;2.057266737;0.87642911;110;82.83017589;0;0;0;0;0;0;5;32.02070375;95.05944342
CID=1324250271;30;60;53.17586646;4;54;10.8;1.728317136;145.3777326;36.59773511;277.8855466;435.3393437;419.0371201;24209.44507;2.18940252;0.02672492;5.811614627;53.17586083;309.0376106;30;60;4;54;770.1963031;1681.784218;71.31833855;2.183578669;0.885450827;110;91.24432381;0;0;0;0;0;0;5;36.11559781;104.3566724
CID=1324250368;30;62.5;60.58788855;4;56.5;11.3;1.728317136;145.3777326;36.59773511;281.8585511;436.5382661;419.0371201;25069.71341;2.347533642;0.030527094;5.315108499;60.58790819;322.0313057;30;62.5;4;56.5;770.1963031;1783.509619;74.15075725;2.315655908;0.894879969;110;102.8672068;0;0;0;0;0;0;5;41.244851;118.6170012
CID=1324250333;30;65;67.23130608;4;59;11.8;1.728317136;145.3777326;36.59773511;285.8810109;437.7138627;419.0371201;25825.9211;2.459723645;0.0342476;4.871648062;67.23129957;327.5272302;30;65;4;59;770.1963031;1889.821762;76.99576753;2.453688435;0.901121953;110;113.3557911;0;0;0;0;0;0;5;47.32170432;126.9601113
CID=1324250174;30;67.5;71.3233209;4;61.5;12.3;1.728317136;145.3777326;36.59773511;289.9568714;438.8664545;419.0371201;26381.01617;2.469784823;0.037107864;4.46979239;71.32332137;318.8004391;30;67.5;4;61.5;770.1963031;2000.873581;79.86229156;2.597874819;0.904167848;110;119.8500654;0;0;0;0;0;0;5;52.77770808;126.9601593
CID=1324250395;30;69.99;75.79731171;4;63.99;12.798;1.728317136;145.3777326;36.59773511;294.0740389;439.9919137;419.0371201;26937.8082;2.48781079;0.04034001;4.101523965;75.79731444;310.8845017;30;69.99;4;63.99;770.1963031;2116.351904;82.77058059;2.747808442;0.906938603;109.5929537;126.9789428;0;0;0;0;0;0;8.556982867;58.74301525;126.9602011
CID=1324250492;-18;-5;8.033269487;4;-11;0;1.75236476;147.8756507;7.216881745;185.380063;401.7246444;391.0779783;21488.93113;0.389986564;0.00641871;9.985898474;8.033270457;80.2194232;-18;-5;4;-11;144.6003673;243.3423699;9.194855943;1.682861354;0.679308751;110;17.96722289;0;0;0;0;0;0;5;4.549805177;11.5167338
CID=1324250457;-18;-2.5;10.09870106;4;-8.5;0;1.75236476;147.8756507;7.216881745;188.6759598;403.6804776;391.0779783;23068.36051;0.44203356;0.006974705;8.859407609;10.09869832;89.46848475;-18;-2.5;4;-8.5;144.6003673;267.1911221;12.60081738;1.847790065;0.699763584;110;21.92652645;0;0;0;0;0;0;5;5.576968412;14.6204337
CID=1324250298;-18;0;12.48472154;4;-6;0;1.75236476;147.8756507;7.216881745;191.9872538;405.6070518;391.0779783;24581.14813;0.49669958;0.007681312;7.920743132;12.4847224;98.88827918;-18;0;4;-6;144.6003673;292.8031823;15.9550903;2.024913131;0.721239108;110;26.29997881;0;0;0;0;0;0;5;6.789260218;18.18018287
CID=1324250023;-18;2.5;14.59847143;4;-3.5;0;1.75236476;147.8756507;7.216881745;195.3144074;407.5045206;391.0779783;25746.02179;0.536721265;0.008370466;7.197359587;14.59847464;105.0704714;-18;2.5;4;-3.5;144.6003673;320.2634909;18.94789228;2.214817963;0.738508067;110;30.03364287;0;0;0;0;0;0;5;7.85110345;21.34583941
CID=1324250120;-18;5;17.66482403;4;-1;0;1.75236476;147.8756507;7.216881745;198.6579082;409.3730505;391.0779783;27111.10482;0.595584727;0.009363812;6.487608105;17.66482394;114.602455;-18;5;4;-1;144.6003673;349.6586079;22.37450542;2.41810318;0.7609278;110;35.27131393;0;0;0;0;0;0;5;9.55881881;25.77082925
CID=-1888987846;-18;7.5;20.87050973;4;1.5;0.3;1.75236476;147.8756507;7.216881745;202.0182716;411.2128191;391.0779783;28379.8452;0.65029614;0.010449357;5.890838881;20.87050757;122.9447975;-18;7.5;4;1.5;144.6003673;381.0766891;25.71518564;2.635378432;0.781410851;110;40.57974834;0;0;0;0;0;0;5;11.09697043;30.64404903
CID=-1888987749;-18;10;24.52438512;4;4;0.8;1.75236476;147.8756507;7.216881745;205.3960427;413.0240134;391.0779783;29609.78294;0.707442328;0.011718221;5.356271974;24.52438214;131.3592607;-18;10;4;4;144.6003673;414.6074674;29.16473151;2.867264276;0.801561104;110;46.48546891;0;0;0;0;0;0;5;13.09163057;35.95713967
CID=-1888987784;-18;12.5;27.60120501;4;6.5;1.3;1.75236476;147.8756507;7.216881745;208.7917993;414.8068292;391.0779783;30507.82404;0.748576499;0.012868116;4.943812905;27.60119613;136.4551496;-18;12.5;4;6.5;144.6003673;450.3422403;32.19300466;3.114392092;0.816238584;110;51.37674179;0;0;0;0;0;0;5;15.26239065;39.94001937
CID=-1888987943;-18;15;31.57713613;4;9;1.8;1.75236476;147.8756507;7.216881745;212.2061546;416.5614693;391.0779783;31527.28752;0.800511562;0.014346114;4.534576371;31.57714222;143.188963;-18;15;4;9;144.6003673;488.3738644;35.58648081;3.377404039;0.832544639;110;57.6263444;0;0;0;0;0;0;5;17.7058819;45.44839036
CID=-1888987722;-18;17.5;35.49854456;4;11.5;2.3;1.75236476;147.8756507;7.216881745;215.6397604;418.2881493;391.0779783;32427.64813;0.848612861;0.015870356;4.193950841;35.49853913;148.879128;-18;17.5;4;11.5;144.6003673;528.7967575;38.77101079;3.656953074;0.846115103;110;63.74363266;0;0;0;0;0;0;5;20.34193842;50.6551507
CID=-1888987625;-18;20;37.51159755;4;14;2.8;1.75236476;147.8756507;7.216881745;219.0933108;419.9870738;391.0779783;32941.56441;0.863295469;0.016841398;3.958071073;37.51160134;148.4735842;-18;20;4;14;144.6003673;571.706909;41.17363672;3.953703022;0.852241714;110;66.87419897;0;0;0;0;0;0;5;23.37875038;51.64444472
CID=-1888987660;-18;22.5;39.03598266;4;16.5;3.3;1.75236476;147.8756507;7.216881745;222.5675461;421.6584674;391.0779783;33412.1575;0.862274922;0.017693241;3.72226684;39.03597622;145.3023198;-18;22.5;4;16.5;144.6003673;617.2018999;43.75338194;4.268328716;0.856540707;110;69.2425117;0;0;0;0;0;0;5;26.56513326;51.50683206
CID=-1888987819;-18;25;41.26452807;4;19;3.8;1.75236476;147.8756507;7.216881745;226.0632575;423.3025543;391.0779783;34006.65639;0.87179266;0.018822007;3.486254529;41.26452076;143.8586224;-18;25;4;19;144.6003673;665.3809326;46.57953881;4.601516201;0.862339566;110;72.70332427;0;0;0;0;0;0;5;30.96676049;51.56229566
CID=-1888988094;-18;27.5;43.75028223;4;21.5;4.3;1.75236476;147.8756507;7.216881745;229.5812925;424.9195628;391.0779783;34620.27041;0.882508268;0.020092043;3.257628224;43.75028417;142.5221605;-18;27.5;4;21.5;144.6003673;716.3448726;49.57337807;4.953963024;0.868184807;110;76.56397495;0;0;0;0;0;0;5;35.6287136;51.87185087
CID=-1888987997;-18;30;46.42854311;4;24;4.8;1.75236476;147.8756507;7.216881745;233.1225601;426.5097245;391.0779783;35219.8497;0.893368277;0.021490626;3.039344332;46.42855311;141.1123597;-18;30;4;24;144.6003673;770.1963031;52.70311911;5.326378609;0.873821338;109.2268684;80.72690087;0;0;0;0;0;0;10;40.96372143;51.89336479
