PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1130160381;-18;32.5;49.8443975;4;26.5;5.3;1.75236476;147.8756507;7.216881745;236.6880382;428.0732743;391.0779783;35863.78525;0.924772138;0.023225026;2.864424494;49.84439814;142.7755149;-18;32.5;4;26.5;144.6003673;827.0395933;55.43713018;5.719484736;0.880129508;108.9941028;86.04498249;0;0;0;0;0;0;10;48.29975797;51.38903703
CID=1130160478;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160443;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160284;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160505;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160602;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160567;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160408;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160133;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130160230;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077736;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077639;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077674;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077833;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077612;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077515;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077550;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083077709;-15;-2.5;8.370908462;4;-8.5;0;1.749912208;148.1061964;8.127938633;188.6759598;402.9994448;392.9623045;21055.90733;0.427456332;0.006530874;10.43178387;8.370906895;87.32349156;-15;-2.5;4;-8.5;163.9400843;267.1911221;11.17927878;1.629809594;0.68277795;110;18.62725243;0;0;0;0;0;0;5;4.929231913;11.81258501
CID=-2083077984;-15;0;10.45820734;4;-6;0;1.749912208;148.1061964;8.127938633;191.9872538;404.9188297;392.9623045;22578.08974;0.478597751;0.007109446;9.197200353;10.45820505;96.1862072;-15;0;4;-6;163.9400843;292.8031823;14.55102218;1.786037769;0.703141992;110;22.59799426;0;0;0;0;0;0;5;5.777572772;15.13884191
CID=-2083077887;-15;2.5;12.90096315;4;-3.5;0;1.749912208;148.1061964;8.127938633;195.3144074;406.8091797;392.9623045;24042.43619;0.535419092;0.007844882;8.202836616;12.90095884;105.8244576;-15;2.5;4;-3.5;163.9400843;320.2634909;17.83467867;1.95353987;0.724764917;110;27.04460254;0;0;0;0;0;0;5;6.917223174;18.88470312
CID=1194056022;-15;5;15.71159968;4;-1;0;1.749912208;148.1061964;8.127938633;198.6579082;408.6706572;392.9623045;25448.89489;0.59652723;0.008735699;7.377215073;15.71160148;115.9078633;-15;5;4;-1;163.9400843;349.6586079;21.0677303;2.132843895;0.746990457;110;31.95664493;0;0;0;0;0;0;5;8.309475972;23.1137234
CID=1194056053;-15;7.5;18.27102016;4;1.5;0.3;1.749912208;148.1061964;8.127938633;202.0182716;410.5034357;392.9623045;26564.60214;0.641761813;0.009607264;6.706828801;18.27101785;122.5405887;-15;7.5;4;1.5;163.9400843;381.0766891;24.10024288;2.324487576;0.765020655;110;36.28652309;0;0;0;0;0;0;5;9.766861571;26.77517874
CID=1194056084;-15;10;21.88650516;4;4;0.8;1.749912208;148.1061964;8.127938633;205.3960427;412.3076984;392.9623045;27876.57851;0.707516092;0.010828496;6.063377362;21.8865066;132.7061486;-15;10;4;4;163.9400843;414.6074674;27.48769234;2.529018264;0.787335175;110;42.23500685;0;0;0;0;0;0;5;11.76992841;32.00308191
CID=1194056115;-15;12.5;25.57396376;4;6.5;1.3;1.749912208;148.1061964;8.127938633;208.7917993;414.083637;392.9623045;29066.72981;0.767480222;0.012128417;5.526997635;25.57396068;141.3472202;-15;12.5;4;6.5;163.9400843;450.3422403;30.75345185;2.746992856;0.806787644;110;48.16089296;0;0;0;0;0;0;5;13.60100439;37.54692314
CID=1194056146;-15;15;28.9090466;4;9;1.8;1.749912208;148.1061964;8.127938633;212.2061546;415.8314506;392.9623045;30003.00117;0.813978684;0.013377616;5.089467687;28.9090455;147.1316529;-15;15;4;9;163.9400843;488.3738644;33.78645356;2.978977756;0.821912821;110;53.43967072;0;0;0;0;0;0;5;15.85076667;41.96732653
CID=1194056177;-15;17.5;33.08993516;4;11.5;2.3;1.749912208;148.1061964;8.127938633;215.6397604;417.5513449;392.9623045;31010.00174;0.872256389;0.014945658;4.67425235;33.08993833;154.670722;-15;17.5;4;11.5;163.9400843;528.7967575;37.04297377;3.225548894;0.838052543;110;59.99022424;0;0;0;0;0;0;5;18.34124084;47.83862948
CID=1194056208;-15;20;37.38194177;4;14;2.8;1.749912208;148.1061964;8.127938633;219.0933108;419.2435367;392.9623045;31952.50527;0.924416743;0.016617297;4.299599555;37.38194846;160.727409;-15;20;4;14;163.9400843;571.706909;40.35320465;3.487291785;0.851862901;110;66.67269424;0;0;0;0;0;0;5;21.16909608;53.59478746
CID=1194056239;-15;22.5;41.25276917;4;16.5;3.3;1.749912208;148.1061964;8.127938633;222.5675461;420.9082324;392.9623045;32726.94812;0.968672537;0.01822387;4.001106492;41.25276927;165.0567229;-15;22.5;4;16.5;163.9400843;617.2018999;43.30778385;3.764801651;0.862310422;110;72.68507599;0;0;0;0;0;0;5;24.05851157;58.44702676
CID=1194055774;-15;25;43.32160978;4;19;3.8;1.749912208;148.1061964;8.127938633;226.0632575;422.5456569;392.9623045;33204.78102;0.982320996;0.019298124;3.784449582;43.32160715;163.9484381;-15;25;4;19;163.9400843;665.3809326;45.64036;4.058683607;0.867220835;110;75.89805253;0;0;0;0;0;0;5;27.84022264;58.80299691
CID=1194055805;-15;27.5;44.96523776;4;21.5;4.3;1.749912208;148.1061964;8.127938633;229.5812925;424.1560347;392.9623045;33665.14986;0.978422979;0.020276052;3.55509619;44.96523527;159.8557366;-15;27.5;4;21.5;163.9400843;716.3448726;48.2823733;4.369552912;0.870822289;110;78.45183566;0;0;0;0;0;0;5;31.35461076;58.57586477
CID=-2019182095;-15;30;47.18058565;4;24;4.8;1.749912208;148.1061964;8.127938633;233.1225601;425.7395938;392.9623045;34213.51345;0.984066994;0.021500485;3.333849737;47.1805958;157.2930169;-15;30;4;24;163.9400843;770.1963031;51.06087702;4.698035301;0.875290769;110;81.89678418;0;0;0;0;0;0;5;36.42198414;57.93918715
CID=-2019182064;-15;32.5;49.94498696;4;26.5;5.3;1.749912208;148.1061964;8.127938633;236.6880382;427.2965655;392.9623045;34799.36916;0.996210854;0.022981015;3.117072185;49.94498396;155.6821203;-15;32.5;4;26.5;163.9400843;827.0395933;54.03076039;5.044767404;0.880301583;109.9124405;86.20176757;0;0;0;0;0;0;5.729662157;41.49580222;58.39417169
CID=-2019182033;-15;35;53.49373046;4;29;5.8;1.749912208;148.1061964;8.127938633;240.2787811;428.8271845;392.9623045;35431.87434;1.020485133;0.024823047;2.912701289;53.49373322;155.8112657;-15;35;4;29;163.9400843;886.9809836;57.09445572;5.410397266;0.88591985;109.2276961;91.74116495;0;0;0;0;0;0;10;48.03434678;58.95311413
CID=-2019182002;-15;37.5;55.98315846;4;31.5;6.3;1.749912208;148.1061964;8.127938633;243.8959281;430.3316884;392.9623045;35950.59635;1.029296535;0.026361052;2.740708449;55.98315459;153.4335048;-15;37.5;4;31.5;163.9400843;950.1286888;59.86691684;5.795584973;0.889379492;108.8203761;95.63701923;0;0;0;0;0;0;10;55.38153093;56.58478599
CID=-2019181971;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019181940;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019181909;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019181878;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019182343;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019182312;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196492;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196523;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196554;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196585;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196616;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196647;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196678;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196709;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196244;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356196275;-12;0;8.926425502;4;-6;0;1.747637729;148.2918459;9.127317106;191.9872538;404.2822725;394.8346401;20766.39888;0.473882173;0.006694884;10.76867456;8.926424477;96.12576017;-12;0;4;-6;185.2441558;292.8031823;13.45859843;1.580633845;0.68837739;110;19.70183663;0;0;0;0;0;0;5;5.45377871;12.39907229
CID=-1857041625;-12;2.5;10.79210504;4;-3.5;0;1.747637729;148.2918459;9.127317106;195.3144074;406.1660193;394.8346401;22080.13119;0.517296308;0.00724213;9.563572708;10.7921049;103.2110798;-12;2.5;4;-3.5;185.2441558;320.2634909;16.49518406;1.728872306;0.706233327;110;23.2174076;0;0;0;0;0;0;5;5.943935071;15.64027501
CID=-1857041594;-12;5;13.43715119;4;-1;0;1.747637729;148.2918459;9.127317106;198.6579082;408.0209547;394.8346401;23561.57579;0.581693757;0.008044392;8.49248278;13.4371518;114.1147803;-12;5;4;-1;185.2441558;349.6586079;19.77332502;1.887555407;0.729214819;110;27.99674322;0;0;0;0;0;0;5;7.329834137;19.54446824
CID=-1857041563;-12;7.5;16.27088282;4;1.5;0.3;1.747637729;148.2918459;9.127317106;202.0182716;409.8472485;394.8346401;24922.03075;0.64306556;0.008957374;7.620578374;16.27088652;123.993566;-12;7.5;4;1.5;185.2441558;381.0766891;22.94668711;2.057159036;0.751101575;110;32.91306439;0;0;0;0;0;0;5;8.564914349;23.97685129
CID=-1857041532;-12;10;18.89975198;4;4;0.8;1.747637729;148.2918459;9.127317106;205.3960427;411.6450801;394.8346401;26023.13014;0.691833511;0.009863015;6.934480369;18.89975355;131.05997;-12;10;4;4;185.2441558;414.6074674;25.86971349;2.238167598;0.769154488;110;37.33346836;0;0;0;0;0;0;5;9.993038834;27.80646512
CID=-1857041501;-12;12.5;22.68450227;4;6.5;1.3;1.747637729;148.2918459;9.127317106;208.7917993;413.4146376;394.8346401;27313.95673;0.763700515;0.011152109;6.26335127;22.68450342;142.0810133;-12;12.5;4;6.5;185.2441558;450.3422403;29.18298947;2.431073943;0.791810201;110;43.52752366;0;0;0;0;0;0;5;12.13908469;33.22991984
CID=-1857041470;-12;15;26.56616347;4;9;1.8;1.747637729;148.2918459;9.127317106;212.2061546;415.1561167;394.8346401;28512.69757;0.82865028;0.012530704;5.696537781;26.56616202;151.3351456;-12;15;4;9;185.2441558;488.3738644;32.42588998;2.636379335;0.811516222;110;49.73789341;0;0;0;0;0;0;5;14.03038393;39.10194302
CID=-1857041439;-12;17.5;30.96002246;4;11.5;2.3;1.747637729;148.2918459;9.127317106;215.6397604;416.8697193;394.8346401;29674.43882;0.896759051;0.014128998;5.190390334;30.96002804;160.6946303;-12;17.5;4;11.5;185.2441558;528.7967575;35.75609598;2.85459347;0.830192866;110;56.66020273;0;0;0;0;0;0;5;16.41213951;45.50790541
CID=-1857041408;-12;20;34.59717829;4;14;2.8;1.747637729;148.2918459;9.127317106;219.0933108;418.5556531;394.8346401;30514.45691;0.944930792;0.015557362;4.79991301;34.59716732;166.0633935;-12;20;4;14;185.2441558;571.706909;38.68611709;3.086234524;0.843195178;110;62.34020178;0;0;0;0;0;0;5;19.0319769;50.16237968
CID=-1857041873;-12;22.5;39.31968666;4;16.5;3.3;1.747637729;148.2918459;9.127317106;222.5675461;420.2141361;394.8346401;31474.15075;1.007386083;0.017399306;4.41355207;39.31968409;173.5394731;-12;22.5;4;16.5;185.2441558;617.2018999;41.93526343;3.331829267;0.857310172;110;69.68315718;0;0;0;0;0;0;5;21.85382411;56.78554921
CID=-1857041842;-12;25;43.95955321;4;19;3.8;1.747637729;148.2918459;9.127317106;226.0632575;421.8453762;394.8346401;32335.1276;1.06349071;0.019295314;4.082997681;43.95956391;179.4867975;-12;25;4;19;185.2441558;665.3809326;45.05929186;3.591913222;0.868649002;110;76.88910867;0;0;0;0;0;0;5;24.92719577;62.99191065
CID=1162106602;-12;27.5;47.14540307;4;21.5;4.3;1.747637729;148.2918459;9.127317106;229.5812925;423.4495985;394.8346401;32927.81482;1.093746227;0.020784226;3.833782859;47.14539977;180.7452255;-12;27.5;4;21.5;185.2441558;716.3448726;47.66463351;3.867030889;0.875223053;110;81.84202196;0;0;0;0;0;0;5;28.62056614;65.67023999
CID=1162106633;-12;30;49.12448781;4;24;4.8;1.747637729;148.2918459;9.127317106;233.1225601;425.0270275;394.8346401;33370.19986;1.099274518;0.021924223;3.618684522;49.12447263;177.7659688;-12;30;4;24;185.2441558;770.1963031;50.09089723;4.157736041;0.878875942;110;84.92315112;0;0;0;0;0;0;5;32.30851563;65.94045999
CID=1162106664;-12;32.5;51.20711714;4;26.5;5.3;1.747637729;148.2918459;9.127317106;236.6880382;426.5778912;394.8346401;33849.45233;1.100503474;0.023155764;3.398764052;51.20711003;174.0408848;-12;32.5;4;26.5;185.2441558;827.0395933;52.75916852;4.464592093;0.882398653;110;88.17007416;0;0;0;0;0;0;5;36.61259499;65.80163928
CID=1162106695;-12;35;54.02092376;4;29;5.8;1.747637729;148.2918459;9.127317106;240.2787811;428.1024207;394.8346401;34428.22161;1.112314298;0.024713414;3.182372434;54.02092161;171.9146918;-12;35;4;29;185.2441558;886.9809836;55.61389123;4.788172559;0.886683726;110;92.56547361;0;0;0;0;0;0;5;42.40283896;65.63900856
CID=1162106726;-12;37.5;57.04863866;4;31.5;6.3;1.747637729;148.2918459;9.127317106;243.8959281;429.6008507;394.8346401;34982.91554;1.126030614;0.026429656;2.979240474;57.04863775;169.9616106;-12;37.5;4;31.5;185.2441558;950.1286888;58.52680748;5.129061614;0.890750742;109.8340522;97.30717435;0;0;0;0;0;0;6.363894054;47.98751379;66.10976352
CID=1162106757;-12;40;60.98391091;4;34;6.8;1.747637729;148.2918459;9.127317106;247.5407141;431.073419;394.8346401;35592.66704;1.154335285;0.028581401;2.788056672;60.98390245;170.0265761;-12;40;4;34;185.2441558;1016.593022;61.51163095;5.487854759;0.895304086;109.1735492;103.4904849;0;0;0;0;0;0;10;55.86850914;66.09931267
CID=1162106788;-12;42.5;63.54947444;4;36.5;7.3;1.747637729;148.2918459;9.127317106;251.2144813;432.5203673;394.8346401;36083.95614;1.161032102;0.03031428;2.623903063;63.54945701;166.7476149;-12;42.5;4;36.5;185.2441558;1086.486544;64.25929802;5.865159628;0.89788361;108.6613026;107.5344396;0;0;0;0;0;0;10;63.13873312;63.96021575
CID=1162106819;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162106354;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162106385;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131515;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131484;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131453;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131422;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131391;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131360;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131329;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131298;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131763;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051131732;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324247072;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324247103;-9;2.5;8.124265263;4;-3.5;0;1.745529102;148.4312465;10.22117509;195.3144074;405.5712086;396.6937815;19585.4492;0.470370688;0.006574624;11.65926233;8.124266542;94.72295486;-9;2.5;4;-3.5;208.6447812;320.2634909;14.59620952;1.534970053;0.680248695;109.6471614;18.14563714;0;0;0;0;0;0;5.209679794;5.87764354;10.37088699
CID=1324247134;-9;5;11.02931434;4;-1;0;1.745529102;148.4312465;10.22117509;198.6579082;407.4200773;396.6937815;21546.6999;0.554520519;0.007354869;9.956644808;11.02931333;109.8149553;-9;5;4;-1;208.6447812;349.6586079;18.43490661;1.675855998;0.708402657;110;23.65506085;0;0;0;0;0;0;5;5.967227615;16.09140106
CID=1324247165;-9;7.5;13.77110187;4;1.5;0.3;1.745529102;148.4312465;10.22117509;202.0182716;409.2403572;396.6937815;23023.66132;0.622178624;0.008195316;8.795442055;13.77110329;121.122941;-9;7.5;4;1.5;208.6447812;381.0766891;21.71088375;1.826437675;0.731934901;110;28.58591221;0;0;0;0;0;0;5;7.354923751;20.18727998
CID=1324247196;-9;10;16.87579211;4;4;0.8;1.745529102;148.4312465;10.22117509;205.3960427;411.0322242;396.6937815;24432.73015;0.693893189;0.009197397;7.865714011;16.87579765;132.740198;-9;10;4;4;208.6447812;414.6074674;24.88336575;1.987145162;0.755438178;110;33.94072823;0;0;0;0;0;0;5;8.922241077;24.82934315
CID=1324247227;-9;12.5;19.94886837;4;6.5;1.3;1.745529102;148.4312465;10.22117509;208.7917993;412.7958631;396.6937815;25627.19672;0.75595523;0.010246605;7.120480437;19.94886265;142.0454862;-9;12.5;4;6.5;208.6447812;450.3422403;27.88259024;2.15841603;0.775808176;110;39.06785471;0;0;0;0;0;0;5;10.53214879;29.36558795
CID=1324247258;-9;15;23.36257617;4;9;1.8;1.745529102;148.4312465;10.22117509;212.2061546;414.5314662;396.6937815;26768.35835;0.817848753;0.01144781;6.458318875;23.36257757;150.8829757;-9;15;4;9;208.6447812;488.3738644;30.96822778;2.340695328;0.795493891;110;44.6210395;0;0;0;0;0;0;5;12.31020252;34.41494981
CID=1324247289;-9;17.5;27.73746204;4;11.5;2.3;1.745529102;148.4312465;10.22117509;215.6397604;416.2392322;396.6937815;28014.00606;0.896403764;0.012997328;5.851202325;27.73746267;162.297506;-9;17.5;4;11.5;208.6447812;528.7967575;34.25130622;2.534435583;0.816844792;110;51.59207105;0;0;0;0;0;0;5;14.75580215;40.71912193
CID=1324246824;-9;20;32.17481103;4;14;2.8;1.745529102;148.4312465;10.22117509;219.0933108;417.9193654;396.6937815;29138.31923;0.968414409;0.014635792;5.345514253;32.17480056;171.990855;-9;20;4;14;208.6447812;571.706909;37.41251454;2.740096857;0.834763547;110;58.56095679;0;0;0;0;0;0;5;16.99780688;47.35181518
CID=1324246855;-9;22.5;36.16699525;4;16.5;3.3;1.745529102;148.4312465;10.22117509;222.5675461;419.5720752;396.6937815;30027.21096;1.023953244;0.016203812;4.929830299;36.16699012;178.2971237;-9;22.5;4;16.5;208.6447812;617.2018999;40.37046536;2.958146839;0.848208575;110;64.78366073;0;0;0;0;0;0;5;19.67736869;52.65662182
CID=-1888991045;-9;25;40.99820436;4;19;3.8;1.745529102;148.4312465;10.22117509;226.0632575;421.1975755;396.6937815;30960.16701;1.090557101;0.018115368;4.538792566;40.99820092;186.0823296;-9;25;4;19;208.6447812;665.3809326;43.49717743;3.189060991;0.861675457;110;72.28977153;0;0;0;0;0;0;5;22.53078299;59.46562573
CID=-1888991014;-9;27.5;46.09011243;4;21.5;4.3;1.745529102;148.4312465;10.22117509;229.5812925;422.7960907;396.6937815;31862.12096;1.152430996;0.020199744;4.178459188;46.09010247;192.5856122;-9;27.5;4;21.5;208.6447812;716.3448726;46.72815783;3.433322744;0.873144368;110;80.20055849;0;0;0;0;0;0;5;25.75662649;66.42359836
CID=-1888990983;-9;30;51.25456446;4;24;4.8;1.745529102;148.4312465;10.22117509;233.1225601;424.3678306;396.6937815;32671.28608;1.21535217;0.022404074;3.878614457;51.2545501;198.796639;-9;30;4;24;208.6447812;770.1963031;49.74928772;3.691423762;0.882475278;110;88.24409508;0;0;0;0;0;0;5;29.17584617;73.33328275
CID=-1888990952;-9;32.5;53.56936095;4;26.5;5.3;1.745529102;148.4312465;10.22117509;236.6880382;425.9130252;396.6937815;33098.25511;1.229847593;0.023713565;3.673418668;53.5693576;196.7826782;-9;32.5;4;26.5;208.6447812;827.0395933;52.02719837;3.963864271;0.886030494;110;91.85938752;0;0;0;0;0;0;5;33.42503103;73.71369086
CID=-1888990921;-9;35;55.40295467;4;29;5.8;1.745529102;148.4312465;10.22117509;240.2787811;427.4319024;396.6937815;33510.63242;1.225278805;0.024914711;3.459237822;55.40295135;191.6519847;-9;35;4;29;208.6447812;886.9809836;54.55400154;4.251153461;0.88860594;110;94.72823916;0;0;0;0;0;0;5;37.45226125;73.35364809
CID=-1888990890;-9;37.5;58.15038338;4;31.5;6.3;1.745529102;148.4312465;10.22117509;243.8959281;428.9246937;396.6937815;34029.88984;1.235337664;0.026512226;3.246013346;58.15039039;188.7569433;-9;37.5;4;31.5;208.6447812;950.1286888;57.27422222;4.55380999;0.892104125;110;99.03594803;0;0;0;0;0;0;5;42.91421122;73.38655555
CID=-1888990859;-9;40;61.52967925;4;34;6.8;1.745529102;148.4312465;10.22117509;247.5407141;430.3916338;396.6937815;34614.12042;1.252471348;0.028430333;3.036094196;61.52969291;186.8099435;-9;40;4;34;208.6447812;1016.593022;60.17671399;4.87236257;0.895876926;110;104.3499325;0;0;0;0;0;0;5;49.01075409;74.04860441
CID=-1888990828;-9;42.5;64.82210478;4;36.5;7.3;1.745529102;148.4312465;10.22117509;251.2144813;431.8329615;396.6937815;35144.97522;1.265753675;0.03041755;2.840712647;64.82209985;184.1409589;-9;42.5;4;36.5;208.6447812;1086.486544;63.10635704;5.207350685;0.89906138;109.5391269;109.5442356;0;0;0;0;0;0;8.786768045;55.12638987;74.51781969
CID=-1888991293;-9;45;69.5048705;4;39;7.8;1.745529102;148.4312465;10.22117509;254.9186936;433.2489195;396.6937815;35552.81189;1.015543463;0.031284387;2.214909846;65.00434497;143.9787637;-9;45;4;39;208.6447812;1159.924238;74.78024331;5.559325433;0.899224825;98.35299141;109.8322485;0;0;0;0;0;0;10;64.48218811;74.52755288
CID=-1888991262;-9;47.5;71.27486418;4;41.5;8.3;1.745529102;148.4312465;10.22117509;258.6549528;434.6397557;396.6937815;36119.6991;1.308192264;0.034477652;2.551398558;70.77738888;180.5813279;-9;47.5;4;41.5;208.6447812;1237.023721;67.9308983;5.92885053;0.90379179;109.5195683;118.9821797;0;0;0;0;0;0;10;71.7723409;70.77738746
CID=1130157182;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157213;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157244;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157275;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157306;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157337;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157368;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157399;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130156934;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130156965;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083080935;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083080904;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083080873;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083080842;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083080811;-6;7.5;11.45656512;4;1.5;0.3;1.743574594;148.5230335;11.41599598;202.0182716;408.6790634;398.5385016;21126.98057;0.603608428;0.007518812;10.35399831;11.4565662;118.6212671;-6;7.5;4;1.5;234.2778819;381.0766891;20.46451623;1.626601223;0.712254604;110;24.4385244;0;0;0;0;0;0;5;6.453013567;16.46011667
CID=-2083080780;-6;10;14.24371418;4;4;0.8;1.743574594;148.5230335;11.41599598;205.3960427;410.4653997;398.5385016;22561.48295;0.671609262;0.008387864;9.106912852;14.24371425;129.7162644;-6;10;4;4;234.2778819;414.6074674;23.70480943;1.769725183;0.735718237;110;29.41490884;0;0;0;0;0;0;5;7.669641982;20.81778638
CID=-2083080749;-6;12.5;17.4425038;4;6.5;1.3;1.743574594;148.5230335;11.41599598;208.7917993;412.2235501;398.5385016;23930.11794;0.745725195;0.009432751;8.112304625;17.44250286;141.4988966;-6;12.5;4;6.5;234.2778819;450.3422403;26.86625234;1.922256752;0.759399808;110;34.8974823;0;0;0;0;0;0;5;9.21763798;25.66736962
CID=-2083080718;-6;15;20.90981364;4;9;1.8;1.743574594;148.5230335;11.41599598;212.2061546;413.9537038;398.5385016;25209.46857;0.820422688;0.010613812;7.310983124;20.90981232;152.871285;-6;15;4;9;234.2778819;488.3738644;29.91192842;2.084592282;0.781644883;110;40.643998;0;0;0;0;0;0;5;10.72857845;31.09104883
CID=-2083081183;-6;17.5;24.22948349;4;11.5;2.3;1.743574594;148.5230335;11.41599598;215.6397604;415.6560564;398.5385016;26270.55926;0.881643491;0.011807801;6.655178541;24.22947538;161.2514846;-6;17.5;4;11.5;234.2778819;528.7967575;32.82141663;2.257134789;0.800049618;110;46.01324529;0;0;0;0;0;0;5;12.81403909;35.64492789
CID=-2083081152;-6;20;28.66945942;4;14;2.8;1.743574594;148.5230335;11.41599598;219.0933108;417.3308092;398.5385016;27456.52492;0.964165299;0.013401384;6.03481242;28.66946212;173.0148261;-6;20;4;14;234.2778819;571.706909;35.99095009;2.440293998;0.820897096;110;53.06236491;0;0;0;0;0;0;5;15.1568628;42.18205604
CID=1194057043;-6;22.5;33.34128346;4;16.5;3.3;1.743574594;148.5230335;11.41599598;222.5675461;418.9781688;398.5385016;28596.96708;1.041623303;0.015139899;5.497551303;33.34128923;183.295448;-6;22.5;4;16.5;234.2778819;617.2018999;39.15799885;2.634486427;0.83893347;110;60.38243797;0;0;0;0;0;0;5;17.52547236;49.15709455
CID=1194057140;-6;25;38.56207319;4;19;3.8;1.743574594;148.5230335;11.41599598;226.0632575;420.5983458;398.5385016;29697.57546;1.122122341;0.017133205;5.018877703;38.56207226;193.5383247;-6;25;4;19;234.2778819;665.3809326;42.39088097;2.840135515;0.855234276;110;68.50638358;0;0;0;0;0;0;5;20.34323192;56.78091447
CID=1194057237;-6;27.5;42.72550144;4;21.5;4.3;1.743574594;148.5230335;11.41599598;229.5812925;422.191555;398.5385016;30468.57252;1.176718345;0.018865875;4.653311221;42.72549978;198.8150475;-6;27.5;4;21.5;234.2778819;716.3448726;45.21384016;3.057671799;0.865850479;110;74.97216046;0;0;0;0;0;0;5;23.3061813;62.14482158
CID=1194057078;-6;30;48.20153547;4;24;4.8;1.743574594;148.5230335;11.41599598;233.1225601;423.7580214;398.5385016;31369.00122;1.250001184;0.021121049;4.289699635;48.20153868;206.7701229;-6;30;4;24;234.2778819;770.1963031;48.3304235;3.287533151;0.877211069;110;83.48579266;0;0;0;0;0;0;5;26.49240352;69.91066742
CID=1194057167;-6;32.5;53.75578378;4;26.5;5.3;1.743574594;148.5230335;11.41599598;236.6880382;425.2979554;398.5385016;32209.18294;1.316738282;0.023507808;3.964498503;53.75577794;213.1147012;-6;32.5;4;26.5;234.2778819;827.0395933;51.44717035;3.530165062;0.886301708;110;92.1508491;0;0;0;0;0;0;5;30.26114317;77.2504244
CID=1194057264;-6;35;58.36517052;4;29;5.8;1.743574594;148.5230335;11.41599598;240.2787811;426.8115873;398.5385016;32865.72329;1.36627073;0.025673308;3.704703111;58.36516919;216.2256239;-6;35;4;29;234.2778819;886.9809836;54.22300947;3.786021013;0.892360571;110;99.37317187;0;0;0;0;0;0;5;34.2818685;82.44847253
CID=1194057361;-6;37.5;61.03130753;4;31.5;6.3;1.743574594;148.5230335;11.41599598;243.8959281;428.2991454;398.5385016;33301.67233;1.383583004;0.027240395;3.505755622;61.0313038;213.9608364;-6;37.5;4;31.5;234.2778819;950.1286888;56.55236187;4.055562912;0.895354371;110;103.5651088;0;0;0;0;0;0;5;39.11018256;82.9524325
CID=1194057202;-6;40;63.00919859;4;34;6.8;1.743574594;148.5230335;11.41599598;247.5407141;429.7608617;398.5385016;33706.78558;1.376174744;0.028632477;3.297921214;63.00918917;207.7993416;-6;40;4;34;234.2778819;1016.593022;59.13175247;4.339261624;0.897363798;110;106.6819934;0;0;0;0;0;0;5;43.50360153;82.51479565
CID=1194056795;-6;42.5;65.61003522;4;36.5;7.3;1.743574594;148.5230335;11.41599598;251.2144813;431.1969719;398.5385016;34180.76152;1.379476962;0.030336684;3.097546576;65.61001977;203.2300921;-6;42.5;4;36.5;234.2778819;1086.486544;61.81477748;4.637597606;0.899758909;110;110.7898028;0;0;0;0;0;0;5;49.88365285;81.33641759
CID=1194056892;-6;45;69.40420685;4;39;7.8;1.743574594;148.5230335;11.41599598;254.9186936;432.607716;398.5385016;34744.4177;1.399696828;0.032601331;2.896426526;69.40420825;201.0241898;-6;45;4;39;234.2778819;1159.924238;64.72279054;4.951061658;0.902805928;110;116.801166;0;0;0;0;0;0;5;56.26896109;82.53945262
CID=-2019181074;-6;47.5;73.06847582;4;41.5;8.3;1.743574594;148.5230335;11.41599598;258.6549528;433.9933389;398.5385016;35263.07855;1.414064794;0.034942186;2.707110344;73.06846659;197.8044017;-6;47.5;4;41.5;234.2778819;1237.023721;67.68412571;5.28015582;0.90531243;109.3220016;122.6273339;0;0;0;0;0;0;10;63.19674599;82.94020565
CID=-2019180977;-6;50;78.0407944;4;44;8.8;1.743574594;148.5230335;11.41599598;262.4250186;435.3540915;398.5385016;35722.22423;1.108190346;0.036297916;2.03812192;74.00913869;150.8396478;-6;50;4;44;234.2778819;1317.90549;81.03128863;5.625394423;0.905894671;95.83135555;124.1261888;0;0;0;0;0;0;10;73.75450728;82.32708152
CID=-2019180880;-6;52.5;80.46165959;4;46.5;9.3;1.743574594;148.5230335;11.41599598;266.2308322;436.6902313;398.5385016;36189.90855;1.460956543;0.039594539;2.436975583;79.31788759;193.2957554;-6;52.5;4;46.5;234.2778819;1402.693214;72.38322058;5.987305345;0.908773507;109.5618954;132.608468;0;0;0;0;0;0;10;81.6054307;79.31788847
CID=-2019181039;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180950;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180853;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180756;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180915;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019181322;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019181225;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356197513;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356197610;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356197707;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356197548;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356197637;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356197734;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356197831;-3;10;12.13491754;4;4;0.8;1.741762908;148.5658262;12.71861626;205.3960427;409.9410557;400.3675434;20823.49845;0.662259477;0.007752709;10.64051525;12.13491274;129.121724;-3;10;4;4;262.2829963;414.6074674;22.75475996;1.580763806;0.718226785;110;25.67029363;0;0;0;0;0;0;5;7.239549118;17.03028596
CID=1356197672;-3;12.5;14.61563353;4;6.5;1.3;1.741762908;148.5658262;12.71861626;208.7917993;411.6941165;400.3675434;22066.12622;0.719930834;0.008558145;9.436559512;14.61563243;137.9212852;-3;12.5;4;6.5;262.2829963;450.3422403;25.70574822;1.717008905;0.738641919;110;30.0634929;0;0;0;0;0;0;5;7.805881497;21.42538557
CID=1356197265;-3;15;18.01576806;4;9;1.8;1.741762908;148.5658262;12.71861626;212.2061546;413.4192164;400.3675434;23442.57656;0.802547969;0.009676176;8.382020822;18.01576774;151.0085404;-3;15;4;9;262.2829963;488.3738644;28.8412031;1.862011153;0.763310271;110;35.85976544;0;0;0;0;0;0;5;9.579252478;26.45228364
CID=1356197362;-3;17.5;21.74083026;4;11.5;2.3;1.741762908;148.5658262;12.71861626;215.6397604;415.1165483;400.3675434;24744.63505;0.884840426;0.010951745;7.518323384;21.7408326;163.4546102;-3;17.5;4;11.5;262.2829963;528.7967575;31.92106193;2.016130535;0.786501557;110;41.99836286;0;0;0;0;0;0;5;11.38335676;32.09830377
CID=-1857040604;-3;20;24.98299838;4;14;2.8;1.741762908;148.5658262;12.71861626;219.0933108;416.7863108;400.3675434;25753.90135;0.945141732;0.012142487;6.857855501;24.98300558;171.3298423;-3;20;4;14;262.2829963;571.706909;34.70890424;2.179733026;0.803873934;110;47.21853564;0;0;0;0;0;0;5;13.12757044;36.83842632
CID=-1857040507;-3;22.5;29.45352808;4;16.5;3.3;1.741762908;148.5658262;12.71861626;222.5675461;418.4287074;400.3675434;26916.44107;1.028791607;0.013769755;6.210434471;29.45351824;182.919145;-3;22.5;4;16.5;262.2829963;617.2018999;37.83093152;2.353190671;0.824182597;110;54.29620992;0;0;0;0;0;0;5;15.35362663;43.55342954
CID=-1857040410;-3;25;34.6728445;4;19;3.8;1.741762908;148.5658262;12.71861626;226.0632575;420.0439462;400.3675434;28102.33733;1.12129079;0.015709796;5.636854749;34.67284488;195.4457904;-3;25;4;19;262.2829963;665.3809326;41.03621059;2.536881697;0.843444705;110;62.45808098;0;0;0;0;0;0;5;18.29616927;51.04951973
CID=-1857040569;-3;27.5;39.9328837;4;21.5;4.3;1.741762908;148.5658262;12.71861626;229.5812925;421.6322391;400.3675434;29164.68648;1.206576096;0.017750574;5.160323743;39.93288369;206.0666078;-3;27.5;4;21.5;262.2829963;716.3448726;44.11244795;2.731190671;0.858941549;110;70.63546983;0;0;0;0;0;0;5;20.98873376;58.87703365
CID=-1857040480;-3;30;44.75831144;4;24;4.8;1.741762908;148.5658262;12.71861626;233.1225601;423.1938017;400.3675434;30024.58602;1.274319086;0.019738423;4.761650539;44.75831913;213.1234744;-3;30;4;24;262.2829963;770.1963031;47.03809103;2.93650871;0.870382783;110;78.13025701;0;0;0;0;0;0;5;24.05890512;65.45771776
CID=-1857040383;-3;32.5;50.14077776;4;26.5;5.3;1.741762908;148.5658262;12.71861626;236.6880382;424.7288597;400.3675434;30870.53904;1.347348482;0.022008266;4.39828321;50.14077592;220.5333329;-3;32.5;4;26.5;262.2829963;827.0395933;50.02350257;3.15323374;0.880634403;110;86.5069855;0;0;0;0;0;0;5;27.32820239;72.95335314
CID=-1857040286;-3;35;56.25929947;4;29;5.8;1.741762908;148.5658262;12.71861626;240.2787811;426.2376241;400.3675434;31747.44361;1.423384986;0.02464271;4.050316574;56.25929148;227.8679407;-3;35;4;29;262.2829963;886.9809836;53.2030148;3.381770821;0.889740927;110;96.06970708;0;0;0;0;0;0;5;31.23179108;81.28680786
CID=-1857040445;-3;37.5;62.33873678;4;31.5;6.3;1.741762908;148.5658262;12.71861626;243.8959281;427.7203257;400.3675434;32524.73278;1.498104738;0.027390533;3.760275824;62.33874302;234.4108683;-3;37.5;4;31.5;262.2829963;950.1286888;56.18038471;3.622532541;0.896701717;110;105.6247796;0;0;0;0;0;0;5;35.42065373;89.25681982
CID=-1857040852;-3;40;65.83185086;4;34;6.8;1.741762908;148.5658262;12.71861626;247.5407141;429.1771937;400.3675434;33007.72358;1.526716804;0.029325778;3.544231776;65.83183698;233.3232885;-3;40;4;34;262.2829963;1016.593022;58.64216231;3.875939488;0.899951053;110;111.1406316;0;0;0;0;0;0;5;40.00396809;91.65973363
CID=-1857040755;-3;42.5;68.41116881;4;36.5;7.3;1.741762908;148.5658262;12.71861626;251.2144813;430.6084611;400.3675434;33414.66968;1.534730647;0.031018312;3.346087524;68.41117392;228.9097756;-3;42.5;4;36.5;262.2829963;1086.486544;61.06830854;4.142420818;0.902055832;110;115.2257119;0;0;0;0;0;0;5;44.80656727;92.01577035
CID=1162107623;-3;45;70.9477496;4;39;7.8;1.741762908;148.5658262;12.71861626;254.9186936;432.0143653;400.3675434;33840.51264;1.534199881;0.032786886;3.1452389;70.9477452;223.147608;-3;45;4;39;262.2829963;1159.924238;63.68782146;4.422414929;0.903910087;110;119.2529527;0;0;0;0;0;0;5;50.01216224;91.88333695
CID=1162107720;-3;47.5;74.17979302;4;41.5;8.3;1.741762908;148.5658262;12.71861626;258.6549528;433.3951485;400.3675434;34339.23685;1.54456647;0.034931369;2.950729684;74.17979254;218.8845158;-3;47.5;4;41.5;262.2829963;1237.023721;66.41793356;4.716370253;0.905997799;110;124.3982434;0;0;0;0;0;0;5;57.26774485;91.09184119
CID=1162107817;-3;50;78.28031091;4;44;8.8;1.741762908;148.5658262;12.71861626;262.4250186;434.7510588;400.3675434;34871.65318;1.566626867;0.037554816;2.760649458;78.28029918;216.1044655;-3;50;4;44;262.2829963;1317.90549;69.29117198;5.024746205;0.90826128;110;130.9475727;0;0;0;0;0;0;5;64.18429748;92.37632433
CID=1162107658;-3;52.5;82.4592733;4;46.5;9.3;1.741762908;148.5658262;12.71861626;266.2308322;436.0823513;400.3675434;35384.11851;1.584863235;0.040369639;2.57810107;82.45927382;212.588342;-3;52.5;4;46.5;262.2829963;1402.693214;72.26484176;5.348014299;0.910192015;109.2998465;137.645577;0;0;0;0;0;0;9.839631777;72.17086383;92.74768277
CID=1162107747;-3;55;87.90957222;4;49;9.8;1.741762908;148.5658262;12.71861626;270.0745452;437.3892893;400.3675434;35839.1471;1.233284074;0.042163451;1.916192807;83.85809561;160.6882796;-3;55;4;49;262.2829963;1491.514087;86.03605349;5.686659478;0.910764567;95.46589884;139.8925689;0;0;0;0;0;0;10;83.79100499;92.02813945
CID=1162107844;-3;57.5;90.37082068;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162107941;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162107782;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162107375;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162107472;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130494;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130397;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130300;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130459;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130370;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130273;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130176;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130335;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051130742;0;12.5;11.58966694;4;6.5;1.3;1.740083138;148.558224;14.13625748;208.7917993;411.20414;402.1796129;19957.50509;0.679100187;0.007674816;11.33161847;11.58966839;131.3297004;0;12.5;4;6.5;292.8031823;450.3422403;24.33312922;1.538037383;0.713440217;110;24.68136637;0;0;0;0;0;0;5;7.652678997;15.52665489
CID=-2051130645;0;15;14.90724032;4;9;1.8;1.740083138;148.558224;14.13625748;212.2061546;412.9245519;402.1796129;21556.86953;0.76820729;0.008711026;9.789808599;14.90723685;145.9389955;0;15;4;9;292.8031823;488.3738644;27.71179663;1.667925398;0.740901769;110;30.5697788;0;0;0;0;0;0;5;7.84764235;21.96683829
CID=1324248093;0;17.5;18.4250497;4;11.5;2.3;1.740083138;148.558224;14.13625748;215.6397604;414.6172262;402.1796129;22934.21542;0.854173964;0.009878673;8.647871946;18.42505142;159.3374853;0;17.5;4;11.5;292.8031823;528.7967575;30.86796627;1.805980226;0.76604376;110;36.54356439;0;0;0;0;0;0;5;9.630337061;27.21976233
CID=1324248190;0;20;22.31012;4;14;2.8;1.740083138;148.558224;14.13625748;219.0933108;416.2823589;402.1796129;24231.36904;0.944212251;0.011220132;7.74860476;22.31012354;172.8723295;0;20;4;14;292.8031823;571.706909;33.89732514;1.952529698;0.789729859;110;42.92192514;0;0;0;0;0;0;5;11.49764137;33.12259864
CID=1324248287;0;22.5;26.67907377;4;16.5;3.3;1.740083138;148.558224;14.13625748;222.5675461;417.9201508;402.1796129;25469.9455;1.038166578;0.012775876;6.989268397;26.67907916;186.4672448;0;22.5;4;16.5;292.8031823;617.2018999;36.92336494;2.107907076;0.812041681;110;49.91697855;0;0;0;0;0;0;5;13.70986523;39.6482823
CID=1324248128;0;25;30.51882737;4;19;3.8;1.740083138;148.558224;14.13625748;226.0632575;419.5308075;402.1796129;26440.51558;1.105934871;0.014236915;6.382067543;30.51882755;194.7732188;0;25;4;19;292.8031823;665.3809326;39.75498901;2.272451164;0.828472815;110;55.96871797;0;0;0;0;0;0;5;16.04910684;44.9885479
CID=1324248217;0;27.5;35.74153397;4;21.5;4.3;1.740083138;148.558224;14.13625748;229.5812925;421.1145383;402.1796129;27550.12026;1.202068582;0.01620991;5.804872534;35.74152872;207.4750184;0;27.5;4;21.5;292.8031823;716.3448726;42.82688512;2.446506445;0.846883074;110;64.12176186;0;0;0;0;0;0;5;18.71827584;52.7647921
CID=1324248314;0;30;41.28571474;4;24;4.8;1.740083138;148.558224;14.13625748;233.1225601;422.6715563;402.1796129;28634.79876;1.293441146;0.018378959;5.296390826;41.28572746;218.6653482;0;30;4;24;292.8031823;770.1963031;45.93089291;2.630423266;0.862392122;110;72.73625507;0;0;0;0;0;0;5;21.6283877;60.94304178
CID=1324248411;0;32.5;47.40022323;4;26.5;5.3;1.740083138;148.558224;14.13625748;236.6880382;424.2020779;402.1796129;29675.18636;1.38762882;0.02084046;4.844720539;47.40023222;229.6408786;0;32.5;4;26.5;292.8031823;827.0395933;49.0776462;2.824558076;0.875711031;110;82.23854629;0;0;0;0;0;0;5;24.92624467;69.87420179
CID=1324248252;0;35;52.10859008;4;29;5.8;1.740083138;148.558224;14.13625748;240.2787811;425.7063298;402.1796129;30385.88347;1.44871437;0.022930629;4.50113982;52.10859268;234.5480615;0;35;4;29;292.8031823;886.9809836;51.82255081;3.029273714;0.883828333;110;89.5771417;0;0;0;0;0;0;5;28.21426103;76.00291913
CID=1324247845;0;37.5;58.52093711;4;31.5;6.3;1.740083138;148.558224;14.13625748;243.8959281;427.1845234;402.1796129;31246.29852;1.535815058;0.025724587;4.153974155;58.52093862;243.0944666;0;37.5;4;31.5;292.8031823;950.1286888;54.8693796;3.244939762;0.892545084;110;99.6177887;0;0;0;0;0;0;5;32.04332584;84.99854838
CID=1324247942;0;40;65.04185027;4;34;6.8;1.740083138;148.558224;14.13625748;247.5407141;428.6368908;402.1796129;32057.81364;1.613823587;0.02869557;3.836911887;65.04186431;249.5599023;0;40;4;34;292.8031823;1016.593022;57.96579155;3.471932969;0.899258315;110;109.891549;0;0;0;0;0;0;5;36.55839563;93.52530491
CID=-1888990024;0;42.5;71.26740065;4;36.5;7.3;1.740083138;148.558224;14.13625748;251.2144813;430.0636623;402.1796129;32760.9452;1.686699125;0.031707683;3.572920082;71.26740862;254.6327554;0;42.5;4;36.5;292.8031823;1086.486544;60.8467948;3.710637758;0.904129738;110;119.7611588;0;0;0;0;0;0;5;40.62827067;101.9065306
CID=-1888989927;0;45;74.0044849;4;39;7.8;1.740083138;148.558224;14.13625748;254.9186936;431.4650728;402.1796129;33132.32622;1.702197968;0.033548438;3.387190492;74.00447015;250.6672377;0;45;4;39;292.8031823;1159.924238;63.10770506;3.961446829;0.905891839;110;124.1187469;0;0;0;0;0;0;5;46.09415926;101.9148105
CID=-1888989830;0;47.5;76.14845878;4;41.5;8.3;1.740083138;148.558224;14.13625748;258.6549528;432.8413621;402.1796129;33491.45428;1.693456185;0.03526031;3.19182719;76.14845945;243.0527234;0;47.5;4;41.5;292.8031823;1237.023721;65.60598483;4.224761874;0.907134339;110;127.5396705;0;0;0;0;0;0;5;51.05019845;101.2467191
CID=-1888989989;0;50;79.81389033;4;44;8.8;1.740083138;148.558224;14.13625748;262.4250186;434.1927758;402.1796129;33977.22775;1.710039045;0.037683988;2.994288324;79.81389471;238.985813;0;50;4;44;292.8031823;1317.90549;68.30585785;4.50099442;0.909010413;110;133.4029463;0;0;0;0;0;0;5;57.49104374;102.1367369
CID=-1888989900;0;52.5;83.4801595;4;46.5;9.3;1.740083138;148.558224;14.13625748;266.2308322;435.5195666;402.1796129;34470.13509;1.722798186;0.040253228;2.805605431;83.48013234;234.2123127;0;52.5;4;46.5;292.8031823;1402.693214;71.07653786;4.790566835;0.910613242;110;139.2851907;0;0;0;0;0;0;5;65.29520521;101.6651138
CID=-1888989803;0;55;87.40834189;4;49;9.8;1.740083138;148.558224;14.13625748;270.0745452;436.8219954;402.1796129;34945.68845;1.737637659;0.043094403;2.626187712;87.40835221;229.5507405;0;55;4;49;292.8031823;1491.514087;73.90843816;5.093913511;0.912072114;109.863241;145.6060873;0;0;0;0;0;0;6.139658653;72.77794414;102.0387396
CID=-1888989706;0;57.5;92.30887619;4;51.5;10.3;1.740083138;148.558224;14.13625748;273.9585546;438.1003329;402.1796129;35461.12785;1.765092605;0.046546547;2.451791194;92.3088566;226.3220418;0;57.5;4;51.5;292.8031823;1584.499235;76.86538018;5.411482288;0.913578416;109.2260087;153.5158837;0;0;0;0;0;0;10;82.07772164;102.5400307
CID=-1888989865;0;60;97.53052015;4;54;10.8;1.740083138;148.558224;14.13625748;277.8855466;439.3548621;402.1796129;35914.81186;1.382726517;0.048860884;1.824936839;94.17569837;171.8647013;0;60;4;54;292.8031823;1681.784218;90.23986661;5.743736133;0.914073756;95.34957419;156.5356948;0;0;0;0;0;0;10;94.17563574;100.8854046
CID=-1888990272;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888990175;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158203;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158300;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158397;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158238;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158327;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158424;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158521;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158362;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130157955;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130158052;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083079914;3;15;9.795258067;4;9;1.8;1.738524714;148.4988011;15.67656327;212.2061546;412.4663981;403.9733714;19535.13036;0.635431905;0.007287256;12.4402062;9.795256281;121.8550079;3;15;4;9;325.9849315;488.3738644;25.39457864;1.498148587;0.696871108;83.03459204;21.35596106;0;0;0;0;0;0;10;8.425082369;11.16543377
CID=-2083079817;3;17.5;15.51541298;4;11.5;2.3;1.738524714;148.4988011;15.67656327;215.6397604;414.1547491;403.9733714;21178.08381;0.834152128;0.008957425;10.12534233;15.51541442;157.0988825;3;17.5;4;11.5;325.9849315;528.7967575;29.82877615;1.622150923;0.745524768;110;31.6196516;0;0;0;0;0;0;5;8.625999403;22.40482656
CID=-2083079720;3;20;19.01907458;4;14;2.8;1.738524714;148.4988011;15.67656327;219.0933108;415.8155839;403.9733714;22492.55873;0.918804703;0.010141154;8.931488528;19.01907714;169.8686693;3;20;4;14;325.9849315;571.706909;32.91539431;1.753783239;0.769926481;110;37.53150318;0;0;0;0;0;0;5;10.07071817;27.967431
CID=-2083079879;3;22.5;23.10305296;4;16.5;3.3;1.738524714;148.4988011;15.67656327;222.5675461;417.4491011;403.9733714;23773.79245;1.014623867;0.011563748;7.966853717;23.10305757;184.0586801;3;22.5;4;16.5;325.9849315;617.2018999;35.96471429;1.893344877;0.794096701;110;44.20301009;0;0;0;0;0;0;5;12.12377004;34.08233588
CID=-2083079790;3;25;27.47295081;4;19;3.8;1.738524714;148.4988011;15.67656327;226.0632575;419.0555036;403.9733714;24971.79284;1.10915328;0.013144759;7.182687845;27.47294476;197.3295864;3;25;4;19;325.9849315;665.3809326;38.93047651;2.041140152;0.815664779;110;51.17398993;0;0;0;0;0;0;5;14.09161744;40.85428417
CID=-2083079693;3;27.5;31.28774061;4;21.5;4.3;1.738524714;148.4988011;15.67656327;229.5812925;420.6349987;403.9733714;25911.04112;1.178760258;0.014622458;6.570193198;31.28773323;205.566452;3;27.5;4;21.5;325.9849315;716.3448726;41.66340505;2.197478483;0.831449493;110;57.17339782;0;0;0;0;0;0;5;16.19266412;46.38281709
CID=-2083079596;3;30;36.75239525;4;24;4.8;1.738524714;148.4988011;15.67656327;233.1225601;422.1877968;403.9733714;27033.633;1.281619529;0.016705424;5.957862168;36.75240048;218.9657364;3;30;4;24;325.9849315;770.1963031;44.74706231;2.362674556;0.849993199;110;65.69404983;0;0;0;0;0;0;5;19.15712323;54.34766727
CID=-2083079755;3;32.5;42.77848898;4;26.5;5.3;1.738524714;148.4988011;15.67656327;236.6880382;423.7141121;403.9733714;28143.564;1.386489782;0.019072122;5.421870776;42.7784827;231.9394052;3;32.5;4;26.5;325.9849315;827.0395933;47.86293135;2.537048536;0.865973706;110;75.05445009;0;0;0;0;0;0;5;22.43249428;63.12448368
