PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-2083080162;3;35;48.93207346;4;29;5.8;1.738524714;148.4988011;15.67656327;240.2787811;425.214162;403.9733714;29147.63593;1.486351596;0.021592911;4.972356841;48.93207051;243.3077155;3;35;4;29;325.9849315;886.9809836;50.87228334;2.720926331;0.8785343;110;84.62343441;0;0;0;0;0;0;5;25.61649697;72.24764995
CID=-2083080065;3;37.5;54.7110042;4;31.5;6.3;1.738524714;148.4988011;15.67656327;243.8959281;426.6881743;403.9733714;29982.16175;1.568526202;0.024102486;4.589308563;54.71100074;251.0856642;3;37.5;4;31.5;325.9849315;950.1286888;53.77937177;2.914639902;0.887657809;110;93.64505659;0;0;0;0;0;0;5;29.08560583;80.33640256
CID=1194053844;3;40;60.68360258;4;34;6.8;1.738524714;148.4988011;15.67656327;247.5407141;428.1363614;403.9733714;30755.75606;1.648276655;0.026804052;4.248994037;60.68361004;257.8442972;3;40;4;34;325.9849315;1016.593022;56.6684117;3.11852765;0.89498313;110;103.0178153;0;0;0;0;0;0;5;32.95296174;88.41424341
CID=1194053875;3;42.5;67.9639855;4;36.5;7.3;1.738524714;148.4988011;15.67656327;251.2144813;429.5589568;403.9733714;31602.41996;1.742168173;0.03012189;3.915773678;67.96400877;266.1316766;3;42.5;4;36.5;325.9849315;1086.486544;59.78583137;3.332934866;0.901707462;110;114.5167726;0;0;0;0;0;0;5;37.63535954;98.29261145
CID=1194054038;3;45;74.63848903;4;39;7.8;1.738524714;148.4988011;15.67656327;254.9186936;430.9561929;403.9733714;32323.30544;1.821671941;0.03338347;3.637918056;74.63849381;271.5287243;3;45;4;39;325.9849315;1159.924238;62.70174962;3.55821428;0.906271275;110;125.1297071;0;0;0;0;0;0;5;41.92980507;107.347173
CID=1194054069;3;47.5;79.98975665;4;41.5;8.3;1.738524714;148.4988011;15.67656327;258.6549528;432.3283073;403.9733714;32884.33;1.876055795;0.036309117;3.40825556;79.9897357;272.6254615;3;47.5;4;41.5;325.9849315;1237.023721;65.37137336;3.794726694;0.909093194;110;133.6846771;0;0;0;0;0;0;5;47.16667297;112.8128403
CID=1194053968;3;50;83.31724404;4;44;8.8;1.738524714;148.4988011;15.67656327;262.4250186;433.6755433;403.9733714;33279.29843;1.897894521;0.038596216;3.22434808;83.31725874;268.6438433;3;50;4;44;325.9849315;1317.90549;67.72027198;4.042841748;0.910547271;110;139.0235108;0;0;0;0;0;0;5;53.14955295;113.4849351
CID=1194053999;3;52.5;85.50178472;4;46.5;9.3;1.738524714;148.4988011;15.67656327;266.2308322;434.9981512;403.9733714;33626.1626;1.883345943;0.040553284;3.034050874;85.50181363;259.4168524;3;52.5;4;46.5;325.9849315;1402.693214;70.27311672;4.302938814;0.911394792;110;142.5359979;0;0;0;0;0;0;5;58.3887568;112.6148126
CID=1194054162;3;55;89.09986332;4;49;9.8;1.738524714;148.4988011;15.67656327;270.0745452;436.2963897;403.9733714;34073.05919;1.894683526;0.043226639;2.847320274;89.09988188;253.6959001;3;55;4;49;325.9849315;1491.514087;72.95095586;4.575408072;0.912628283;110;148.33341;0;0;0;0;0;0;5;65.89238355;112.3073431
CID=1194054193;3;57.5;93.5200953;4;51.5;10.3;1.738524714;148.4988011;15.67656327;273.9585546;437.5705274;403.9733714;34575.10287;1.915465856;0.046427703;2.662945413;93.5201079;249.0389424;3;57.5;4;51.5;325.9849315;1584.499235;75.77643624;4.860651773;0.913904316;110;155.4748144;0;0;0;0;0;0;5;73.99349418;113.0466964
CID=1194053596;3;60;97.72195429;4;54;10.8;1.738524714;148.4988011;15.67656327;277.8855466;438.8208451;403.9733714;35025.09403;1.932051347;0.049745845;2.492870013;97.72196326;243.6081518;3;60;4;54;325.9849315;1681.784218;78.57881001;5.159085761;0.914911917;109.8459847;162.2813737;0;0;0;0;0;0;6.278359201;82.05386355;113.390045
CID=1194053627;3;62.5;103.3331643;4;56.5;11.3;1.738524714;148.4988011;15.67656327;281.8585511;440.0476378;403.9733714;35534.89352;1.969073622;0.053946091;2.326968402;103.3331916;240.4530717;3;62.5;4;56.5;325.9849315;1783.509619;81.50234175;5.471141292;0.916002703;109.2280345;171.3952825;0;0;0;0;0;0;10;92.8019659;113.8643626
CID=-2019184273;3;65;108.5153426;4;59;11.8;1.738524714;148.4988011;15.67656327;285.8810109;441.2512183;403.9733714;36002.97165;2.008582904;0.058249434;2.185850768;108.5153204;237.1982964;3;65;4;59;325.9849315;1889.821762;84.17582588;5.797267233;0.916801164;108.9810683;179.8339472;0;0;0;0;0;0;10;105.0583828;111.9723023
CID=-2019184242;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019184079;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019184048;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019184149;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019184118;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019183955;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019183924;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019184521;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019184490;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356194314;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356194345;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356194508;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356194539;6;20;16.2001092;4;14;2.8;1.737077352;148.3861019;17.34764189;219.0933108;415.3827377;405.747427;20821.88781;0.903050592;0.009232889;10.40475388;16.20010546;168.5581102;6;20;4;14;361.9780948;571.706909;32.07748698;1.579396426;0.750586735;110;32.7923645;0;0;0;0;0;0;5;9.541711992;22.8585064
CID=1356194438;6;22.5;19.4191602;4;16.5;3.3;1.737077352;148.3861019;17.34764189;222.5675461;417.0122824;405.747427;22001.67587;0.978633911;0.010353682;9.231400064;19.4191609;179.2660432;6;22.5;4;16.5;361.9780948;617.2018999;34.96833372;1.705080801;0.772486205;110;38.19403167;0;0;0;0;0;0;5;10.16438029;28.67394011
CID=1356194469;6;25;23.66948264;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0632575;418.6147314;405.747427;23279.66536;1.082493551;0.011847674;8.217626556;23.66948088;194.5069547;6;25;4;19;361.9780948;665.3809326;37.98554207;1.838180106;0.797126184;110;45.11463352;0;0;0;0;0;0;5;12.35369505;34.98527022
CID=1356194632;6;27.5;28.38213033;4;21.5;4.3;1.737077352;148.3861019;17.34764189;229.5812925;420.1902897;405.747427;24515.5769;1.188306628;0.013560498;7.375748649;28.38212027;209.3393852;6;27.5;4;21.5;361.9780948;716.3448726;40.98671311;1.97897299;0.819665014;110;52.60950477;0;0;0;0;0;0;5;14.738982;42.02527867
CID=1356194663;6;30;33.12335815;4;24;4.8;1.737077352;148.3861019;17.34764189;233.1225601;421.7391656;405.747427;25592.78266;1.284614334;0.015363146;6.69486354;33.12336048;221.7563784;6;30;4;24;361.9780948;770.1963031;43.86572933;2.12774285;0.83817023;110;60.04238509;0;0;0;0;0;0;5;17.1011972;49.1455191
CID=1356194066;6;32.5;37.85460407;4;26.5;5.3;1.737077352;148.3861019;17.34764189;236.6880382;423.261571;405.747427;26547.3662;1.368959607;0.01724595;6.113802276;37.85458932;231.4354743;6;32.5;4;26.5;361.9780948;827.0395933;46.70871887;2.284778016;0.853233712;110;67.40720322;0;0;0;0;0;0;5;19.74272132;55.96648682
CID=1356194097;6;35;44.0454946;4;29;5.8;1.737077352;148.3861019;17.34764189;240.2787811;424.7577212;405.747427;27606.6358;1.482888281;0.019709476;5.570865473;44.04549293;245.3715158;6;35;4;29;361.9780948;886.9809836;49.7291836;2.450371988;0.868838391;110;77.02261299;0;0;0;0;0;0;5;22.99099367;65.09999553
CID=-1857043803;6;37.5;50.48192803;4;31.5;6.3;1.737077352;148.3861019;17.34764189;243.8959281;426.2278402;405.747427;28627.92242;1.588662114;0.022374844;5.093452667;50.4819346;257.1273444;6;37.5;4;31.5;361.9780948;950.1286888;52.76411827;2.624823719;0.881207675;110;87.03892031;0;0;0;0;0;0;5;26.38354302;74.58031305
CID=-1857043772;6;40;57.56216969;4;34;6.8;1.737077352;148.3861019;17.34764189;247.5407141;427.6721408;405.747427;29612.05736;1.697950438;0.025397407;4.666731307;57.562165;268.6271576;6;40;4;34;361.9780948;1016.593022;55.84243411;2.80843796;0.891389536;110;98.11273097;0;0;0;0;0;0;5;30.20316152;84.92117786
CID=-1857043609;6;42.5;62.81391674;4;36.5;7.3;1.737077352;148.3861019;17.34764189;251.2144813;429.0908533;405.747427;30266.85697;1.765350327;0.027906602;4.34306261;62.81391972;272.8047861;6;42.5;4;36.5;361.9780948;1086.486544;58.53035862;3.001525672;0.897172931;110;106.3740046;0;0;0;0;0;0;5;33.78805315;91.83978034
CID=-1857043578;6;45;70.31991293;4;39;7.8;1.737077352;148.3861019;17.34764189;254.9186936;430.4842079;405.747427;31096.89543;1.869148648;0.031383824;4.009124623;70.3199201;281.9213232;6;45;4;39;361.9780948;1159.924238;61.54016667;3.204404507;0.903469799;110;118.2552702;0;0;0;0;0;0;5;38.49618684;102.143639
CID=-1857043679;6;47.5;77.67303801;4;41.5;8.3;1.737077352;148.3861019;17.34764189;258.6549528;431.8524399;405.747427;31862.24434;1.95597182;0.034986914;3.704101395;77.67301803;287.7087344;6;47.5;4;41.5;361.9780948;1237.023721;64.58867985;3.417399393;0.907950709;110;129.9761547;0;0;0;0;0;0;5;43.16356714;112.1825089
CID=-1857043648;6;50;85.25766217;4;44;8.8;1.737077352;148.3861019;17.34764189;262.4250186;433.1957907;405.747427;32562.58055;2.0490194;0.038878789;3.444503615;85.2576824;293.6703953;6;50;4;44;361.9780948;1317.90549;67.48492363;3.640843214;0.911303982;110;142.1431813;0;0;0;0;0;0;5;48.30562145;122.2097029
CID=-1857043485;6;52.5;89.21220048;4;46.5;9.3;1.737077352;148.3861019;17.34764189;266.2308322;434.5145082;405.747427;32973.61026;2.078322258;0.0415313;3.250232664;89.21221162;289.9604442;6;52.5;4;46.5;361.9780948;1402.693214;69.91003883;3.875077621;0.912663804;110;148.5146361;0;0;0;0;0;0;5;54.16458853;124.2598124
CID=-1857043454;6;55;92.47846245;4;49;9.8;1.737077352;148.3861019;17.34764189;270.0745452;435.8088492;405.747427;33345.52295;2.090157785;0.044060203;3.066419266;92.47845953;283.57773;6;55;4;49;361.9780948;1491.514087;72.35767722;4.120453995;0.913625078;110;153.7900899;0;0;0;0;0;0;5;60.31012073;124.6468042
CID=-1857044051;6;57.5;95.5956942;4;51.5;10.3;1.737077352;148.3861019;17.34764189;273.9585546;437.0790802;405.747427;33733.99243;2.088759482;0.046687494;2.879576975;95.59572777;275.2752567;6;57.5;4;51.5;361.9780948;1584.499235;74.98186056;4.37733459;0.914424794;110;158.8350218;0;0;0;0;0;0;5;66.43094674;124.7604417
CID=-1857044020;6;60;99.5762487;4;54;10.8;1.737077352;148.3861019;17.34764189;277.8855466;438.3254799;405.747427;34181.62338;2.102393418;0.049870413;2.699599707;99.5762353;268.8159756;6;60;4;54;361.9780948;1681.784218;77.68281882;4.646093901;0.915301856;110;165.2902116;0;0;0;0;0;0;5;75.01548221;124.1370152
CID=1162104424;6;62.5;104.3095294;4;56.5;11.3;1.737077352;148.3861019;17.34764189;281.8585511;439.5483415;405.747427;34654.51848;2.123507863;0.053616427;2.522098859;104.309552;263.0790022;6;62.5;4;56.5;361.9780948;1783.509619;80.52027307;4.927120301;0.916167049;110;172.9837025;0;0;0;0;0;0;5;83.39040884;125.22865
CID=1162104455;6;65;108.7816559;4;59;11.8;1.737077352;148.3861019;17.34764189;285.8810109;440.7479758;405.747427;35084.89581;2.138926245;0.057512189;2.356881079;108.7816545;256.3854232;6;65;4;59;361.9780948;1889.821762;83.35120334;5.220818025;0.91683759;109.6648288;180.2681597;0;0;0;0;0;0;7.700690614;92.02655763;125.5367542
CID=1162104618;6;67.5;114.562175;4;61.5;12.3;1.737077352;148.3861019;17.34764189;289.9568714;441.9247146;405.747427;35559.81635;2.176976676;0.062342171;2.200319174;114.5621698;252.0733387;6;67.5;4;61.5;361.9780948;2000.873581;86.21759378;5.527609571;0.917533569;109.1685585;189.7033692;0;0;0;0;0;0;10;104.3019681;124.8223818
CID=1162104649;6;69.99;120.230088;4;63.99;12.798;1.737077352;148.3861019;17.34764189;294.0740389;443.0743425;405.747427;35978.53493;1.73077835;0.065686667;1.657070408;116.6407182;193.2818824;6;69.99;4;63.99;361.9780948;2116.351904;98.23323135;5.846629767;0.917744448;95.34964318;193.1008543;0;0;0;0;0;0;10;116.6406472;123.8195287
CID=1162104548;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162104579;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162104742;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162104773;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162104176;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162104207;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051133693;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051133662;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051133499;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051133468;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051133569;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051133538;9;22.5;16.26212921;4;16.5;3.3;1.735731007;148.2186359;19.15811562;222.5675461;416.6065214;407.5003244;20267.58052;0.954498043;0.009336696;10.85454661;16.26212326;176.517975;9;22.5;4;16.5;400.9358243;617.2018999;34.06858011;1.539403222;0.751037919;110;32.89812603;0;0;0;0;0;0;5;9.854564633;22.66969379
CID=-2051133375;9;25;19.76038677;4;19;3.8;1.735731007;148.2186359;19.15811562;226.0632575;418.2052906;407.5003244;21510.87727;1.039982744;0.010555247;9.548975218;19.76038417;188.6914187;9;25;4;19;400.9358243;665.3809326;37.03569134;1.659569667;0.774634814;110;38.75735654;0;0;0;0;0;0;5;10.21976507;29.30100847
CID=-2051133344;9;27.5;24.17286153;4;21.5;4.3;1.735731007;148.2186359;19.15811562;229.5812925;419.7771843;407.5003244;22798.07626;1.148150678;0.012120778;8.450712341;24.17285655;204.2778572;9;27.5;4;21.5;400.9358243;716.3448726;40.09221953;1.78668213;0.79975723;110;45.92250564;0;0;0;0;0;0;5;12.46874233;35.87698073
CID=-2051133941;9;30;29.06470057;4;24;4.8;1.735731007;148.2186359;19.15811562;233.1225601;421.322409;407.5003244;24017.72577;1.262964251;0.013916403;7.577332471;29.06469835;220.2328826;9;30;4;24;400.9358243;770.1963031;43.05463136;1.92099647;0.822567134;110;53.68466445;0;0;0;0;0;0;5;14.93045375;43.19894739
CID=-2051133910;9;32.5;34.24131255;4;26.5;5.3;1.735731007;148.2186359;19.15811562;236.6880382;422.8411745;407.5003244;25147.32859;1.374628749;0.015890321;6.857316877;34.24130508;234.8034793;9;32.5;4;26.5;400.9358243;827.0395933;45.95223405;2.062773;0.842010867;110;61.78575938;0;0;0;0;0;0;5;17.25794641;51.2246787
CID=1324244894;9;35;38.81716152;4;29;5.8;1.735731007;148.2186359;19.15811562;240.2787811;424.333694;407.5003244;26039.3543;1.457509535;0.017756599;6.278846536;38.81716052;243.7269939;9;35;4;29;400.9358243;886.9809836;48.68333163;2.212276703;0.855940796;110;68.90263221;0;0;0;0;0;0;5;20.05053464;57.5837884
CID=1324244925;9;37.5;45.29707766;4;31.5;6.3;1.735731007;148.2186359;19.15811562;243.8959281;425.8001838;407.5003244;27105.86301;1.579709812;0.020361793;5.705608542;45.29709114;258.4474702;9;37.5;4;31.5;400.9358243;950.1286888;51.71515009;2.369777484;0.871519062;110;78.96764734;0;0;0;0;0;0;5;23.6817973;66.91235801
CID=1324245088;9;40;52.13092472;4;34;6.8;1.735731007;148.2186359;19.15811562;247.5407141;427.2408702;407.5003244;28139.04807;1.696671879;0.023216734;5.206101204;52.13094443;271.3989726;9;40;4;34;400.9358243;1016.593022;54.75113703;2.535550481;0.883863082;110;89.6120422;0;0;0;0;0;0;5;27.20080034;77.0610491
CID=1324245119;9;42.5;59.2479446;4;36.5;7.3;1.735731007;148.2186359;19.15811562;251.2144813;428.6559669;407.5003244;29088.59142;1.812496963;0.026314203;4.781054029;59.24794288;283.267616;9;42.5;4;36.5;400.9358243;1086.486544;57.71158885;2.70987644;0.89339008;110;100.759946;0;0;0;0;0;0;5;30.92163803;87.57425117
CID=1324245018;9;45;66.09374288;4;39;7.8;1.735731007;148.2186359;19.15811562;254.9186936;430.0457068;407.5003244;29898.99138;1.911341944;0.029469199;4.412454791;66.09374707;291.635671;9;45;4;39;400.9358243;1159.924238;60.61058111;2.893042148;0.90017558;110;111.5549698;0;0;0;0;0;0;5;34.79148867;97.39599709
CID=1324245049;9;47.5;72.71230067;4;41.5;8.3;1.735731007;148.2186359;19.15811562;258.6549528;431.4103232;407.5003244;30614.27391;1.998261762;0.032704054;4.090531905;72.71230772;297.4320146;9;47.5;4;41.5;400.9358243;1237.023721;63.44457684;3.085340961;0.905085761;110;122.0601704;0;0;0;0;0;0;5;39.48563183;105.9389695
CID=1324245212;9;50;80.75319137;4;44;8.8;1.735731007;148.2186359;19.15811562;262.4250186;432.7500552;407.5003244;31390.82965;2.103824865;0.036665434;3.779579979;80.75316238;305.2130358;9;50;4;44;400.9358243;1317.90549;66.44382281;3.287073417;0.909445423;110;134.9083011;0;0;0;0;0;0;5;44.30865465;117.1977281
CID=1324245243;9;52.5;88.30435659;4;46.5;9.3;1.735731007;148.2186359;19.15811562;266.2308322;434.065149;407.5003244;32079.96999;2.192450304;0.040655017;3.50748654;88.30435629;309.7263411;9;52.5;4;46.5;400.9358243;1402.693214;69.3610184;3.49854797;0.912371751;110;147.0503542;0;0;0;0;0;0;5;49.64857072;126.9601425
CID=1324244646;9;55;90.94808803;4;49;9.8;1.735731007;148.2186359;19.15811562;270.0745452;435.3558594;407.5003244;32395.11832;2.197788341;0.042872658;3.320936644;90.94806907;302.0327752;9;55;4;49;400.9358243;1491.514087;71.65282728;3.720081859;0.913191454;110;151.3168949;0;0;0;0;0;0;5;54.9360529;126.9601232
CID=1324244677;9;57.5;94.26105577;4;51.5;10.3;1.735731007;148.2186359;19.15811562;273.9585546;436.6224509;407.5003244;32748.37018;2.207129334;0.045513195;3.126890331;94.2610473;294.7439574;9;57.5;4;51.5;400.9358243;1584.499235;74.14509223;3.952002139;0.914095466;110;156.6738379;0;0;0;0;0;0;5;61.56192315;126.9601884
CID=-1888993223;9;60;97.23731704;4;54;10.8;1.735731007;148.2186359;19.15811562;277.8855466;437.8652004;407.5003244;33087.77211;2.202154232;0.048182133;2.935413828;97.23730558;285.4317314;9;60;4;54;400.9358243;1681.784218;76.7505678;4.194646914;0.914804767;110;161.4954434;0;0;0;0;0;0;5;67.51448803;126.960146
CID=-1888993192;9;62.5;100.9220551;4;56.5;11.3;1.735731007;148.2186359;19.15811562;281.8585511;439.0843992;407.5003244;33483.75194;2.208045874;0.051353466;2.748881746;100.9220566;277.4227992;9;62.5;4;56.5;400.9358243;1783.509619;79.45402289;4.448366824;0.915566022;110;167.4758541;0;0;0;0;0;0;5;74.88390263;126.9602076
CID=-1888993029;9;65;105.7525862;4;59;11.8;1.735731007;148.2186359;19.15811562;285.8810109;440.2803564;407.5003244;33997.30914;2.230077618;0.055283692;2.564670358;105.7525807;271.2205089;9;65;4;59;400.9358243;1889.821762;82.29572924;4.713526822;0.916397656;110;175.3326434;0;0;0;0;0;0;5;84.54496487;126.9602075
CID=-1888992998;9;67.5;110.2177355;4;61.5;12.3;1.735731007;148.2186359;19.15811562;289.9568714;441.4534021;407.5003244;34448.76932;2.239502127;0.059335352;2.388352558;110.2177365;263.238813;9;67.5;4;61.5;400.9358243;2000.873581;85.20356056;4.990508355;0.917026966;109.6287415;182.6102526;0;0;0;0;0;0;10;93.47532903;126.9601419
CID=-1888993099;9;69.99;114.8082167;4;63.99;12.798;1.735731007;148.2186359;19.15811562;294.0740389;442.5993344;407.5003244;34882.96177;2.246305225;0.06376356;2.219266374;114.8082361;254.7900578;9;69.99;4;63.99;400.9358243;2116.351904;88.18296169;5.278530317;0.917559528;108.9378164;190.1054516;0;0;0;0;0;0;10;102.6562813;126.9601521
CID=-1888993068;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888992905;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888992874;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888993471;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888993440;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155004;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155035;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155198;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155229;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155128;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155159;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155322;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130155353;12;25;13.75164682;4;19;3.8;1.734475823;147.9948717;21.11717765;226.0632575;417.8240645;409.2305349;19548.28146;0.897753319;0.008704704;11.95776795;13.75164929;164.4390312;12;25;4;19;443.0145314;665.3809326;35.18390616;1.501939294;0.731777514;89.66694781;28.55166922;0;0;0;0;0;0;10;10.7949832;16.70831044
CID=1130154756;12;27.5;20.45794851;4;21.5;4.3;1.734475823;147.9948717;21.11717765;229.5812925;419.3925397;409.2305349;21129.91473;1.121685385;0.010871536;9.84995874;20.45794659;201.5099298;12;27.5;4;21.5;443.0145314;716.3448726;39.19259031;1.616978274;0.778930325;110;39.90425474;0;0;0;0;0;0;5;11.11275159;29.80314543
CID=1130154787;12;30;24.88293791;4;24;4.8;1.734475823;147.9948717;21.11717765;233.1225601;420.934358;409.2305349;22369.54826;1.230140461;0.012467392;8.706268593;24.88293843;216.6375454;12;30;4;24;443.0145314;770.1963031;42.19721903;1.738535078;0.80337318;110;47.0587202;0;0;0;0;0;0;5;13.02925988;36.73661594
CID=-2083083113;12;32.5;29.97573791;4;26.5;5.3;1.734475823;147.9948717;21.11717765;236.6880382;422.4497275;409.2305349;23570.4648;1.351967032;0.014357167;7.782018416;29.97574083;233.2717672;12;32.5;4;26.5;443.0145314;827.0395933;45.1603887;1.866845294;0.826310253;110;55.11661783;0;0;0;0;0;0;5;15.6765552;44.27492063
CID=-2083083082;12;35;35.36880364;4;29;5.8;1.734475823;147.9948717;21.11717765;240.2787811;423.9388593;409.2305349;24697.18197;1.470110535;0.016436883;7.02251068;35.36879679;248.3777532;12;35;4;29;443.0145314;886.9809836;48.06616534;2.002148735;0.845701753;110;63.54170017;0;0;0;0;0;0;5;18.17229673;52.56531055
CID=-2083082919;12;37.5;40.07993628;4;31.5;6.3;1.734475823;147.9948717;21.11717765;243.8959281;425.401968;409.2305349;25588.01969;1.558662363;0.018385518;6.429673392;40.07992526;257.700829;12;37.5;4;31.5;443.0145314;950.1286888;50.76001832;2.144689669;0.859326391;110;70.86381505;0;0;0;0;0;0;5;20.80627779;59.35359478
CID=-2083082888;12;40;46.36473565;4;34;6.8;1.734475823;147.9948717;21.11717765;247.5407141;426.8392717;409.2305349;26604.25108;1.676714922;0.020972199;5.847282888;46.36473735;271.1077353;12;40;4;34;443.0145314;1016.593022;53.71649063;2.294717103;0.873694446;110;80.62765058;0;0;0;0;0;0;5;24.01731118;68.71216012
CID=-2083082989;12;42.5;53.65524324;4;36.5;7.3;1.734475823;147.9948717;21.11717765;251.2144813;428.250999;409.2305349;27621.92306;1.811378009;0.024042605;5.334554436;53.65524115;286.2268047;12;42.5;4;36.5;443.0145314;1086.486544;56.70592708;2.452485115;0.886155712;110;91.99365752;0;0;0;0;0;0;5;28.00830752;79.30217897
CID=-2083082958;12;45;61.00366634;4;39;7.8;1.734475823;147.9948717;21.11717765;254.9186936;429.6373654;409.2305349;28577.65483;1.932250396;0.027288733;4.887725111;61.00365914;298.1691166;12;45;4;39;443.0145314;1159.924238;59.67768476;2.618253254;0.895325057;110;103.5215874;0;0;0;0;0;0;5;31.83347955;90.17385312
CID=-2083082795;12;47.5;69.11286438;4;41.5;8.3;1.734475823;147.9948717;21.11717765;258.6549528;430.998607;409.2305349;29508.64407;2.058000265;0.030986757;4.483746544;69.11286909;309.8845879;12;47.5;4;41.5;443.0145314;1237.023721;62.70449965;2.79228701;0.902589173;110;116.3387997;0;0;0;0;0;0;5;36.20592961;102.0197991
CID=-2083082764;12;50;75.04273462;4;44;8.8;1.734475823;147.9948717;21.11717765;262.4250186;432.3349613;409.2305349;30123.95352;2.134119165;0.034049495;4.174960634;75.04273535;313.3004659;12;50;4;44;443.0145314;1317.90549;65.37578541;2.974858377;0.906507851;110;125.7745761;0;0;0;0;0;0;5;40.33720664;109.7482626
CID=-2083083361;12;52.5;83.47120324;4;46.5;9.3;1.734475823;147.9948717;21.11717765;266.2308322;433.6466726;409.2305349;30903.63554;2.251183692;0.038264957;3.856641243;83.47123273;321.9185987;12;52.5;4;46.5;443.0145314;1402.693214;68.33667184;3.166246511;0.91060965;110;139.2708914;0;0;0;0;0;0;5;45.51938002;121.4230265
CID=-2083083330;12;55;88.8873301;4;49;9.8;1.734475823;147.9948717;21.11717765;270.0745452;434.9339937;409.2305349;31432.50224;2.301145256;0.041507798;3.602516544;88.88734907;320.2181456;12;55;4;49;443.0145314;1491.514087;71.0052628;3.366738517;0.912560604;110;147.9905602;0;0;0;0;0;0;5;50.81450947;126.9601507
CID=1194063569;12;57.5;91.7701336;4;51.5;10.3;1.734475823;147.9948717;21.11717765;273.9585546;436.1971873;409.2305349;31765.60952;2.307249236;0.043896634;3.400956503;91.77011612;312.1061732;12;57.5;4;51.5;443.0145314;1584.499235;73.37515298;3.576630387;0.913427918;110;152.6450677;0;0;0;0;0;0;5;56.58015959;126.9601076
CID=1194063666;12;60;94.92288591;4;54;10.8;1.734475823;147.9948717;21.11717765;277.8855466;437.4365287;409.2305349;32118.60118;2.30858651;0.046557487;3.194396036;94.92287893;303.2212682;12;60;4;54;443.0145314;1681.784218;75.92080914;3.796228112;0.914261133;110;157.745297;0;0;0;0;0;0;5;62.88560712;126.9601647
CID=1194063631;12;62.5;98.54010555;4;56.5;11.3;1.734475823;147.9948717;21.11717765;281.8585511;438.6523075;409.2305349;32492.28264;2.312215006;0.049605175;2.988747382;98.54008213;294.5114125;12;62.5;4;56.5;443.0145314;1783.509619;78.60649429;4.025849024;0.915087799;110;163.6085256;0;0;0;0;0;0;5;70.12010118;126.9601099
CID=1194063472;12;65;101.5681813;4;59;11.8;1.734475823;147.9948717;21.11717765;285.8810109;439.844831;409.2305349;32836.18114;2.299186998;0.052602107;2.792248352;101.5681938;283.6036218;12;65;4;59;443.0145314;1889.821762;81.35061165;4.265823415;0.915687519;110;168.5257275;0;0;0;0;0;0;5;76.17615613;126.9602064
CID=1194063445;12;67.5;105.7949748;4;61.5;12.3;1.734475823;147.9948717;21.11717765;289.9568714;441.0144279;409.2305349;33286.27323;2.311797546;0.056390888;2.606329083;105.7949913;275.7365626;12;67.5;4;61.5;443.0145314;2000.873581;84.13547532;4.516496501;0.91640422;110;175.4017018;0;0;0;0;0;0;5;84.62978626;126.9601633
CID=1194063542;12;69.99;110.8354297;4;63.99;12.798;1.734475823;147.9948717;21.11717765;294.0740389;442.1569087;409.2305349;33787.50973;2.32891643;0.060866693;2.419712205;110.8354353;268.1898556;12;69.99;4;63.99;443.0145314;2116.351904;87.09707093;4.777161365;0.917104893;109.6961343;183.6180609;0;0;0;0;0;0;10;94.71073085;126.9601285
CID=1194063507;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194063348;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194063321;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194063418;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174548;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174451;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174486;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174645;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174672;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174575;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174610;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174769;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174796;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019174699;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356204039;15;30;21.21975106;4;24;4.8;1.733302077;147.7132319;23.23465804;233.1225601;420.5719085;410.936444;20764.21139;1.206368558;0.011217426;10.10893121;21.21975848;214.5090787;15;30;4;24;488.3738644;770.1963031;41.4503126;1.5770629;0.783476603;110;41.15003232;0;0;0;0;0;0;5;12.31977905;30.11972306
CID=1356204136;15;32.5;25.30306027;4;26.5;5.3;1.733302077;147.7132319;23.23465804;236.6880382;422.0841;410.936444;21884.90962;1.30379754;0.012733312;8.978543109;25.3030631;227.1846428;15;32.5;4;26.5;488.3738644;827.0395933;44.30313661;1.693455882;0.805461169;110;47.72921226;0;0;0;0;0;0;5;13.07418772;37.53193282
CID=1356204101;15;35;30.49929265;4;29;5.8;1.733302077;147.7132319;23.23465804;240.2787811;423.5700615;410.936444;23071.90041;1.432062824;0.014685949;8.013052717;30.49929949;244.3924946;15;35;4;29;488.3738644;886.9809836;47.2349481;1.816192569;0.828395927;110;55.93809676;0;0;0;0;0;0;5;15.7101377;45.28844761
CID=1356203942;15;37.5;36.18576518;4;31.5;6.3;1.733302077;147.7132319;23.23465804;243.8959281;425.0300058;410.936444;24218.85623;1.560487307;0.016897429;7.203511395;36.18576975;260.6646048;15;37.5;4;31.5;488.3738644;950.1286888;50.16540713;1.945494544;0.848266525;110;64.81287146;0;0;0;0;0;0;5;18.45865812;53.91287223
CID=1356203915;15;40;42.39017553;4;34;6.8;1.733302077;147.7132319;23.23465804;247.5407141;426.4641492;410.936444;25295.79282;1.69400631;0.019393345;6.529657722;42.39018479;276.7933975;15;40;4;34;488.3738644;1016.593022;53.04924142;2.081587686;0.865064066;110;74.45139056;0;0;0;0;0;0;5;21.4735296;63.30682147
CID=1356204012;15;42.5;47.66253676;4;36.5;7.3;1.733302077;147.7132319;23.23465804;251.2144813;427.8727119;410.936444;26129.3804;1.786970556;0.021685161;5.988319784;47.66252551;285.4184444;15;42.5;4;36.5;488.3738644;1086.486544;55.76815075;2.224702473;0.876207743;110;82.64674238;0;0;0;0;0;0;5;24.76818486;70.55688865
CID=1356203977;15;45;55.1416965;4;39;7.8;1.733302077;147.7132319;23.23465804;254.9186936;429.2559259;410.936444;27127.82592;1.928136553;0.02488432;5.455464284;55.14169129;300.8235274;15;45;4;39;488.3738644;1159.924238;58.74239941;2.37507435;0.888251265;110;94.31918167;0;0;0;0;0;0;5;28.93002629;81.35336671
CID=1356203818;15;47.5;62.79200837;4;41.5;8.3;1.733302077;147.7132319;23.23465804;258.6549528;430.6140085;410.936444;28088.72325;2.056978579;0.028311129;4.988528563;62.79201599;313.2397653;15;47.5;4;41.5;488.3738644;1237.023721;61.71881911;2.532944147;0.897151421;110;106.3394607;0;0;0;0;0;0;5;32.63461138;92.94940537
CID=1356203791;15;50;70.94721238;4;44;8.8;1.733302077;147.7132319;23.23465804;262.4250186;431.9472006;410.936444;28988.63182;2.190231328;0.032110565;4.584737007;70.94722682;325.2743764;15;50;4;44;488.3738644;1317.90549;64.65068681;2.698558596;0.903909728;110;119.2521287;0;0;0;0;0;0;5;36.94300235;104.9514224
CID=1356203888;15;52.5;78.954088;4;46.5;9.3;1.733302077;147.7132319;23.23465804;266.2308322;433.255745;410.936444;29773.95324;2.307777204;0.036061039;4.229652586;78.95407609;333.9483121;15;52.5;4;46.5;488.3738644;1402.693214;67.54957259;2.872170926;0.9085965;110;132.0259413;0;0;0;0;0;0;5;41.20926908;116.6989069
CID=-1857034078;15;55;86.21207558;4;49;9.8;1.733302077;147.7132319;23.23465804;270.0745452;434.5398927;410.936444;30433.95059;2.401848563;0.03993842;3.924380131;86.2120737;338.3289491;15;55;4;49;488.3738644;1491.514087;70.34584491;3.054041576;0.911653632;110;143.679233;0;0;0;0;0;0;5;46.82974618;125.594405
CID=-1857033981;15;57.5;89.33207344;4;51.5;10.3;1.733302077;147.7132319;23.23465804;273.9585546;435.7999048;410.936444;30786.30081;2.411900439;0.04235017;3.698303366;89.33205274;330.3770313;15;57.5;4;51.5;488.3738644;1584.499235;72.72949561;3.244439047;0.912701511;110;148.7079957;0;0;0;0;0;0;5;51.70400457;126.9601423
CID=-1857034016;15;60;92.57481853;4;54;10.8;1.733302077;147.7132319;23.23465804;277.8855466;437.0360547;410.936444;31154.87764;2.421906514;0.04496917;3.480825483;92.57483216;322.2368349;15;60;4;54;488.3738644;1681.784218;75.17413518;3.443640909;0.913651441;110;153.9459138;0;0;0;0;0;0;5;58.18955761;126.9600795
CID=-1857034175;15;62.5;95.4612875;4;56.5;11.3;1.733302077;147.7132319;23.23465804;281.8585511;438.2486307;410.936444;31484.25692;2.413138969;0.047609548;3.262923296;95.46129807;311.4828934;15;62.5;4;56.5;488.3738644;1783.509619;77.75467548;3.651935022;0.914392473;110;158.6172694;0;0;0;0;0;0;5;63.96241868;126.9601563
CID=-1857034202;15;65;99.11397333;4;59;11.8;1.733302077;147.7132319;23.23465804;285.8810109;439.4379385;410.936444;31867.74366;2.410533504;0.0507819;3.041451396;99.11396632;301.4503112;15;65;4;59;488.3738644;1889.821762;80.52146464;3.869621;0.915207534;110;164.5398304;0;0;0;0;0;0;5;71.26774858;126.9601981
CID=-1857034105;15;67.5;102.9648596;4;61.5;12.3;1.733302077;147.7132319;23.23465804;289.9568714;440.6043052;410.936444;32271.7741;2.409162341;0.054281235;2.830669081;102.9648546;291.4594302;15;67.5;4;61.5;488.3738644;2000.873581;83.35049265;4.097011996;0.915938888;110;170.7962331;0;0;0;0;0;0;5;78.96951746;126.9602018
CID=-1857034140;15;69.99;106.3098106;4;63.99;12.798;1.733302077;147.7132319;23.23465804;294.0740389;441.7435531;410.936444;32661.84199;2.398269233;0.057801974;2.636327441;106.3098256;280.2675106;15;69.99;4;63.99;488.3738644;2116.351904;86.16265194;4.333466752;0.916482948;109.777886;176.2401253;0;0;0;0;0;0;6.458462727;85.65946587;126.9601554
CID=-1857034299;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857034326;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857034229;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162114149;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162114246;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162114211;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162114052;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162114025;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162114122;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162114087;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162113928;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162113901;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162113998;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051123968;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051123871;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051123906;18;32.5;22.58575984;4;26.5;5.3;1.732200128;147.3720871;25.52110016;236.6880382;421.741208;412.6163379;20552.46594;1.320944135;0.011762502;10.28928837;22.58576563;232.3914555;18;32.5;4;26.5;537.1767076;827.0395933;43.85887994;1.539604345;0.791264785;110;43.36793617;0;0;0;0;0;0;5;12.83898754;32.33253214
CID=-2051124065;18;35;25.67249835;4;29;5.8;1.732200128;147.3720871;25.52110016;240.2787811;423.224191;412.6163379;21405.29876;1.380083354;0.012992708;9.264398961;25.67249041;237.8401935;18;35;4;29;537.1767076;886.9809836;46.42634852;1.651190327;0.807266285;110;48.3177788;0;0;0;0;0;0;5;13.11203476;38.23296194
CID=-2051124092;18;37.5;31.12708107;4;31.5;6.3;1.732200128;147.3720871;25.52110016;243.8959281;424.6811621;412.6163379;22614.6414;1.51610873;0.01506113;8.217873486;31.12708983;255.7984862;18;37.5;4;31.5;537.1767076;950.1286888;49.41028325;1.768745136;0.830835698;110;56.92186836;0;0;0;0;0;0;5;15.95790928;46.29625285
CID=-2051123995;18;40;37.11616402;4;34;6.8;1.732200128;147.3720871;25.52110016;247.5407141;426.1123361;412.6163379;23756.57292;1.658752096;0.01741271;7.377365362;37.11616866;273.819537;18;40;4;34;537.1767076;1016.593022;52.3217509;1.892474129;0.851079728;110;66.25957863;0;0;0;0;0;0;5;19.04158322;55.19074482
CID=-2051124030;18;42.5;43.40628018;4;36.5;7.3;1.732200128;147.3720871;25.52110016;251.2144813;427.5179313;412.6163379;24814.97382;1.797171827;0.019984715;6.682603487;43.40626675;290.0668696;18;42.5;4;36.5;537.1767076;1086.486544;55.17587318;2.022586848;0.867412621;110;76.02955947;0;0;0;0;0;0;5;21.95460269;64.85795766
CID=-2051124189;18;45;48.67802943;4;39;7.8;1.732200128;147.3720871;25.52110016;254.9186936;428.8981768;412.6163379;25628.81795;1.893958429;0.022323886;6.135679925;48.67802531;298.6727826;18;45;4;39;537.1767076;1159.924238;57.83667315;2.159297345;0.878078848;110;84.22775259;0;0;0;0;0;0;5;25.04093642;72.31512243
CID=-2051124216;18;47.5;56.12073165;4;41.5;8.3;1.732200128;147.3720871;25.52110016;258.6549528;430.2532906;412.6163379;26610.21666;2.035123851;0.025573016;5.583148867;56.12074734;313.3304869;18;47.5;4;41.5;537.1767076;1237.023721;60.78926159;2.302824571;0.889560123;110;95.85260392;0;0;0;0;0;0;5;28.90267538;83.33878791
CID=-2051124119;18;50;64.61193145;4;44;8.8;1.732200128;147.3720871;25.52110016;262.4250186;431.583511;412.6163379;27590.98846;2.192531924;0.02938476;5.096569302;64.61194635;329.2992623;18;50;4;44;537.1767076;1317.90549;63.76515429;2.453392843;0.898871308;110;109.2121814;0;0;0;0;0;0;5;33.75055633;95.47330658
CID=1324254619;18;52.5;72.91583478;4;46.5;9.3;1.732200128;147.3720871;25.52110016;266.2308322;432.8890789;412.6163379;28484.99051;2.329690823;0.033331649;4.677076977;72.91583415;341.0329692;18;52.5;4;46.5;537.1767076;1402.693214;66.69239142;2.611232383;0.905215716;110;122.3842524;0;0;0;0;0;0;5;38.01972519;107.8119444
CID=1324254716;18;55;82.10427307;4;49;9.8;1.732200128;147.3720871;25.52110016;270.0745452;434.1702437;412.6163379;29365.11297;2.473120696;0.037849367;4.293601371;82.10428193;352.5230575;18;55;4;49;537.1767076;1491.514087;69.68402158;2.77657997;0.910041151;110;137.0757252;0;0;0;0;0;0;5;42.95786957;121.2506766
CID=1324254681;18;57.5;87.32188589;4;51.5;10.3;1.732200128;147.3720871;25.52110016;273.9585546;435.4272651;412.6163379;29852.26013;2.529447548;0.041022817;4.016491011;87.3218909;350.7275899;18;57.5;4;51.5;537.1767076;1584.499235;72.22716008;2.94967971;0.912042584;110;145.4667685;0;0;0;0;0;0;5;47.68366141;126.9601104
CID=1324254522;18;60;90.05295765;4;54;10.8;1.732200128;147.3720871;25.52110016;277.8855466;436.660415;412.6163379;30188.51698;2.529289842;0.043357055;3.784141881;90.0529717;340.7732217;18;60;4;54;537.1767076;1681.784218;74.60508648;3.130783957;0.91292429;110;149.871503;0;0;0;0;0;0;5;53.14585888;126.9600564
CID=1324254495;18;62.5;93.276053;4;56.5;11.3;1.732200128;147.3720871;25.52110016;281.8585511;437.8699799;412.6163379;30535.64991;2.53023919;0.046059053;3.546981659;93.27606071;330.8484766;18;62.5;4;56.5;537.1767076;1783.509619;77.14677484;3.320154418;0.913840011;110;155.080004;0;0;0;0;0;0;5;59.59196595;126.96014
CID=1324254592;18;65;96.20874987;4;59;11.8;1.732200128;147.3720871;25.52110016;285.8810109;439.0562642;412.6163379;30881.12324;2.524101543;0.0488209;3.324986135;96.20877242;319.8928343;18;65;4;59;537.1767076;1889.821762;79.70720539;3.518063488;0.914569841;110;159.8282607;0;0;0;0;0;0;5;65.45738419;126.9601156
CID=1324254557;18;67.5;99.55556574;4;61.5;12.3;1.732200128;147.3720871;25.52110016;289.9568714;440.2195938;412.6163379;31245.43501;2.510974339;0.051976119;3.093697409;99.55555829;307.9947727;18;67.5;4;61.5;537.1767076;2000.873581;82.49209461;3.724795868;0.915297677;110;165.2566436;0;0;0;0;0;0;5;72.15093471;126.9601968
CID=1324254398;18;69.99;103.4418943;4;63.99;12.798;1.732200128;147.3720871;25.52110016;294.0740389;441.3558019;412.6163379;31659.58304;2.503008443;0.055623401;2.868396234;103.4419066;296.7123752;18;69.99;4;63.99;537.1767076;2116.351904;85.39003905;3.93976856;0.916021346;110;171.5721125;0;0;0;0;0;0;5;79.92359214;126.9601964
CID=1324254371;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324254468;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983498;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983401;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983436;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983595;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983622;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983525;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983560;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983719;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983746;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888983649;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130164729;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130164826;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130164791;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130164632;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130164605;21;35;19.02934399;4;29;5.8;1.731160361;146.9697503;27.98784959;240.2787811;422.8981641;414.2683889;19635.7682;1.241029371;0.01077911;11.34701441;19.02934162;215.9262135;21;35;4;29;589.589206;886.9809836;45.03222405;1.504405058;0.769992705;90.20544133;37.54852904;0;0;0;0;0;0;10;13.57322291;24.48546507
CID=1130164702;21;37.5;26.41858917;4;31.5;6.3;1.731160361;146.9697503;27.98784959;243.8959281;424.3523278;414.2683889;21015.53186;1.478828416;0.01338428;9.536906195;26.41859228;251.9516363;21;37.5;4;31.5;589.589206;950.1286888;48.61974562;1.611509639;0.81082565;110;49.50373529;0;0;0;0;0;0;5;14.04437752;38.79280082
CID=1130164667;21;40;31.91692865;4;34;6.8;1.731160361;146.9697503;27.98784959;247.5407141;425.7806976;414.2683889;22190.35978;1.61691473;0.015504284;8.446440788;31.91692693;269.5844334;21;40;4;34;589.589206;1016.593022;51.57200104;1.724239541;0.833813137;110;58.15781904;0;0;0;0;0;0;5;16.58378845;47.25006885
CID=1130164508;21;42.5;38.09434719;4;36.5;7.3;1.731160361;146.9697503;27.98784959;251.2144813;427.1834905;414.2683889;23310.74928;1.767613797;0.017963147;7.565858633;38.09433281;288.2163367;21;42.5;4;36.5;589.589206;1086.486544;54.47501304;1.842785677;0.853918468;110;67.77971543;0;0;0;0;0;0;5;19.81983259;56.36886179
CID=1130164481;21;45;44.66477847;4;39;7.8;1.731160361;146.9697503;27.98784959;254.9186936;428.5609277;414.2683889;24378.66095;1.9149641;0.020683581;6.831981407;44.66477991;305.1489459;21;45;4;39;589.589206;1159.924238;57.34831349;1.967343069;0.870182811;110;77.98489181;0;0;0;0;0;0;5;22.99947641;66.33008053
CID=1130164578;21;47.5;51.37911494;4;41.5;8.3;1.731160361;146.9697503;27.98784959;258.6549528;429.9132426;414.2683889;25337.38078;2.05377241;0.023594597;6.220322078;51.37910509;319.5945818;21;47.5;4;41.5;589.589206;1237.023721;60.16099077;2.098111208;0.882675718;110;88.43845194;0;0;0;0;0;0;5;26.23188837;76.52634152
CID=-2083073388;21;50;57.65895755;4;44;8.8;1.731160361;146.9697503;27.98784959;262.4250186;431.240656;414.2683889;26149.9258;2.16622708;0.026497469;5.704703858;57.65894759;328.9272208;21;50;4;44;589.589206;1317.90549;62.90485473;2.235294467;0.891508355;110;98.26459519;0;0;0;0;0;0;5;29.92988719;85.38802792
CID=-2083073291;21;52.5;66.13847381;4;46.5;9.3;1.731160361;146.9697503;27.98784959;266.2308322;432.5434123;414.2683889;27084.21278;2.326519309;0.030390724;5.207440224;66.13849018;344.4122341;21;52.5;4;46.5;589.589206;1402.693214;65.83819597;2.379102602;0.900213685;110;111.6257634;0;0;0;0;0;0;5;34.50494942;97.77199819
CID=-2083073326;21;55;74.81385279;4;49;9.8;1.731160361;146.9697503;27.98784959;270.0745452;433.8217595;414.2683889;27993.44432;2.472931558;0.034577107;4.766249552;74.81385575;356.5815065;21;55;4;49;589.589206;1491.514087;68.78870918;2.529751344;0.906374408;110;125.4094259;0;0;0;0;0;0;5;38.75675754;110.870948
CID=-2083073485;21;57.5;84.08921773;4;51.5;10.3;1.731160361;146.9697503;27.98784959;273.9585546;435.0759557;414.2683889;28848.62445;2.625385;0.039245867;4.380673166;84.08920734;368.3673342;21;57.5;4;51.5;589.589206;1584.499235;71.71078386;2.687463099;0.910855892;110;140.2640461;0;0;0;0;0;0;5;43.71962431;124.4588112
CID=-2083073512;21;60;87.66656594;4;54;10.8;1.731160361;146.9697503;27.98784959;277.8855466;436.3062712;414.2683889;29259.36204;2.64509323;0.041849048;4.114970009;87.66657643;360.7453328;21;60;4;54;589.589206;1681.784218;74.12816613;2.852467788;0.912159655;110;146.0222256;0;0;0;0;0;0;5;48.37301052;126.9601214
CID=-2083073415;21;62.5;90.84537404;4;56.5;11.3;1.731160361;146.9697503;27.98784959;281.8585511;437.5129913;414.2683889;29594.48251;2.647711082;0.044453182;3.859118781;90.84534968;350.5829951;21;62.5;4;56.5;589.589206;1783.509619;76.61441334;3.025003852;0.913161314;110;151.1509818;0;0;0;0;0;0;5;54.73063796;126.9601101
CID=-2083073450;21;65;93.71940861;4;59;11.8;1.731160361;146.9697503;27.98784959;285.8810109;438.6964189;414.2683889;29934.20866;2.642852047;0.047103431;3.620475183;93.71942289;339.3088447;21;65;4;59;589.589206;1889.821762;79.11655193;3.20531947;0.913956336;110;155.7973024;0;0;0;0;0;0;5;60.47864851;126.9601687
CID=-2083073609;21;67.5;96.99667346;4;61.5;12.3;1.731160361;146.9697503;27.98784959;289.9568714;439.8568787;414.2683889;30286.38592;2.634425564;0.050128873;3.376296326;96.99665193;327.4894395;21;67.5;4;61.5;589.589206;2000.873581;81.79448085;3.393674037;0.914750727;110;161.1052735;0;0;0;0;0;0;5;67.03313972;126.9602072
CID=-2083073636;21;69.99;100.5573967;4;63.99;12.798;1.731160361;146.9697503;27.98784959;294.0740389;440.9902142;414.2683889;30669.13506;2.62742478;0.053510424;3.140511556;100.5573799;315.8016137;21;69.99;4;63.99;589.589206;2116.351904;84.55491873;3.589536379;0.915495944;110;166.8834619;0;0;0;0;0;0;5;74.15462713;126.9601663
CID=-2083073539;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060370;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060401;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060432;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060463;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060246;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060277;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060308;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060339;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060122;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194060153;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177747;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177716;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177685;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177654;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177871;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177840;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177809;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019177778;24;40;27.29446433;4;34;6.8;1.73017313;146.504471;30.64715783;247.5407141;425.4661042;415.8906381;20652.69455;1.584566961;0.013832587;9.773475189;27.29445999;266.7617275;24;40;4;34;645.7808169;1016.593022;50.89917437;1.574207526;0.814860942;110;50.8916792;0;0;0;0;0;0;5;15.45162096;39.1373077
