PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-2019177995;24;42.5;32.36053889;4;36.5;7.3;1.73017313;146.504471;30.64715783;251.2144813;426.8662342;415.8906381;21714.59281;1.707751532;0.015847149;8.690396005;32.36054592;281.225959;24;42.5;4;36.5;645.7808169;1086.486544;53.73452453;1.682438554;0.835441623;110;58.85122492;0;0;0;0;0;0;5;16.60063314;48.12044463
CID=-2019177964;24;45;38.6098871;4;39;7.8;1.73017313;146.504471;30.64715783;254.9186936;428.2410085;415.8906381;22819.78851;1.863197908;0.018374143;7.768025202;38.60988894;299.9225903;24;45;4;39;645.7808169;1159.924238;56.62622181;1.79615778;0.855367305;110;68.58066346;0;0;0;0;0;0;5;19.73344615;57.48632805
CID=1356200840;24;47.5;45.36389472;4;41.5;8.3;1.73017313;146.504471;30.64715783;258.6549528;429.5906578;415.8906381;23882.51143;2.019132998;0.021210291;6.998511783;45.363896;317.4797607;24;47.5;4;41.5;645.7808169;1237.023721;59.50022482;1.915547333;0.871658129;110;79.07149275;0;0;0;0;0;0;5;22.89294397;67.83484547
CID=1356200871;24;50;52.62199121;4;44;8.8;1.73017313;146.504471;30.64715783;262.4250186;430.9154035;415.8906381;24881.91668;2.17836774;0.024378366;6.352944859;52.62198274;334.3045548;24;50;4;44;645.7808169;1317.90549;62.33826226;2.040793804;0.884618101;110;90.37892309;0;0;0;0;0;0;5;26.23971078;79.00427163
CID=1356200902;24;52.5;58.60349396;4;46.5;9.3;1.73017313;146.504471;30.64715783;266.2308322;432.2154877;415.8906381;25635.80004;2.286569086;0.027237838;5.83937114;58.60348268;342.2074855;24;52.5;4;46.5;645.7808169;1402.693214;65.00695801;2.172088699;0.892642359;110;99.74742891;0;0;0;0;0;0;5;29.86286216;87.34412576
CID=1356200933;24;55;67.17377748;4;49;9.8;1.73017313;146.504471;30.64715783;270.0745452;433.4911567;415.8906381;26565.86669;2.450490437;0.031252039;5.31935107;67.17378426;357.3209412;24;55;4;49;645.7808169;1491.514087;67.9442471;2.309628976;0.901075206;110;113.2646927;0;0;0;0;0;0;5;34.42365679;99.92389816
CID=1356200716;24;57.5;76.97953451;4;51.5;10.3;1.73017313;146.504471;30.64715783;273.9585546;434.7426674;415.8906381;27514.80844;2.632575211;0.035984677;4.853845979;76.97955108;373.6468845;24;57.5;4;51.5;645.7808169;1584.499235;70.92790476;2.453617688;0.907585999;110;128.8674878;0;0;0;0;0;0;5;40.26093892;113.6981301
CID=1356200747;24;60;85.97253182;4;54;10.8;1.73017313;146.504471;30.64715783;277.8855466;435.9702886;415.8906381;28329.74841;2.780285483;0.040667692;4.462978263;85.97253445;383.6935524;24;60;4;54;645.7808169;1681.784218;73.80444597;2.604264751;0.911567219;110;143.2936043;0;0;0;0;0;0;5;44.98492441;126.9601392
CID=1356200778;24;62.5;88.71678277;4;56.5;11.3;1.73017313;146.504471;30.64715783;281.8585511;437.1743042;415.8906381;28685.43621;2.777266376;0.04302312;4.19585542;88.71678628;372.2428086;24;62.5;4;56.5;645.7808169;1783.509619;76.19168206;2.761787858;0.912505842;110;147.7154507;0;0;0;0;0;0;5;50.47348989;126.9600756
CID=1356200809;24;65;91.39605085;4;59;11.8;1.73017313;146.504471;30.64715783;285.8810109;438.355016;415.8906381;29023.45336;2.771758124;0.045511795;3.942788572;91.3960345;360.3552403;24;65;4;59;645.7808169;1889.821762;78.61871739;2.926413594;0.913321348;110;152.0405808;0;0;0;0;0;0;5;55.83198036;126.9601213
CID=1356200592;24;67.5;94.25108806;4;61.5;12.3;1.73017313;146.504471;30.64715783;289.9568714;439.5127473;415.8906381;29339.2822;2.753237311;0.048258325;3.678743504;94.25107913;346.7255451;24;67.5;4;61.5;645.7808169;2000.873581;81.24002471;3.098378782;0.914092934;110;156.6577034;0;0;0;0;0;0;5;61.54200583;126.9601703
CID=1356200623;24;69.99;97.82174378;4;63.99;12.798;1.73017313;146.504471;30.64715783;294.0740389;440.6433515;415.8906381;29705.6817;2.752973466;0.051536094;3.428254563;97.82175132;335.3578653;24;69.99;4;63.99;645.7808169;2116.351904;83.91094199;3.277198468;0.914933702;110;162.443218;0;0;0;0;0;0;5;68.68334844;126.9601391
CID=-1857037277;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037246;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037215;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037184;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037401;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037370;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037339;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037308;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037525;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857037494;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110950;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110981;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162111012;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162111043;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110826;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110857;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110888;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110919;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110702;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162110733;27;42.5;28.73688788;4;36.5;7.3;1.729228692;145.9744296;33.51230353;251.2144813;426.56299;417.4809759;20399.46275;1.718630922;0.014486073;9.943692254;28.73688481;285.7507389;27;42.5;4;36.5;705.9243933;1086.486544;53.29782077;1.539097607;0.821183996;110;53.16857076;0;0;0;0;0;0;5;16.34603079;41.12774496
CID=-2051127167;27;45;32.70847158;4;39;7.8;1.729228692;145.9744296;33.51230353;254.9186936;427.9352147;417.4809759;21237.40037;1.80039552;0.016172199;8.948030818;32.70847081;292.6764048;27;45;4;39;705.9243933;1159.924238;55.90830752;1.643128144;0.836697266;110;59.39469638;0;0;0;0;0;0;5;16.54162662;48.87531654
CID=-2051127136;27;47.5;39.3200189;4;41.5;8.3;1.729228692;145.9744296;33.51230353;258.6549528;429.282307;417.4809759;22373.48603;1.969014274;0.018871886;7.953473149;39.32001789;312.7307065;27;47.5;4;41.5;705.9243933;1237.023721;58.8479377;1.752345907;0.857311072;110;69.6836756;0;0;0;0;0;0;5;20.0625631;58.57747471
CID=-2051127105;27;50;46.52513981;4;44;8.8;1.729228692;145.9744296;33.51230353;262.4250186;430.6045032;417.4809759;23443.48695;2.145042409;0.021927329;7.148859401;46.52512877;332.6016042;27;50;4;44;705.9243933;1317.90549;61.72794002;1.866921589;0.874012709;110;80.87710779;0;0;0;0;0;0;5;23.85293346;69.19734616
CID=-2051127074;27;52.5;54.03215972;4;46.5;9.3;1.729228692;145.9744296;33.51230353;266.2308322;431.9020286;417.4809759;24437.13855;2.314727395;0.025257714;6.479526574;54.03216531;350.102851;27;52.5;4;46.5;705.9243933;1402.693214;64.56235329;1.987030379;0.88669983;110;92.58305835;0;0;0;0;0;0;5;27.41456823;80.6497512
CID=-2051127291;27;55;60.53077239;4;49;9.8;1.729228692;145.9744296;33.51230353;270.0745452;433.175133;417.4809759;25228.76635;2.440291205;0.028387227;5.942673065;60.5307767;359.7146163;27;55;4;49;705.9243933;1491.514087;67.25376905;2.112852454;0.894818182;110;102.7773043;0;0;0;0;0;0;5;31.15049274;89.91105204
CID=-2051127260;27;57.5;68.86066091;4;51.5;10.3;1.729228692;145.9744296;33.51230353;273.9585546;434.4240717;417.4809759;26110.81073;2.600924641;0.032410936;5.420963143;68.86064194;373.291002;27;57.5;4;51.5;705.9243933;1584.499235;70.12853116;2.244573569;0.902399312;110;115.9386096;0;0;0;0;0;0;5;35.55889237;102.1624295
CID=-2051127229;27;60;78.47857017;4;54;10.8;1.729228692;145.9744296;33.51230353;277.8855466;435.6491124;417.4809759;26993.96689;2.784849761;0.037189881;4.953611221;78.47856451;388.7522978;27;60;4;54;705.9243933;1681.784218;73.04430847;2.382385755;0.908360932;110;131.2648296;0;0;0;0;0;0;5;40.70672849;116.2504118
CID=-2051127198;27;62.5;86.26939218;4;56.5;11.3;1.729228692;145.9744296;33.51230353;281.8585511;436.8505378;417.4809759;27717.56365;2.903721619;0.041505097;4.564882981;86.26941122;393.809767;27;62.5;4;56.5;705.9243933;1783.509619;75.83609949;2.526488157;0.911674185;110;143.7715492;0;0;0;0;0;0;5;45.57871521;126.9600691
CID=-2051127415;27;65;89.12734838;4;59;11.8;1.729228692;145.9744296;33.51230353;285.8810109;438.0286482;417.4809759;28072.28313;2.902282046;0.043993463;4.285331978;89.12733425;381.9402156;27;65;4;59;705.9243933;1889.821762;78.25178691;2.677088056;0.912636979;110;148.3776987;0;0;0;0;0;0;5;51.29457646;126.9601203
CID=-2051127384;27;67.5;91.70884233;4;61.5;12.3;1.729228692;145.9744296;33.51230353;289.9568714;439.1837658;417.4809759;28419.21986;2.88318446;0.046536633;4.009161275;91.70883663;367.6755164;27;67.5;4;61.5;705.9243933;2000.873581;80.7710858;2.834402098;0.913410578;110;152.5460349;0;0;0;0;0;0;5;56.45749504;126.9601896
CID=1324251420;27;69.99;95.12412421;4;63.99;12.798;1.729228692;145.9744296;33.51230353;294.0740389;440.3117536;417.4809759;28777.72173;2.883431656;0.049643872;3.740748998;95.12412326;355.8354688;27;69.99;4;63.99;705.9243933;2116.351904;83.37375651;2.997986645;0.91431058;110;158.0711809;0;0;0;0;0;0;5;63.28807719;126.9601712
CID=1324251451;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251482;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251513;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251296;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251327;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251358;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251389;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251172;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324251203;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986697;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986666;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986635;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986604;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986821;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986790;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986759;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986728;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986945;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888986914;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130161530;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130161561;30;45;26.23262105;4;39;7.8;1.728317136;145.3777326;36.59773511;254.9186936;427.6403071;419.0371201;19411.5701;1.703406136;0.01383174;10.65697349;26.23261989;279.5603348;30;45;4;39;770.1963031;1159.924238;54.97005023;1.506011174;0.809949103;110;49.20845321;0;0;0;0;0;0;5;17.2284525;35.2367896
CID=1130161592;30;47.5;33.42465504;4;41.5;8.3;1.728317136;145.3777326;36.59773511;258.6549528;428.984935;419.0371201;20831.0885;1.91647314;0.016640381;9.195848102;33.42466213;307.3681158;30;47.5;4;41.5;770.1963031;1237.023721;58.13635612;1.606114852;0.839223576;110;60.51250427;0;0;0;0;0;0;5;17.36261105;49.48669903
CID=1130161623;30;50;40.17994361;4;44;8.8;1.728317136;145.3777326;36.59773511;262.4250186;430.3046627;419.0371201;21952.08762;2.092310445;0.019445146;8.155343987;40.17992819;327.6811358;30;50;4;44;770.1963031;1317.90549;61.06631801;1.711129338;0.859586735;110;71.01911034;0;0;0;0;0;0;5;20.75803746;59.60184976
CID=1130161406;30;52.5;47.4918629;4;46.5;9.3;1.728317136;145.3777326;36.59773511;266.2308322;431.599716;419.0371201;22992.72842;2.274208849;0.022604086;7.317327733;47.4918474;347.5134121;30;52.5;4;46.5;770.1963031;1402.693214;63.93782292;1.8212152;0.875885162;110;82.38111587;0;0;0;0;0;0;5;24.52861946;70.45510635
CID=1130161437;30;55;55.23627527;4;49;9.8;1.728317136;145.3777326;36.59773511;270.0745452;432.8703425;419.0371201;23991.94856;2.452285249;0.026098469;6.613384732;55.23627306;365.2987249;30;55;4;49;770.1963031;1491.514087;66.79002236;1.936537582;0.888380125;110;94.46725806;0;0;0;0;0;0;5;28.20909217;82.26345837
CID=1130161468;30;57.5;63.54007359;4;51.5;10.3;1.728317136;145.3777326;36.59773511;273.9585546;434.1167963;419.0371201;24927.73119;2.633045106;0.030005911;6.011930472;63.5400573;381.9984067;30;57.5;4;51.5;770.1963031;1584.499235;69.62894769;2.057266737;0.897874669;110;107.5196047;0;0;0;0;0;0;5;32.02070375;95.05944342
CID=1130161499;30;60;70.23613512;4;54;10.8;1.728317136;145.3777326;36.59773511;277.8855466;435.3393437;419.0371201;25630.18124;2.750815073;0.033502145;5.528235396;70.23613288;388.2818759;30;60;4;54;770.1963031;1681.784218;72.32082875;2.183578669;0.903410136;110;118.1221679;0;0;0;0;0;0;5;36.11559781;104.3566724
CID=1130161282;30;62.5;79.9309261;4;56.5;11.3;1.728317136;145.3777326;36.59773511;281.8585511;436.5382661;419.0371201;26501.04154;2.937725655;0.03843954;5.041766151;79.93091895;402.9930016;30;62.5;4;56.5;770.1963031;1783.509619;75.24313876;2.315655908;0.909065575;110;133.5904369;0;0;0;0;0;0;5;41.244851;118.6170012
CID=1130161313;30;65;87.14090783;4;59;11.8;1.728317136;145.3777326;36.59773511;285.8810109;437.7138627;419.0371201;27141.41266;3.049598308;0.042641434;4.659954807;87.14089771;406.0726451;30;65;4;59;770.1963031;1889.821762;77.9483713;2.453688435;0.911980412;110;145.1751539;0;0;0;0;0;0;5;47.32170432;126.9601113
CID=-2083076587;30;67.5;89.86893371;4;61.5;12.3;1.728317136;145.3777326;36.59773511;289.9568714;438.8664545;419.0371201;27499.7213;3.034791059;0.045174946;4.358920697;89.86894046;391.7315846;30;67.5;4;61.5;770.1963031;2000.873581;80.43492286;2.597874819;0.912868075;110;149.5744375;0;0;0;0;0;0;5;52.77770808;126.9601593
CID=-2083076556;30;69.99;92.85160817;4;63.99;12.798;1.728317136;145.3777326;36.59773511;294.0740389;439.9919137;419.0371201;27858.1997;3.023989639;0.048004074;4.069794863;92.85162409;377.8870628;30;69.99;4;63.99;770.1963031;2116.351904;82.98538594;2.747808442;0.913726554;110;154.3935077;0;0;0;0;0;0;5;58.74301525;126.9602011
CID=-2083076525;-18;-5;9.775001641;4;-11;0;1.75236476;147.8756507;7.216881745;185.380063;401.7246444;391.0779783;22679.94201;0.447320537;0.006789151;9.413082693;9.775001979;92.01290195;-18;-5;4;-11;144.6003673;243.3423699;10.93756396;1.682861354;0.696676692;110;21.31774922;0;0;0;0;0;0;5;4.549805177;11.5167338
CID=-2083076494;-18;-2.5;12.35956738;4;-8.5;0;1.75236476;147.8756507;7.216881745;188.6759598;403.6804776;391.0779783;24318.74429;0.508014713;0.007524248;8.319320877;12.35956695;102.8232033;-18;-2.5;4;-8.5;144.6003673;267.1911221;14.50444922;1.847790065;0.720166556;110;26.0751059;0;0;0;0;0;0;5;5.576968412;14.6204337
CID=-2083076711;-18;0;15.33245221;4;-6;0;1.75236476;147.8756507;7.216881745;191.9872538;405.6070518;391.0779783;25862.38172;0.571978801;0.00842481;7.427100514;15.33245358;113.8756738;-18;0;4;-6;144.6003673;292.8031823;17.98960246;2.024913131;0.744146702;110;31.30465149;0;0;0;0;0;0;5;6.789260218;18.18018287
CID=-2083076680;-18;2.5;17.97215542;4;-3.5;0;1.75236476;147.8756507;7.216881745;195.3144074;407.5045206;391.0779783;27058.84333;0.618655466;0.00928841;6.738769175;17.97215486;121.1102032;-18;2.5;4;-3.5;144.6003673;320.2634909;21.12128901;2.214817963;0.763016146;110;35.7867451;0;0;0;0;0;0;5;7.85110345;21.34583941
CID=-2083076649;-18;5;21.71782664;4;-1;0;1.75236476;147.8756507;7.216881745;198.6579082;409.3730505;391.0779783;28467.99542;0.683804768;0.010507394;6.058512979;21.71783107;131.5777614;-18;5;4;-1;144.6003673;349.6586079;24.74208828;2.41810318;0.786369453;110;41.96097705;0;0;0;0;0;0;5;9.55881881;25.77082925
CID=-2083076618;-18;7.5;25.75727938;4;1.5;0.3;1.75236476;147.8756507;7.216881745;202.0182716;411.2128191;391.0779783;29746.48949;0.746849219;0.011868256;5.481910383;25.75727884;141.1990943;-18;7.5;4;1.5;144.6003673;381.0766891;28.33080901;2.635378432;0.807676553;110;48.45273315;0;0;0;0;0;0;5;11.09697043;30.64404903
CID=-2083076835;-18;10;30.2407624;4;4;0.8;1.75236476;147.8756507;7.216881745;205.3960427;413.0240134;391.0779783;30988.79068;0.807608926;0.01342039;4.958815598;30.24076728;149.9583885;-18;10;4;4;144.6003673;414.6074674;32.10742656;2.867264276;0.827371893;110;55.53257589;0;0;0;0;0;0;5;13.09163057;35.95713967
CID=-2083076804;-18;12.5;33.77061219;4;6.5;1.3;1.75236476;147.8756507;7.216881745;208.7917993;414.8068292;391.0779783;31848.16974;0.849118;0.014746415;4.583348023;33.77061372;154.7824756;-18;12.5;4;6.5;144.6003673;450.3422403;35.20351426;3.114392092;0.840416306;110;61.05205115;0;0;0;0;0;0;5;15.26239065;39.94001937
CID=1194061391;-18;15;38.51276324;4;9;1.8;1.75236476;147.8756507;7.216881745;212.2061546;416.5614693;391.0779783;32821.91145;0.907238272;0.016505137;4.213649274;38.51278397;162.2793642;-18;15;4;9;144.6003673;488.3738644;38.65186626;3.377404039;0.855096866;110;68.42981639;0;0;0;0;0;0;5;17.7058819;45.44839036
CID=1194061488;-18;17.5;43.07684763;4;11.5;2.3;1.75236476;147.8756507;7.216881745;215.6397604;418.2881493;391.0779783;33814.45048;0.958548173;0.018280853;3.903858822;43.07686083;168.1659832;-18;17.5;4;11.5;144.6003673;528.7967575;41.88858553;3.656953074;0.866662449;110;75.51788934;0;0;0;0;0;0;5;20.34193842;50.6551507
CID=1194061585;-18;20;44.57802114;4;14;2.8;1.75236476;147.8756507;7.216881745;219.0933108;419.9870738;391.0779783;34195.71515;0.9696551;0.019135846;3.740986401;44.57803159;166.76581;-18;20;4;14;144.6003673;571.706909;43.69114905;3.953703022;0.869996637;110;77.85008476;0;0;0;0;0;0;5;23.37875038;51.64444472
CID=1194061426;-18;22.5;45.27140736;4;16.5;3.3;1.75236476;147.8756507;7.216881745;222.5675461;421.6584674;391.0779783;34442.20277;0.96542427;0.019760454;3.593527589;45.27141006;162.684061;-18;22.5;4;16.5;144.6003673;617.2018999;45.39614391;4.268328716;0.871465495;110;78.92772797;0;0;0;0;0;0;5;26.56513326;51.50683206
CID=1194061267;-18;25;46.41341187;4;19;3.8;1.75236476;147.8756507;7.216881745;226.0632575;423.3025543;391.0779783;34764.33901;0.960996982;0.02056613;3.416655264;46.41341789;158.5786486;-18;25;4;19;144.6003673;665.3809326;47.57764649;4.601516201;0.873791274;110;80.70336132;0;0;0;0;0;0;5;30.96676049;51.56229566
CID=1194061364;-18;27.5;47.81106655;4;21.5;4.3;1.75236476;147.8756507;7.216881745;229.5812925;424.9195628;391.0779783;35156.5688;0.955447793;0.021498326;3.227320363;47.81107378;154.301652;-18;27.5;4;21.5;144.6003673;716.3448726;50.08497288;4.953963024;0.876486578;110;82.87795067;0;0;0;0;0;0;5;35.6287136;51.87185087
CID=1194061461;-18;30;49.16095395;4;24;4.8;1.75236476;147.8756507;7.216881745;233.1225601;426.5097245;391.0779783;35520.6775;0.950328345;0.022458573;3.053429849;49.16094967;150.1095111;-18;30;4;24;144.6003673;770.1963031;52.55455466;5.326378609;0.878940395;110;84.97997814;0;0;0;0;0;0;5;40.96372143;51.89336479
CID=1194061302;-18;32.5;50.61671726;4;26.5;5.3;1.75236476;147.8756507;7.216881745;236.6880382;428.0732743;391.0779783;35935.49534;0.940412994;0.023505082;2.868425906;50.61671822;145.1903058;-18;32.5;4;26.5;144.6003673;827.0395933;55.38836999;5.719484736;0.881431853;109.1874613;87.24911272;0;0;0;0;0;0;10;48.29975797;51.38903703
CID=1194061143;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194061240;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176726;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176629;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176532;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176691;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176850;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176753;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176656;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176815;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176974;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019176877;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356201861;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356201958;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356202055;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356201896;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356201737;-15;-2.5;10.09174674;4;-8.5;0;1.749912208;148.1061964;8.127938633;188.6759598;402.9994448;392.9623045;22178.47705;0.485179595;0.006908761;9.821453514;10.09174109;99.11556604;-15;-2.5;4;-8.5;163.9400843;267.1911221;12.80240816;1.629809594;0.699697688;110;21.91348433;0;0;0;0;0;0;5;4.929231913;11.81258501
CID=1356201834;-15;0;12.79852463;4;-6;0;1.749912208;148.1061964;8.127938633;191.9872538;404.9188297;392.9623045;23790.47902;0.549014433;0.007688917;8.621166546;12.79852361;110.3382036;-15;0;4;-6;163.9400843;292.8031823;16.38072908;1.786037769;0.723903065;110;26.86180761;0;0;0;0;0;0;5;5.777572772;15.13884191
CID=1356201931;-15;2.5;15.89283314;4;-3.5;0;1.749912208;148.1061964;8.127938633;195.3144074;406.8091797;392.9623045;25322.71146;0.618491395;0.008636612;7.691737387;15.89283637;122.2435237;-15;2.5;4;-3.5;163.9400843;320.2634909;19.76090768;1.95353987;0.748333498;110;32.26725356;0;0;0;0;0;0;5;6.917223174;18.88470312
CID=1356201772;-15;5;19.41266154;4;-1;0;1.749912208;148.1061964;8.127938633;198.6579082;408.6706572;392.9623045;26772.10183;0.686859168;0.009759088;6.874881419;19.41266298;133.459756;-15;5;4;-1;163.9400843;349.6586079;23.26532865;2.132843895;0.772444982;110;38.18328902;0;0;0;0;0;0;5;8.309475972;23.1137234
CID=1356201613;-15;7.5;22.52309945;4;1.5;0.3;1.749912208;148.1061964;8.127938633;202.0182716;410.5034357;392.9623045;27895.21858;0.73913408;0.010819517;6.266154944;22.52310124;141.1332422;-15;7.5;4;1.5;163.9400843;381.0766891;26.33332309;2.324487576;0.790917432;110;43.26660488;0;0;0;0;0;0;5;9.766861571;26.77517874
CID=1356201710;-15;10;26.94479353;4;4;0.8;1.749912208;148.1061964;8.127938633;205.3960427;412.3076984;392.9623045;29220.20937;0.812820435;0.012312363;5.658152216;26.94478422;152.4576906;-15;10;4;4;163.9400843;414.6074674;29.88354122;2.529018264;0.81326812;110;50.33809056;0;0;0;0;0;0;5;11.76992841;32.00308191
CID=-1857036256;-15;12.5;31.56044345;4;6.5;1.3;1.749912208;148.1061964;8.127938633;208.7917993;414.083637;392.9623045;30435.01631;0.877993538;0.013928333;5.123517716;31.56044779;161.7005134;-15;12.5;4;6.5;163.9400843;450.3422403;33.50428679;2.746992856;0.832481836;110;57.60022319;0;0;0;0;0;0;5;13.60100439;37.54692314
CID=-1857036159;-15;15;35.43818657;4;9;1.8;1.749912208;148.1061964;8.127938633;212.2061546;415.8314506;392.9623045;31345.08876;0.926932636;0.015384845;4.727915974;35.43818786;167.5487745;-15;15;4;9;163.9400843;488.3738644;36.58029708;2.978977756;0.845923115;110;63.64970421;0;0;0;0;0;0;5;15.85076667;41.96732653
CID=-1857036062;-15;17.5;40.46428232;4;11.5;2.3;1.749912208;148.1061964;8.127938633;215.6397604;417.5513449;392.9623045;32346.97031;0.986884647;0.017263576;4.324724583;40.46428691;174.9968964;-15;17.5;4;11.5;163.9400843;528.7967575;40.12402478;3.225548894;0.860320936;110;71.46068519;0;0;0;0;0;0;5;18.34124084;47.83862948
CID=-1857036221;-15;20;45.48836461;4;14;2.8;1.749912208;148.1061964;8.127938633;219.0933108;419.2435367;392.9623045;33236.21257;1.046554728;0.019221227;4.000218813;45.48836599;181.9634174;-15;20;4;14;163.9400843;571.706909;43.35335725;3.487291785;0.871916173;110;79.26498452;0;0;0;0;0;0;5;21.16909608;53.59478746
CID=-1857036380;-15;22.5;49.84989796;4;16.5;3.3;1.749912208;148.1061964;8.127938633;222.5675461;420.9082324;392.9623045;34105.78478;1.095210612;0.021045355;3.743601315;49.84989907;186.6181477;-15;22.5;4;16.5;163.9400843;617.2018999;46.174429;3.764801651;0.880138938;110;86.0535566;0;0;0;0;0;0;5;24.05851157;58.44702676
CID=-1857036283;-15;25;51.06230334;4;19;3.8;1.749912208;148.1061964;8.127938633;226.0632575;422.5456569;392.9623045;34404.88489;1.098934715;0.021892863;3.591907946;51.06232104;183.4111567;-15;25;4;19;163.9400843;665.3809326;47.93766518;4.058683607;0.882163819;110;87.94417641;0;0;0;0;0;0;5;27.84022264;58.80299691
CID=-1857036186;-15;27.5;51.77055127;4;21.5;4.3;1.749912208;148.1061964;8.127938633;229.5812925;424.1560347;392.9623045;34640.44954;1.090777309;0.022607012;3.442349253;51.77054608;178.2123006;-15;27.5;4;21.5;163.9400843;716.3448726;49.76314329;4.369552912;0.883298701;110;89.04938614;0;0;0;0;0;0;5;31.35461076;58.57586477
CID=-1857036345;-15;30;52.5598864;4;24;4.8;1.749912208;148.1061964;8.127938633;233.1225601;425.7395938;392.9623045;34892.32313;1.077495206;0.023384446;3.276767241;52.55989997;172.2265584;-15;30;4;24;163.9400843;770.1963031;51.90169979;4.698035301;0.884523521;110;90.28194776;0;0;0;0;0;0;5;36.42198414;57.93918715
CID=-1857036504;-15;32.5;54.16957932;4;26.5;5.3;1.749912208;148.1061964;8.127938633;236.6880382;427.2965655;392.9623045;35275.61938;1.073381894;0.024494956;3.096608163;54.1695814;167.7419679;-15;32.5;4;26.5;163.9400843;827.0395933;54.39699032;5.044767404;0.886896017;110;92.79798609;0;0;0;0;0;0;5;41.49580222;58.39417169
CID=-1857036407;-15;35;56.22342229;4;29;5.8;1.749912208;148.1061964;8.127938633;240.2787811;428.8271845;392.9623045;35700.62764;1.07585949;0.025824736;2.921664527;56.22343569;164.2660176;-15;35;4;29;163.9400843;886.9809836;57.00287334;5.410397266;0.889694237;110;96.01351722;0;0;0;0;0;0;5;48.03434678;58.95311413
CID=1162111971;-15;37.5;56.28397223;4;31.5;6.3;1.749912208;148.1061964;8.127938633;243.8959281;430.3316884;392.9623045;35975.36254;1.035531999;0.026474142;2.742574454;56.28397892;154.3630028;-15;37.5;4;31.5;163.9400843;950.1286888;59.84062677;5.795584973;0.889773031;108.890693;96.10839604;0;0;0;0;0;0;10;55.38153093;56.58478599
CID=1162112068;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162112165;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162112006;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162111847;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162111944;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162112041;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162111882;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162111723;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162111820;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051126146;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051126049;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051125952;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051126111;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051126270;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051126173;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051126076;-12;0;10.6627489;4;-6;0;1.747637729;148.2918459;9.127317106;191.9872538;404.2822725;394.8346401;21830.81558;0.532873723;0.007092418;10.13735451;10.66274655;108.0920418;-12;0;4;-6;185.2441558;292.8031823;14.96215653;1.580633845;0.705040956;110;22.97790958;0;0;0;0;0;0;5;5.45377871;12.39907229
CID=-2051126235;-12;2.5;13.21619003;4;-3.5;0;1.747637729;148.2918459;9.127317106;195.3144074;406.1660193;394.8346401;23275.94561;0.591718594;0.007852439;8.932970079;13.21619019;118.0598316;-12;2.5;4;-3.5;185.2441558;320.2634909;18.29081069;1.728872306;0.727393463;110;27.60531214;0;0;0;0;0;0;5;5.943935071;15.64027501
CID=-2051126394;-12;5;16.49080971;4;-1;0;1.747637729;148.2918459;9.127317106;198.6579082;408.0209547;394.8346401;24821.37803;0.667386123;0.008863742;7.939308162;16.49081077;130.9256286;-12;5;4;-1;185.2441558;349.6586079;21.65580779;1.887555407;0.752691276;110;33.28747874;0;0;0;0;0;0;5;7.329834137;19.54446824
CID=-2051126297;-12;7.5;20.12386706;4;1.5;0.3;1.747637729;148.2918459;9.127317106;202.0182716;409.8472485;394.8346401;26236.10513;0.741648619;0.010034812;7.106088169;20.12386984;143.0019934;-12;7.5;4;1.5;185.2441558;381.0766891;25.01372174;2.057159036;0.776889192;110;39.35575028;0;0;0;0;0;0;5;8.564914349;23.97685129
CID=1324252441;-12;10;23.35310855;4;4;0.8;1.747637729;148.2918459;9.127317106;205.3960427;411.6450801;394.8346401;27351.04516;0.797648177;0.011145877;6.470459418;23.35311019;151.1053518;-12;10;4;4;185.2441558;414.6074674;28.02306756;2.238167598;0.795443195;110;44.60580012;0;0;0;0;0;0;5;9.993038834;27.80646512
CID=1324252538;-12;12.5;27.95721105;4;6.5;1.3;1.747637729;148.2918459;9.127317106;208.7917993;413.4146376;394.8346401;28680.75643;0.876165093;0.012714156;5.83049241;27.95720009;163.0042429;-12;12.5;4;6.5;185.2441558;450.3422403;31.52932537;2.431073943;0.817814886;110;51.93910233;0;0;0;0;0;0;5;12.13908469;33.22991984
CID=1324252635;-12;15;32.83405324;4;9;1.8;1.747637729;148.2918459;9.127317106;212.2061546;415.1561167;394.8346401;29880.5708;0.951059352;0.01443352;5.289951876;32.83404711;173.6905291;-12;15;4;9;185.2441558;488.3738644;34.98422696;2.636379335;0.83714587;110;59.5907778;0;0;0;0;0;0;5;14.03038393;39.10194302
CID=1324252476;-12;17.5;38.23396394;4;11.5;2.3;1.747637729;148.2918459;9.127317106;215.6397604;416.8697193;394.8346401;31056.22236;1.023542613;0.016388584;4.797137082;38.23397002;183.4135954;-12;17.5;4;11.5;185.2441558;528.7967575;38.61999325;2.85459347;0.85431406;110;67.99666579;0;0;0;0;0;0;5;16.41213951;45.50790541
CID=1324252317;-12;20;42.37977898;4;14;2.8;1.747637729;148.2918459;9.127317106;219.0933108;418.5556531;394.8346401;31855.81517;1.071956213;0.018027686;4.445207482;42.37980132;188.3870099;-12;20;4;14;185.2441558;571.706909;41.59059735;3.086234524;0.865039532;110;74.43526473;0;0;0;0;0;0;5;19.0319769;50.16237968
CID=1324252414;-12;22.5;48.05261793;4;16.5;3.3;1.747637729;148.2918459;9.127317106;222.5675461;420.2141361;394.8346401;32785.84962;1.14108595;0.020232669;4.090759062;48.05258819;196.5715606;-12;22.5;4;16.5;185.2441558;617.2018999;44.94496964;3.331829267;0.876936132;110;83.25390176;0;0;0;0;0;0;5;21.85382411;56.78554921
CID=1324252511;-12;25;53.47573193;4;19;3.8;1.747637729;148.2918459;9.127317106;226.0632575;421.8453762;394.8346401;33700.78813;1.201581467;0.02245086;3.792234494;53.47574519;202.7925655;-12;25;4;19;185.2441558;665.3809326;48.10766285;3.591913222;0.88589348;110;91.71304566;0;0;0;0;0;0;5;24.92719577;62.99191065
CID=1324252352;-12;27.5;56.40782153;4;21.5;4.3;1.747637729;148.2918459;9.127317106;229.5812925;423.4495985;394.8346401;34233.68372;1.231248632;0.023922926;3.607088789;56.4078042;203.4679582;-12;27.5;4;21.5;185.2441558;716.3448726;50.24767434;3.867030889;0.889933547;110;96.30246242;0;0;0;0;0;0;5;28.62056614;65.67023999
CID=1324252193;-12;30;57.5324739;4;24;4.8;1.747637729;148.2918459;9.127317106;233.1225601;425.0270275;394.8346401;34495.4058;1.231398053;0.024836583;3.461210109;57.53246244;199.1319406;-12;30;4;24;185.2441558;770.1963031;52.02534238;4.157736041;0.891352971;110;98.06612665;0;0;0;0;0;0;5;32.30851563;65.94045999
CID=1324252290;-12;32.5;58.50437821;4;26.5;5.3;1.747637729;148.2918459;9.127317106;236.6880382;426.5778912;394.8346401;34742.43042;1.224470873;0.025741018;3.309938279;58.50438631;193.6459077;-12;32.5;4;26.5;185.2441558;827.0395933;53.96300059;4.464592093;0.892525536;110;99.59179359;0;0;0;0;0;0;5;36.61259499;65.80163928
CID=-1888985676;-12;35;59.82996616;4;29;5.8;1.747637729;148.2918459;9.127317106;240.2787811;428.1024207;394.8346401;35063.86162;1.213414707;0.026819865;3.13455561;59.82996497;187.5403524;-12;35;4;29;185.2441558;886.9809836;56.33875244;4.788172559;0.894047781;110;101.6749096;0;0;0;0;0;0;5;42.40283896;65.63900856
CID=-1888985579;-12;37.5;61.57920109;4;31.5;6.3;1.747637729;148.2918459;9.127317106;243.8959281;429.6008507;394.8346401;35422.46346;1.210423997;0.028112389;2.96690805;61.57920503;182.6998391;-12;37.5;4;31.5;185.2441558;950.1286888;58.76958392;5.129061614;0.89592823;110;104.4279213;0;0;0;0;0;0;5;47.98751379;66.10976352
CID=-1888985482;-12;40;63.54161179;4;34;6.8;1.747637729;148.2918459;9.127317106;247.5407141;431.073419;394.8346401;35811.85007;1.205591055;0.029555202;2.794644812;63.54161321;177.5762397;-12;40;4;34;185.2441558;1016.593022;61.44067938;5.487854759;0.897876149;109.9611819;107.5220602;0;0;0;0;0;0;5.323484559;55.86850914;66.09931267
CID=-1888985641;-12;42.5;63.7548451;4;36.5;7.3;1.747637729;148.2918459;9.127317106;251.2144813;432.5203673;394.8346401;36098.73746;1.165264261;0.030394489;2.624983776;63.75484668;167.3554382;-12;42.5;4;36.5;185.2441558;1086.486544;64.2433192;5.865159628;0.898078076;108.7037836;107.8586269;0;0;0;0;0;0;10;63.13873312;63.96021575
CID=-1888985800;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888985703;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888985606;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888985765;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888985924;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888985827;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162551;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162648;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162745;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162586;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162427;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162524;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162621;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162462;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130162303;-9;2.5;9.247576124;4;-3.5;0;1.745529102;148.4312465;10.22117509;195.3144074;405.5712086;396.6937815;20326.47064;0.515235704;0.006814747;11.22000601;9.247574679;103.7578435;-9;2.5;4;-3.5;208.6447812;320.2634909;15.51874574;1.534970053;0.691553989;110;20.31690418;0;0;0;0;0;0;5;5.87764354;10.37088699
CID=1130162400;-9;5;13.5603577;4;-1;0;1.745529102;148.4312465;10.22117509;198.6579082;407.4200773;396.6937815;22753.78393;0.636838968;0.00800106;9.300416166;13.56035676;126.1169612;-9;5;4;-1;208.6447812;349.6586079;20.12875822;1.675855998;0.73022289;110;28.21444092;0;0;0;0;0;0;5;5.967227615;16.09140106
CID=-2083075566;-9;7.5;16.97919092;4;1.5;0.3;1.745529102;148.4312465;10.22117509;202.0182716;409.2403572;396.6937815;24279.58281;0.716234932;0.009066255;8.212017852;16.9791887;139.4334007;-9;7.5;4;1.5;208.6447812;381.0766891;23.52560851;1.826437675;0.756168165;110;34.11570272;0;0;0;0;0;0;5;7.354923751;20.18727998
CID=-2083075469;-9;10;20.85256763;4;4;0.8;1.745529102;148.4312465;10.22117509;205.3960427;411.0322242;396.6937815;25716.75924;0.80034641;0.010321994;7.342233051;20.85257408;153.1044586;-9;10;4;4;208.6447812;414.6074674;26.81505467;1.987145162;0.781303938;110;40.55042733;0;0;0;0;0;0;5;8.922241077;24.82934315
CID=-2083075372;-9;12.5;24.65722816;4;6.5;1.3;1.745529102;148.4312465;10.22117509;208.7917993;412.7958631;396.6937815;26941.71663;0.869984437;0.011618695;6.629772679;24.65722553;163.4718001;-9;12.5;4;6.5;208.6447812;450.3422403;29.98870422;2.15841603;0.802235729;110;46.69796799;0;0;0;0;0;0;5;10.53214879;29.36558795
CID=-2083075531;-9;15;28.88876299;4;9;1.8;1.745529102;148.4312465;10.22117509;212.2061546;414.5314662;396.6937815;28114.49764;0.9427748;0.013100944;6.020692102;28.88875277;173.9302856;-9;15;4;9;208.6447812;488.3738644;33.15791986;2.340695328;0.821827194;110;53.40772271;0;0;0;0;0;0;5;12.31020252;34.41494981
CID=-2083075690;-9;17.5;34.22829199;4;11.5;2.3;1.745529102;148.4312465;10.22117509;215.6397604;416.2392322;396.6937815;29361.27777;1.030353648;0.014987449;5.450159827;34.22829366;186.549671;-9;17.5;4;11.5;208.6447812;528.7967575;36.59181038;2.534435583;0.84196722;110;61.76548295;0;0;0;0;0;0;5;14.75580215;40.71912193
CID=-2083075593;-9;20;39.7633131;4;14;2.8;1.745529102;148.4312465;10.22117509;219.0933108;417.9193654;396.6937815;30509.87773;1.107588258;0.017016221;4.946976039;39.76332094;196.7081959;-9;20;4;14;208.6447812;571.706909;40.09161252;2.740096857;0.858494733;110;70.37214512;0;0;0;0;0;0;5;16.99780688;47.35181518
CID=-2083075496;-9;22.5;44.41180854;4;16.5;3.3;1.745529102;148.4312465;10.22117509;222.5675461;419.5720752;396.6937815;31374.8076;1.16629868;0.018847123;4.572730452;44.41180183;203.0831986;-9;22.5;4;16.5;208.6447812;617.2018999;43.0841271;2.958146839;0.869637939;110;77.59177577;0;0;0;0;0;0;5;19.67736869;52.65662182
CID=-2083075655;-9;25;50.23191505;4;19;3.8;1.745529102;148.4312465;10.22117509;226.0632575;421.1975755;396.6937815;32311.13134;1.2343138;0.021141621;4.192782788;50.23193928;210.6116104;-9;25;4;19;208.6447812;665.3809326;46.48619962;3.189060991;0.880788415;110;86.64911416;0;0;0;0;0;0;5;22.53078299;59.46562573
CID=-2083075814;-9;27.5;56.25685539;4;21.5;4.3;1.745529102;148.4312465;10.22117509;229.5812925;422.7960907;396.6937815;33148.65211;1.306692206;0.023606164;3.88156361;56.25686165;218.364587;-9;27.5;4;21.5;208.6447812;716.3448726;49.63654273;3.433322744;0.889737765;110;96.06589923;0;0;0;0;0;0;5;25.75662649;66.42359836
CID=-2083075717;-9;30;62.29392361;4;24;4.8;1.745529102;148.4312465;10.22117509;233.1225601;424.3678306;396.6937815;34081.41959;1.374380708;0.026186314;3.608845356;62.29392199;224.8091311;-9;30;4;24;208.6447812;770.1963031;52.69936843;3.691423762;0.896656771;110;105.5541271;0;0;0;0;0;0;5;29.17584617;73.33328275
CID=1194058192;-9;32.5;63.6415259;4;26.5;5.3;1.745529102;148.4312465;10.22117509;236.6880382;425.9130252;396.6937815;34349.8309;1.379654586;0.027242186;3.468688186;63.64153986;220.7526575;-9;32.5;4;26.5;208.6447812;827.0395933;54.41172257;3.963864271;0.897971008;110;107.6797752;0;0;0;0;0;0;5;33.42503103;73.71369086
CID=1194058223;-9;35;64.37830138;4;29;5.8;1.745529102;148.4312465;10.22117509;240.2787811;427.4319024;396.6937815;34553.10976;1.37193766;0.028131769;3.33329105;64.37830556;214.5916298;-9;35;4;29;208.6447812;886.9809836;56.14458065;4.251153461;0.898657968;110;108.8430965;0;0;0;0;0;0;5;37.45226125;73.35364809
CID=1194058386;-9;37.5;65.76846946;4;31.5;6.3;1.745529102;148.4312465;10.22117509;243.8959281;428.9246937;396.6937815;34833.55854;1.36575025;0.029308082;3.173004414;65.76848922;208.6837066;-9;37.5;4;31.5;208.6447812;950.1286888;58.2899731;4.55380999;0.899896366;110;111.0404322;0;0;0;0;0;0;5;42.91421122;73.38655555
CID=1194058417;-9;40;67.78914183;4;34;6.8;1.745529102;148.4312465;10.22117509;247.5407141;430.3916338;396.6937815;35210.3514;1.362152212;0.030784313;2.997075929;67.78913366;203.1691807;-9;40;4;34;208.6447812;1016.593022;60.7863207;4.87236257;0.90156939;110;114.2396073;0;0;0;0;0;0;5;49.01075409;74.04860441
CID=1194058068;-9;42.5;69.66996224;4;36.5;7.3;1.745529102;148.4312465;10.22117509;251.2144813;431.8329615;396.6937815;35549.42836;1.359388541;0.032287136;2.838567151;69.66997193;197.7628937;-9;42.5;4;36.5;208.6447812;1086.486544;63.1907818;5.207350685;0.903001301;110;117.223055;0;0;0;0;0;0;5;55.12638987;74.51781969
CID=1194058099;-9;45;72.01621169;4;39;7.8;1.745529102;148.4312465;10.22117509;254.9186936;433.2489195;396.6937815;35552.81189;1.015543463;0.031284387;2.214909846;65.00434497;143.9787637;-9;45;4;39;208.6447812;1159.924238;74.78024331;5.559325433;0.899224825;98.35299141;109.8322485;0;0;0;0;0;0;10;64.48218811;74.52755288
CID=1194058262;-9;47.5;71.02612582;4;41.5;8.3;1.745529102;148.4312465;10.22117509;258.6549528;434.6397557;396.6937815;36119.6991;1.308192264;0.034477652;2.551398558;70.77738888;180.5813279;-9;47.5;4;41.5;208.6447812;1237.023721;67.9308983;5.92885053;0.90379179;109.5195683;118.9821797;0;0;0;0;0;0;10;71.7723409;70.77738746
CID=1194058293;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194057944;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194057975;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179925;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179894;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179731;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179700;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180049;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180018;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179855;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019179824;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180173;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019180142;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356198662;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1356198693;-6;7.5;13.9583409;4;1.5;0.3;1.743574594;148.5230335;11.41599598;202.0182716;408.6790634;398.5385016;22271.16528;0.686379;0.008167939;9.663565142;13.95834323;134.8873591;-6;7.5;4;1.5;234.2778819;381.0766891;22.0556316;1.626601223;0.733442993;110;28.9150059;0;0;0;0;0;0;5;6.453013567;16.46011667
CID=1356198856;-6;10;17.53075028;4;4;0.8;1.743574594;148.5230335;11.41599598;205.3960427;410.4653997;398.5385016;23773.13154;0.76971506;0.009291462;8.480220563;17.53075386;148.6646594;-6;10;4;4;234.2778819;414.6074674;25.47254223;1.769725183;0.760008098;110;35.04597512;0;0;0;0;0;0;5;7.669641982;20.81778638
CID=1356198887;-6;12.5;21.55493671;4;6.5;1.3;1.743574594;148.5230335;11.41599598;208.7917993;412.2235501;398.5385016;25207.33263;0.860181649;0.010608497;7.572120922;21.55494252;163.2166313;-6;12.5;4;6.5;234.2778819;450.3422403;28.69877789;1.922256752;0.785430191;110;41.69606337;0;0;0;0;0;0;5;9.21763798;25.66736962
CID=1356198538;-6;15;26.00043124;4;9;1.8;1.743574594;148.5230335;11.41599598;212.2061546;413.9537038;398.5385016;26542.91613;0.947511847;0.012113979;6.790353787;26.00042823;176.5521063;-6;15;4;9;234.2778819;488.3738644;31.98616658;2.084592282;0.808844824;110;48.83948391;0;0;0;0;0;0;5;10.72857845;31.09104883
CID=1356198569;-6;17.5;29.93720569;4;11.5;2.3;1.743574594;148.5230335;11.41599598;215.6397604;415.6560564;398.5385016;27592.44323;1.014484261;0.013532538;6.197902077;29.93720971;185.5478942;-6;17.5;4;11.5;234.2778819;528.7967575;34.92686509;2.257134789;0.826154895;110;55.05612166;0;0;0;0;0;0;5;12.81403909;35.64492789
CID=1356198732;-6;20;35.42575773;4;14;2.8;1.743574594;148.5230335;11.41599598;219.0933108;417.3308092;398.5385016;28831.28188;1.10667574;0.01549338;5.605742738;35.42574975;198.5876394;-6;20;4;14;234.2778819;571.706909;38.29383801;2.440293998;0.845883485;110;63.63034536;0;0;0;0;0;0;5;15.1568628;42.18205604
CID=1356198763;-6;22.5;41.249189;4;16.5;3.3;1.743574594;148.5230335;11.41599598;222.5675461;418.9781688;398.5385016;29964.94851;1.194863963;0.017645252;5.097345301;41.24918773;210.2613533;-6;22.5;4;16.5;234.2778819;617.2018999;41.6469449;2.634486427;0.862301536;110;72.67951442;0;0;0;0;0;0;5;17.52547236;49.15709455
CID=1356198414;-6;25;47.67149383;4;19;3.8;1.743574594;148.5230335;11.41599598;226.0632575;420.5983458;398.5385016;31079.92989;1.280516145;0.020084607;4.632902948;47.67147881;220.8573347;-6;25;4;19;234.2778819;665.3809326;45.16358198;2.840135515;0.876224599;110;82.66067718;0;0;0;0;0;0;5;20.34323192;56.78091447
CID=1356198445;-6;27.5;52.43516151;4;21.5;4.3;1.743574594;148.5230335;11.41599598;229.5812925;422.191555;398.5385016;31819.41817;1.3357972;0.022081204;4.30422028;52.43518041;225.6925669;-6;27.5;4;21.5;234.2778819;716.3448726;48.01880513;3.057671799;0.884332751;110;90.08714696;0;0;0;0;0;0;5;23.3061813;62.14482158
CID=-1857039455;-6;30;59.05610144;4;24;4.8;1.743574594;148.5230335;11.41599598;233.1225601;423.7580214;398.5385016;32700.14565;1.416018574;0.024796789;3.966261428;59.05612877;234.2320457;-6;30;4;24;234.2778819;770.1963031;51.27493834;3.287533151;0.893169694;110;100.4585192;0;0;0;0;0;0;5;26.49240352;69.91066742
CID=-1857039424;-6;32.5;65.50310409;4;26.5;5.3;1.743574594;148.5230335;11.41599598;236.6880382;425.2979554;398.5385016;33539.51348;1.489335411;0.027576843;3.679972405;65.50310706;241.0496264;-6;32.5;4;26.5;234.2778819;827.0395933;54.35971024;3.530165062;0.899665641;110;110.6207356;0;0;0;0;0;0;5;30.26114317;77.2504244
CID=-1857039261;-6;35;70.40682152;4;29;5.8;1.743574594;148.5230335;11.41599598;240.2787811;426.8115873;398.5385016;34228.99974;1.543311729;0.029941037;3.4690391;70.40684061;244.244083;-6;35;4;29;234.2778819;886.9809836;56.86857665;3.786021013;0.903531467;110;118.3933612;0;0;0;0;0;0;5;34.2818685;82.44847253
CID=-1857039230;-6;37.5;71.99187002;4;31.5;6.3;1.743574594;148.5230335;11.41599598;243.8959281;428.2991454;398.5385016;34504.16002;1.547533846;0.031216585;3.324189194;71.9918761;239.3146166;-6;37.5;4;31.5;234.2778819;950.1286888;58.72484665;4.055562912;0.904616509;110;120.9134905;0;0;0;0;0;0;5;39.11018256;82.9524325
CID=-1857039579;-6;40;72.76199712;4;34;6.8;1.743574594;148.5230335;11.41599598;247.5407141;429.7608617;398.5385016;34703.10902;1.53550795;0.032256346;3.186529501;72.76201373;231.8583033;-6;40;4;34;234.2778819;1016.593022;60.57742527;4.339261624;0.905117604;110;122.1393134;0;0;0;0;0;0;5;43.50360153;82.51479565
CID=-1857039548;-6;42.5;73.47322641;4;36.5;7.3;1.743574594;148.5230335;11.41599598;251.2144813;431.1969719;398.5385016;34896.00255;1.515471723;0.033331677;3.038730277;73.47324925;223.265387;-6;42.5;4;36.5;234.2778819;1086.486544;62.65466222;4.637597606;0.905565865;110;123.2721523;0;0;0;0;0;0;5;49.88365285;81.33641759
CID=-1857039385;-6;45;75.97182974;4;39;7.8;1.743574594;148.5230335;11.41599598;254.9186936;432.607716;398.5385016;35290.1845;1.516200154;0.035167906;2.866278292;75.97181883;217.7563751;-6;45;4;39;234.2778819;1159.924238;65.20888943;4.951061658;0.907036245;110;127.2575794;0;0;0;0;0;0;5;56.26896109;82.53945262
