PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1857039354;-6;47.5;78.00434074;4;41.5;8.3;1.743574594;148.5230335;11.41599598;258.6549528;433.9933389;398.5385016;35616.84795;1.512807161;0.036922954;2.712884851;78.00435553;211.6168344;-6;47.5;4;41.5;234.2778819;1237.023721;67.63685244;5.28015582;0.908121164;110;130.5061061;0;0;0;0;0;0;5;63.19674599;82.94020565
CID=-1857039703;-6;50;80.18393796;4;44;8.8;1.743574594;148.5230335;11.41599598;262.4250186;435.3540915;398.5385016;35722.22423;1.108190346;0.036297916;2.03812192;74.00913869;150.8396478;-6;50;4;44;234.2778819;1317.90549;81.03128863;5.625394423;0.905894671;95.83135555;124.1261888;0;0;0;0;0;0;10;73.75450728;82.32708152
CID=-1857039672;-6;52.5;79.88977403;4;46.5;9.3;1.743574594;148.5230335;11.41599598;266.2308322;436.6902313;398.5385016;36189.90855;1.460956543;0.039594539;2.436975583;79.31788759;193.2957554;-6;52.5;4;46.5;234.2778819;1402.693214;72.38322058;5.987305345;0.908773507;109.5618954;132.608468;0;0;0;0;0;0;10;81.6054307;79.31788847
CID=1162108772;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108803;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108966;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108997;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108648;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108679;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108842;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108873;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108524;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162108555;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051129345;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051129314;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051129151;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051129120;-3;10;14.58260175;4;4;0.8;1.741762908;148.5658262;12.71861626;205.3960427;409.9410557;400.3675434;21887.15426;0.74514784;0.008400199;9.962736472;14.58259917;145.2825926;-3;10;4;4;262.2829963;414.6074674;24.18359428;1.580763806;0.73838413;110;30.00601768;0;0;0;0;0;0;5;7.239549118;17.03028596
CID=-2051129469;-3;12.5;18.02050955;4;6.5;1.3;1.741762908;148.5658262;12.71861626;208.7917993;411.6941165;400.3675434;23272.91721;0.824374425;0.009505056;8.763912373;18.02050695;157.9301438;-3;12.5;4;6.5;262.2829963;450.3422403;27.43071926;1.717008905;0.763342198;110;35.86769838;0;0;0;0;0;0;5;7.805881497;21.42538557
CID=-2051129438;-3;15;22.23402585;4;9;1.8;1.741762908;148.5658262;12.71861626;212.2061546;413.4192164;400.3675434;24707.62025;0.921519207;0.010895349;7.79860527;22.23401848;173.3943337;-3;15;4;9;262.2829963;488.3738644;30.64652096;1.862011153;0.789302849;110;42.79864977;0;0;0;0;0;0;5;9.579252478;26.45228364
CID=-2051129275;-3;17.5;26.91956702;4;11.5;2.3;1.741762908;148.5658262;12.71861626;215.6397604;415.1165483;400.3675434;26042.00732;1.019273274;0.012494008;6.994469088;26.91956885;188.2880922;-3;17.5;4;11.5;262.2829963;528.7967575;33.84775434;2.016130535;0.813152332;110;50.29814448;0;0;0;0;0;0;5;11.38335676;32.09830377
CID=-2051129244;-3;20;30.91071235;4;14;2.8;1.741762908;148.5658262;12.71861626;219.0933108;416.7863108;400.3675434;27065.39155;1.088310387;0.013951826;6.382337181;30.91071886;197.2826303;-3;20;4;14;262.2829963;571.706909;36.72589459;2.179733026;0.830002247;110;56.58295354;0;0;0;0;0;0;5;13.12757044;36.83842632
CID=-2051129593;-3;22.5;36.50347881;4;16.5;3.3;1.741762908;148.5658262;12.71861626;222.5675461;418.4287074;400.3675434;28277.73696;1.18623461;0.015974473;5.77787309;36.50348619;210.9125105;-3;22.5;4;16.5;262.2829963;617.2018999;39.97793217;2.353190671;0.84923987;110;65.30700147;0;0;0;0;0;0;5;15.35362663;43.55342954
CID=-2051129562;-3;25;42.86118212;4;19;3.8;1.741762908;148.5658262;12.71861626;226.0632575;420.0439462;400.3675434;29452.30242;1.28910438;0.018330632;5.242421961;42.86118516;224.6964184;-3;25;4;19;262.2829963;665.3809326;43.3159055;2.536881697;0.866165493;110;75.18290002;0;0;0;0;0;0;5;18.29616927;51.04951973
CID=1324249242;-3;27.5;49.40495868;4;21.5;4.3;1.741762908;148.5658262;12.71861626;229.5812925;421.6322391;400.3675434;30537.70635;1.379813656;0.020851275;4.769829607;49.4049517;235.6532014;-3;27.5;4;21.5;262.2829963;716.3448726;46.70572409;2.731190671;0.879368944;110;85.36014243;0;0;0;0;0;0;5;20.98873376;58.87703365
CID=1324249273;-3;30;55.1080146;4;24;4.8;1.741762908;148.5658262;12.71861626;233.1225601;423.1938017;400.3675434;31386.74819;1.452039777;0.023202543;4.406733796;55.10801866;242.8463683;-3;30;4;24;262.2829963;770.1963031;49.69976392;2.93650871;0.888205262;110;94.26646716;0;0;0;0;0;0;5;24.05890512;65.45771776
CID=1324249436;-3;32.5;61.54706545;4;26.5;5.3;1.741762908;148.5658262;12.71861626;236.6880382;424.7288597;400.3675434;32231.17425;1.526330764;0.025913119;4.059153583;61.54708345;249.8290643;-3;32.5;4;26.5;262.2829963;827.0395933;52.89460937;3.15323374;0.895894958;110;104.3773247;0;0;0;0;0;0;5;27.32820239;72.95335314
CID=1324249467;-3;35;68.77305366;4;29;5.8;1.741762908;148.5658262;12.71861626;240.2787811;426.2376241;400.3675434;33042.95312;1.613605638;0.029026286;3.756123387;68.7730681;258.3201295;-3;35;4;29;262.2829963;886.9809836;56.02151137;3.381770821;0.902332908;110;115.7996853;0;0;0;0;0;0;5;31.23179108;81.28680786
CID=1324249118;-3;37.5;75.7977783;4;31.5;6.3;1.741762908;148.5658262;12.71861626;243.8959281;427.7203257;400.3675434;33910.44597;1.690806282;0.032216949;3.490381793;75.79777969;264.5631902;-3;37.5;4;31.5;262.2829963;950.1286888;59.06215327;3.622532541;0.906938864;110;126.9796856;0;0;0;0;0;0;5;35.42065373;89.25681982
CID=1324249149;-3;40;78.74579225;4;34;6.8;1.741762908;148.5658262;12.71861626;247.5407141;429.1771937;400.3675434;34306.45783;1.717668198;0.034068223;3.333586619;78.74575181;262.5057845;-3;40;4;34;262.2829963;1016.593022;61.05567811;3.875939488;0.908493889;110;131.6924567;0;0;0;0;0;0;5;40.00396809;91.65973363
CID=1324249312;-3;42.5;80.21346958;4;36.5;7.3;1.741762908;148.5658262;12.71861626;251.2144813;430.6084611;400.3675434;34549.054;1.718190947;0.035459848;3.194893478;80.21345404;256.2734411;-3;42.5;4;36.5;262.2829963;1086.486544;62.92153298;4.142420818;0.909197613;110;134.0431752;0;0;0;0;0;0;5;44.80656727;92.01577035
CID=1324249343;-3;45;81.41554328;4;39;7.8;1.741762908;148.5658262;12.71861626;254.9186936;432.0143653;400.3675434;34773.00114;1.709007933;0.036826984;3.053142185;81.41554607;248.5732383;-3;45;4;39;262.2829963;1159.924238;64.91394817;4.422414929;0.909741803;110;135.9705847;0;0;0;0;0;0;5;50.01216224;91.88333695
CID=1324248994;-3;47.5;82.63581711;4;41.5;8.3;1.741762908;148.5658262;12.71861626;258.6549528;433.3951485;400.3675434;35015.01568;1.690029639;0.038281452;2.898240935;82.63580696;239.4984784;-3;47.5;4;41.5;262.2829963;1237.023721;67.18402015;4.716370253;0.910266185;110;137.9290163;0;0;0;0;0;0;5;57.26774485;91.09184119
CID=1324249025;-3;50;85.32831762;4;44;8.8;1.741762908;148.5658262;12.71861626;262.4250186;434.7510588;400.3675434;35386.3624;1.692172641;0.040423858;2.735581243;85.32832542;233.4225665;-3;50;4;44;262.2829963;1317.90549;69.70503297;5.024746205;0.911330357;110;142.2568414;0;0;0;0;0;0;5;64.18429748;92.37632433
CID=-1888988875;-3;52.5;87.60347803;4;46.5;9.3;1.741762908;148.5658262;12.71861626;266.2308322;436.0823513;400.3675434;35705.97087;1.690187037;0.042523388;2.587981371;87.60346306;226.7161304;-3;52.5;4;46.5;262.2829963;1402.693214;72.14262261;5.348014299;0.912138348;110;145.920509;0;0;0;0;0;0;5;72.17086383;92.74768277
CID=-1888988844;-3;55;89.96885583;4;49;9.8;1.741762908;148.5658262;12.71861626;270.0745452;437.3892893;400.3675434;35839.1471;1.233284074;0.042163451;1.916192807;83.85809561;160.6882796;-3;55;4;49;262.2829963;1491.514087;86.03605349;5.686659478;0.910764567;95.46589884;139.8925689;0;0;0;0;0;0;10;83.79100499;92.02813945
CID=-1888988681;-3;57.5;89.45740275;4;51.5;10.3;1.741762908;148.5658262;12.71861626;273.9585546;438.6721459;400.3675434;36239.46876;1.626712283;0.04554085;2.322360513;88.54398511;205.6310547;-3;57.5;4;51.5;262.2829963;1584.499235;76.89578368;6.041181692;0.912449949;109.5992409;147.4367636;0;0;0;0;0;0;10;92.19765652;88.54398483
CID=-1888988650;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888988999;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888988968;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888988805;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888988774;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888989123;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888989092;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130159352;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130159383;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130159546;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130159577;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130159228;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130159259;0;12.5;13.55816092;4;6.5;1.3;1.740083138;148.558224;14.13625748;208.7917993;411.20414;402.1796129;20844.62762;0.753086812;0.008192776;10.74171216;13.55815625;145.637812;0;12.5;4;6.5;292.8031823;450.3422403;25.41551432;1.538037383;0.730204932;110;28.21055618;0;0;0;0;0;0;5;7.652678997;15.52665489
CID=1130159422;0;15;18.4370393;4;9;1.8;1.740083138;148.558224;14.13625748;212.2061546;412.9245519;402.1796129;22769.31783;0.88253988;0.009703532;9.093606784;18.43703572;167.6591531;0;15;4;9;292.8031823;488.3738644;29.33839554;1.667925398;0.766123077;110;36.56354778;0;0;0;0;0;0;5;7.84764235;21.96683829
CID=1130159453;0;17.5;22.82240601;4;11.5;2.3;1.740083138;148.558224;14.13625748;215.6397604;414.6172262;402.1796129;24189.08921;0.984161144;0.011162938;8.044079227;22.82241006;183.5852746;0;17.5;4;11.5;292.8031823;528.7967575;32.58805569;1.805980226;0.792568115;110;43.75026455;0;0;0;0;0;0;5;9.630337061;27.21976233
CID=1130159104;0;20;27.71635932;4;14;2.8;1.740083138;148.558224;14.13625748;219.0933108;416.2823589;402.1796129;25525.37176;1.091573541;0.012846675;7.210623678;27.7163491;199.8521631;0;20;4;14;292.8031823;571.706909;35.72189235;1.952529698;0.816751097;110;51.55871351;0;0;0;0;0;0;5;11.49764137;33.12259864
CID=1130159135;0;22.5;33.16367803;4;16.5;3.3;1.740083138;148.558224;14.13625748;222.5675461;417.9201508;402.1796129;26800.79172;1.195764046;0.014777979;6.476171088;33.16367786;214.7736517;0;22.5;4;16.5;292.8031823;617.2018999;38.96854509;2.107907076;0.838311971;110;60.10530373;0;0;0;0;0;0;5;13.70986523;39.6482823
CID=-2083078765;0;25;37.75368763;4;19;3.8;1.740083138;148.558224;14.13625748;226.0632575;419.5308075;402.1796129;27765.43275;1.272092759;0.016522956;5.934156463;37.75369623;224.0363405;0;25;4;19;292.8031823;665.3809326;41.81003697;2.272451164;0.852943424;110;67.25042416;0;0;0;0;0;0;5;16.04910684;44.9885479
CID=-2083078734;0;27.5;44.25316303;4;21.5;4.3;1.740083138;148.558224;14.13625748;229.5812925;421.1145383;402.1796129;28929.26029;1.380354884;0.018962584;5.383725652;44.2531715;238.2469346;0;27.5;4;21.5;292.8031823;716.3448726;45.0706941;2.446506445;0.86929324;110;77.34529045;0;0;0;0;0;0;5;18.71827584;52.7647921
CID=-2083078571;0;30;51.11437826;4;24;4.8;1.740083138;148.558224;14.13625748;233.1225601;422.6715563;402.1796129;30001.49499;1.483089747;0.021630639;4.905211891;51.1143631;250.7267817;0;30;4;24;292.8031823;770.1963031;48.33867144;2.630423266;0.882248395;110;88.02536874;0;0;0;0;0;0;5;21.6283877;60.94304178
CID=-2083078540;0;32.5;58.63721251;4;26.5;5.3;1.740083138;148.558224;14.13625748;236.6880382;424.2020779;402.1796129;31057.50113;1.583017935;0.024643557;4.46774432;58.63722542;261.9761308;0;32.5;4;26.5;292.8031823;827.0395933;51.74870435;2.824558076;0.892682025;110;99.80042681;0;0;0;0;0;0;5;24.92624467;69.87420179
CID=-2083078889;0;35;64.0557546;4;29;5.8;1.740083138;148.558224;14.13625748;240.2787811;425.7063298;402.1796129;31743.39857;1.645779689;0.02706681;4.15970558;64.05575959;266.4531006;0;35;4;29;292.8031823;886.9809836;54.51467267;3.029273714;0.898359903;110;108.3337065;0;0;0;0;0;0;5;28.21426103;76.00291913
CID=-2083078858;0;37.5;71.75974274;4;31.5;6.3;1.740083138;148.558224;14.13625748;243.8959281;427.1845234;402.1796129;32585.57469;1.738684233;0.030416182;3.835093492;71.75974917;275.2053471;0;37.5;4;31.5;292.8031823;950.1286888;57.70898781;3.244939762;0.90446219;110;120.5441868;0;0;0;0;0;0;5;32.04332584;84.99854838
CID=-2083078695;0;40;79.28357759;4;34;6.8;1.740083138;148.558224;14.13625748;247.5407141;428.6368908;402.1796129;33346.72393;1.826267301;0.033864268;3.562050061;79.28354729;282.4119644;0;40;4;34;292.8031823;1016.593022;60.71354154;3.471932969;0.908756917;110;132.5534756;0;0;0;0;0;0;5;36.55839563;93.52530491
CID=-2083078664;0;42.5;86.58696564;4;36.5;7.3;1.740083138;148.558224;14.13625748;251.2144813;430.0636623;402.1796129;34170.08666;1.907519477;0.037405033;3.325777454;86.58695086;287.968929;0;42.5;4;36.5;292.8031823;1086.486544;63.57889361;3.710637758;0.911787095;110;144.282873;0;0;0;0;0;0;5;40.62827067;101.9065306
CID=-2083079013;0;45;87.95964773;4;39;7.8;1.740083138;148.558224;14.13625748;254.9186936;431.4650728;402.1796129;34383.63883;1.908874574;0.038869471;3.195812601;87.95967088;281.1026246;0;45;4;39;292.8031823;1159.924238;65.34439089;3.961446829;0.912257847;110;146.4946498;0;0;0;0;0;0;5;46.09415926;101.9148105
CID=-2083078982;0;47.5;88.69758895;4;41.5;8.3;1.740083138;148.558224;14.13625748;258.6549528;432.8413621;402.1796129;34549.85351;1.896705218;0.040170114;3.069123794;88.69761863;272.2239718;0;47.5;4;41.5;292.8031823;1237.023721;67.14354015;4.224761874;0.912499663;110;147.6845362;0;0;0;0;0;0;5;51.05019845;101.2467191
CID=1194050525;0;50;90.97531363;4;44;8.8;1.740083138;148.558224;14.13625748;262.4250186;434.1927758;402.1796129;34844.79424;1.898564437;0.042169207;2.916538647;90.97534258;265.3331026;0;50;4;44;292.8031823;1317.90549;69.36624048;4.50099442;0.913199434;110;151.3609491;0;0;0;0;0;0;5;57.49104374;102.1367369
CID=1194050622;0;52.5;92.57263664;4;46.5;9.3;1.740083138;148.558224;14.13625748;266.2308322;435.5195666;402.1796129;35111.9301;1.87981569;0.044009713;2.760627483;92.57266778;255.5586509;0;52.5;4;46.5;292.8031823;1402.693214;71.74925088;4.790566835;0.91365085;110;153.9424141;0;0;0;0;0;0;5;65.29520521;101.6651138
CID=1194050587;0;55;94.72354077;4;49;9.8;1.740083138;148.558224;14.13625748;270.0745452;436.8219954;402.1796129;35412.39225;1.870857682;0.046204835;2.609170265;94.72351575;247.1497807;0;55;4;49;292.8031823;1491.514087;74.2022553;5.093913511;0.914211724;110;157.4224976;0;0;0;0;0;0;5;72.77794414;102.0387396
CID=1194050428;0;57.5;97.42445347;4;51.5;10.3;1.740083138;148.558224;14.13625748;273.9585546;438.1003329;402.1796129;35746.11499;1.869354731;0.048787851;2.460272262;97.42443777;239.6906419;0;57.5;4;51.5;292.8031823;1584.499235;76.75479538;5.411482288;0.914846404;110;161.7988755;0;0;0;0;0;0;5;82.07772164;102.5400307
CID=1194050649;0;60;99.20796236;4;54;10.8;1.740083138;148.558224;14.13625748;277.8855466;439.3548621;402.1796129;35914.81186;1.382726517;0.048860884;1.824936839;94.17569837;171.8647013;0;60;4;54;292.8031823;1681.784218;90.23986661;5.743736133;0.914073756;95.34957419;156.5356948;0;0;0;0;0;0;10;94.17563574;100.8854046
CID=1194050746;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194050711;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194050552;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194050773;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194050870;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187592;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187495;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187530;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187689;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187468;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187371;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187406;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019187565;3;15;10.48034592;4;9;1.8;1.738524714;148.4988011;15.67656327;212.2061546;412.4663981;403.9733714;19625.43144;0.669318433;0.007456356;12.24704823;10.48034845;128.353333;3;15;4;9;325.9849315;488.3738644;25.71779331;1.498148587;0.703348378;88.48243196;22.63919645;0;0;0;0;0;0;10;8.425082369;11.16543377
CID=-2019187344;3;17.5;18.96011977;4;11.5;2.3;1.738524714;148.4988011;15.67656327;215.6397604;414.1547491;403.9733714;22313.92671;0.947178051;0.009938237;9.408457428;18.96011796;178.3854626;3;17.5;4;11.5;325.9849315;528.7967575;31.34472639;1.622150923;0.769545525;110;37.43367744;0;0;0;0;0;0;5;8.625999403;22.40482656
CID=-2019187247;3;20;23.49325279;4;14;2.8;1.738524714;148.4988011;15.67656327;219.0933108;415.8155839;403.9733714;23701.53431;1.052313336;0.011462333;8.281175503;23.49325325;194.5517533;3;20;4;14;325.9849315;571.706909;34.60561493;1.753783239;0.796191536;110;44.83130489;0;0;0;0;0;0;5;10.07071817;27.967431
CID=1356190995;3;22.5;28.59269442;4;16.5;3.3;1.738524714;148.4988011;15.67656327;222.5675461;417.4491011;403.9733714;25046.68591;1.167494158;0.0132331;7.407146916;28.59268809;211.7902414;3;22.5;4;16.5;325.9849315;617.2018999;37.71449187;1.893344877;0.820569388;110;52.94140359;0;0;0;0;0;0;5;12.12377004;34.08233588
CID=1356191092;3;25;34.16361749;4;19;3.8;1.738524714;148.4988011;15.67656327;226.0632575;419.0555036;403.9733714;26291.45085;1.279239387;0.015232064;6.6617535;34.16362149;227.589625;3;25;4;19;325.9849315;665.3809326;40.85185178;2.041140152;0.841749917;110;61.66469609;0;0;0;0;0;0;5;14.09161744;40.85428417
CID=1356191057;3;27.5;38.83527885;4;21.5;4.3;1.738524714;148.4988011;15.67656327;229.5812925;420.6349987;403.9733714;27239.16042;1.359089224;0.017032295;6.103067999;38.83528667;237.0143953;3;27.5;4;21.5;325.9849315;716.3448726;43.64075942;2.197478483;0.855990706;110;68.93078779;0;0;0;0;0;0;5;16.19266412;46.38281709
CID=1356190898;3;30;45.55003126;4;24;4.8;1.738524714;148.4988011;15.67656327;233.1225601;422.1877968;403.9733714;28398.2131;1.475315558;0.019580967;5.533670253;45.55003254;252.0588601;3;30;4;24;325.9849315;770.1963031;46.8421152;2.362674556;0.872043506;110;79.36085081;0;0;0;0;0;0;5;19.15712323;54.34766727
CID=1356191119;3;32.5;52.95148633;4;26.5;5.3;1.738524714;148.4988011;15.67656327;236.6880382;423.7141121;403.9733714;29494.06902;1.594128096;0.022474758;5.036198396;52.95149808;266.6742497;3;32.5;4;26.5;325.9849315;827.0395933;50.07168394;2.537048536;0.885115898;110;90.89372169;0;0;0;0;0;0;5;22.43249428;63.12448368
CID=1356191216;3;35;60.5898617;4;29;5.8;1.738524714;148.4988011;15.67656327;240.2787811;425.214162;403.9733714;30520.22569;1.699674715;0.025582832;4.591983974;60.58983607;278.2275562;3;35;4;29;325.9849315;886.9809836;53.36716434;2.720926331;0.894882052;110;102.8702407;0;0;0;0;0;0;5;25.61649697;72.24764995
CID=1356191181;3;37.5;67.52370338;4;31.5;6.3;1.738524714;148.4988011;15.67656327;243.8959281;426.6881743;403.9733714;31356.65272;1.787957534;0.028590433;4.238683424;67.52371958;286.2116709;3;37.5;4;31.5;325.9849315;950.1286888;56.37404057;2.914639902;0.90135784;110;113.8190334;0;0;0;0;0;0;5;29.08560583;80.33640256
CID=1356191022;3;40;74.54892299;4;34;6.8;1.738524714;148.4988011;15.67656327;247.5407141;428.1363614;403.9733714;32113.91348;1.868295675;0.031776839;3.920410781;74.54893723;292.2624573;3;40;4;34;325.9849315;1016.593022;59.39471758;3.11852765;0.906218304;110;124.9868729;0;0;0;0;0;0;5;32.95296174;88.41424341
CID=1356191243;3;42.5;83.12829848;4;36.5;7.3;1.738524714;148.4988011;15.67656327;251.2144813;429.5589568;403.9733714;32907.38078;1.972511475;0.035694289;3.6247421;83.12830413;301.3186637;3;42.5;4;36.5;325.9849315;1086.486544;62.51074618;3.332934866;0.910470154;110;138.7199689;0;0;0;0;0;0;5;37.63535954;98.29261145
CID=1356191340;3;45;90.99283101;4;39;7.8;1.738524714;148.4988011;15.67656327;254.9186936;430.9561929;403.9733714;33682.6127;2.058502394;0.039544699;3.372017696;90.99282356;306.8294112;3;45;4;39;325.9849315;1159.924238;65.46756122;3.55821428;0.913204544;110;151.3891861;0;0;0;0;0;0;5;41.92980507;107.347173
CID=-1857047122;3;47.5;96.40129848;4;41.5;8.3;1.738524714;148.4988011;15.67656327;258.6549528;432.3283073;403.9733714;34235.58569;2.11713204;0.042652185;3.191433436;96.40128371;307.6582801;3;47.5;4;41.5;325.9849315;1237.023721;67.81731263;3.794726694;0.914614606;110;160.1402346;0;0;0;0;0;0;5;47.16667297;112.8128403
CID=-1857047025;3;50;98.40108959;4;44;8.8;1.738524714;148.4988011;15.67656327;262.4250186;433.6755433;403.9733714;34486.54722;2.122425566;0.044581934;3.053074981;98.40106936;300.4258429;3;50;4;44;325.9849315;1317.90549;69.76961;4.042841748;0.915058348;110;163.3829776;0;0;0;0;0;0;5;53.14955295;113.4849351
CID=-1857047060;3;52.5;99.05829868;4;46.5;9.3;1.738524714;148.4988011;15.67656327;266.2308322;434.9981512;403.9733714;34641.25503;2.104664625;0.046081817;2.926577275;99.05832731;289.9018497;3;52.5;4;46.5;325.9849315;1402.693214;71.65314861;4.302938814;0.915196055;110;164.4495264;0;0;0;0;0;0;5;58.3887568;112.6148126
CID=-1857047219;3;55;100.7036032;4;49;9.8;1.738524714;148.4988011;15.67656327;270.0745452;436.2963897;403.9733714;34865.62674;2.092642183;0.048095017;2.782446;100.7036011;280.202332;3;55;4;49;325.9849315;1491.514087;73.85496955;4.575408072;0.915524175;110;167.1209749;0;0;0;0;0;0;5;65.89238355;112.3073431
CID=-1857046998;3;57.5;103.2833959;4;51.5;10.3;1.738524714;148.4988011;15.67656327;273.9585546;437.5705274;403.9733714;35186.33563;2.085147862;0.050646682;2.624818066;103.2833935;271.1001173;3;57.5;4;51.5;325.9849315;1584.499235;76.36048269;4.860651773;0.915994134;110;171.3142867;0;0;0;0;0;0;5;73.99349418;113.0466964
CID=-1857046901;3;60;105.5559997;4;54;10.8;1.738524714;148.4988011;15.67656327;277.8855466;438.8208451;403.9733714;35467.03876;2.076710713;0.053236859;2.480653662;105.5560237;261.8479366;3;60;4;54;325.9849315;1681.784218;78.79899575;5.159085761;0.91636708;110;175.0126007;0;0;0;0;0;0;5;82.05386355;113.390045
CID=-1857046936;3;62.5;108.5987635;4;56.5;11.3;1.738524714;148.4988011;15.67656327;281.8585511;440.0476378;403.9733714;35802.7008;2.0745809;0.056369104;2.332780203;108.5987757;253.3370739;3;62.5;4;56.5;325.9849315;1783.509619;81.4277737;5.471141292;0.916812623;110;179.9700017;0;0;0;0;0;0;5;92.8019659;113.8643626
CID=-1857047095;3;65;110.2438224;4;59;11.8;1.738524714;148.4988011;15.67656327;285.8810109;441.2512183;403.9733714;36076.34696;2.04307596;0.059071971;2.188527599;110.2438292;241.2716628;3;65;4;59;325.9849315;1889.821762;84.13499052;5.797267233;0.9170303;109.1733024;182.6528193;0;0;0;0;0;0;10;105.0583828;111.9723023
CID=-1857046874;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857046777;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101105;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101202;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101167;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101008;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101229;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101326;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101291;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101132;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101353;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162101450;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2051137012;6;20;19.5293078;4;14;2.8;1.737077352;148.3861019;17.34764189;219.0933108;415.3827377;405.747427;21878.62253;1.016333975;0.010192994;9.713752604;19.5293135;189.7029199;6;20;4;14;361.9780948;571.706909;33.42072952;1.579396426;0.773183261;110;38.37605343;0;0;0;0;0;0;5;9.541711992;22.8585064
CID=-2051136915;6;22.5;24.04655016;4;16.5;3.3;1.737077352;148.3861019;17.34764189;222.5675461;417.0122824;405.747427;23212.15401;1.121262385;0.011734746;8.541463325;24.04654826;205.3927101;6;22.5;4;16.5;361.9780948;617.2018999;36.6089342;1.705080801;0.799102384;110;45.71998664;0;0;0;0;0;0;5;10.16438029;28.67394011
CID=-2051136950;6;25;29.32737643;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0632575;418.6147314;405.747427;24544.33899;1.243576717;0.013586447;7.619197503;29.32737332;223.4510496;6;25;4;19;361.9780948;665.3809326;39.70222807;1.838180106;0.823661449;110;54.09787477;0;0;0;0;0;0;5;12.35369505;34.98527022
CID=-2051137109;6;27.5;35.2037045;4;21.5;4.3;1.737077352;148.3861019;17.34764189;229.5812925;420.1902897;405.747427;25799.63341;1.368923387;0.015711563;6.850357162;35.20370337;241.1579415;6;27.5;4;21.5;361.9780948;716.3448726;42.77914391;1.97897299;0.845172432;110;63.28471173;0;0;0;0;0;0;5;14.738982;42.02527867
CID=-2051136888;6;30;41.13443862;4;24;4.8;1.737077352;148.3861019;17.34764189;233.1225601;421.7391656;405.747427;26913.21575;1.478026964;0.017950155;6.202690969;41.13443813;255.1442079;6;30;4;24;361.9780948;770.1963031;45.82198124;2.12774285;0.862016135;110;72.50132614;0;0;0;0;0;0;5;17.1011972;49.1455191
CID=-2051136791;6;32.5;46.91054544;4;26.5;5.3;1.737077352;148.3861019;17.34764189;236.6880382;423.261571;405.747427;27878.92317;1.575583793;0.020238585;5.678197337;46.91052763;266.3672331;6;32.5;4;26.5;361.9780948;827.0395933;48.70164395;2.284778016;0.874768537;110;81.47660784;0;0;0;0;0;0;5;19.74272132;55.96648682
CID=-2051136826;6;35;54.57274507;4;29;5.8;1.737077352;148.3861019;17.34764189;240.2787811;424.7577212;405.747427;28979.89898;1.702844397;0.023270387;5.163149722;54.57276502;281.7673565;6;35;4;29;361.9780948;886.9809836;51.887445;2.450371988;0.887464991;110;93.42874281;0;0;0;0;0;0;5;22.99099367;65.09999553
CID=-2051136985;6;37.5;62.53112054;4;31.5;6.3;1.737077352;148.3861019;17.34764189;243.8959281;426.2278402;405.747427;29991.65898;1.820916187;0.026546742;4.713140738;62.53112956;294.7180142;6;37.5;4;31.5;361.9780948;950.1286888;55.07930804;2.624823719;0.89689366;110;105.9280789;0;0;0;0;0;0;5;26.38354302;74.58031305
CID=-2051136764;6;40;71.24167378;4;34;6.8;1.737077352;148.3861019;17.34764189;247.5407141;427.6721408;405.747427;30992.29282;1.936472672;0.0302472;4.300333904;71.24167167;306.3629761;6;40;4;34;361.9780948;1016.593022;58.40018664;2.80843796;0.904112165;110;119.7202362;0;0;0;0;0;0;5;30.20316152;84.92117786
CID=-2051136667;6;42.5;77.32684854;4;36.5;7.3;1.737077352;148.3861019;17.34764189;251.2144813;429.0908533;405.747427;31627.6635;2.007175317;0.033176591;4.011217299;77.32682902;310.1747143;6;42.5;4;36.5;361.9780948;1086.486544;61.09475489;3.001525672;0.90777;110;129.4226093;0;0;0;0;0;0;5;33.78805315;91.83978034
CID=1324241575;6;45;86.23177598;4;39;7.8;1.737077352;148.3861019;17.34764189;254.9186936;430.4842079;405.747427;32436.47655;2.11424904;0.037306594;3.698052352;86.2317443;318.8895048;6;45;4;39;361.9780948;1159.924238;64.24872931;3.204404507;0.911660689;110;143.7109032;0;0;0;0;0;0;5;38.49618684;102.143639
CID=1324241672;6;47.5;94.92777344;4;41.5;8.3;1.737077352;148.3861019;17.34764189;258.6549528;431.8524399;405.747427;33148.15306;2.216907178;0.041574997;3.435140755;94.92780212;326.0903619;6;47.5;4;41.5;361.9780948;1237.023721;67.21097804;3.417399393;0.914262348;110;157.7532689;0;0;0;0;0;0;5;43.16356714;112.1825089
CID=1324241637;6;50;103.7336825;4;44;8.8;1.737077352;148.3861019;17.34764189;262.4250186;433.1957907;405.747427;33957.77438;2.313871841;0.04612064;3.196933211;103.733692;331.6296849;6;50;4;44;361.9780948;1317.90549;70.1566302;3.640843214;0.916070953;110;172.04676;0;0;0;0;0;0;5;48.30562145;122.2097029
CID=1324241478;6;52.5;106.7360065;4;46.5;9.3;1.737077352;148.3861019;17.34764189;266.2308322;434.5145082;405.747427;34267.86623;2.337591683;0.048587955;3.05550902;106.7360068;326.1328316;6;52.5;4;46.5;361.9780948;1402.693214;72.14547168;3.875077621;0.916546814;110;176.9343174;0;0;0;0;0;0;5;54.16458853;124.2598124
CID=1324241699;6;55;108.5626333;4;49;9.8;1.737077352;148.3861019;17.34764189;270.0745452;435.8088492;405.747427;34490.35497;2.338074063;0.05072105;2.921938109;108.5626163;317.2132458;6;55;4;49;361.9780948;1491.514087;74.12133721;4.120453995;0.916807663;110;179.9110517;0;0;0;0;0;0;5;60.31012073;124.6468042
CID=1324241796;6;57.5;110.1780679;4;51.5;10.3;1.737077352;148.3861019;17.34764189;273.9585546;437.0790802;405.747427;34707.69004;2.32768896;0.052904734;2.784250945;110.1781087;306.7635032;6;57.5;4;51.5;361.9780948;1584.499235;76.23379372;4.37733459;0.917021896;110;182.5456059;0;0;0;0;0;0;5;66.43094674;124.7604417
CID=1324241761;6;60;111.8566319;4;54;10.8;1.737077352;148.3861019;17.34764189;277.8855466;438.3254799;405.747427;34918.31296;2.312652379;0.055267335;2.643562772;111.8566523;295.7000818;6;60;4;54;361.9780948;1681.784218;78.48072875;4.646093901;0.917229273;110;185.2847545;0;0;0;0;0;0;5;75.01548221;124.1370152
CID=1324241602;6;62.5;114.7690897;4;56.5;11.3;1.737077352;148.3861019;17.34764189;281.8585511;439.5483415;405.747427;35237.2244;2.306728649;0.058360869;2.490026491;114.7690679;285.7780194;6;62.5;4;56.5;361.9780948;1783.509619;81.02298789;4.927120301;0.917555414;110;190.0414469;0;0;0;0;0;0;5;83.39040884;125.22865
CID=1324241823;6;65;117.1592051;4;59;11.8;1.737077352;148.3861019;17.34764189;285.8810109;440.7479758;405.747427;35502.98566;2.297561637;0.061440015;2.350651174;117.159229;275.4004791;6;65;4;59;361.9780948;1889.821762;83.47719809;5.220818025;0.917794181;110;193.9487483;0;0;0;0;0;0;5;92.02655763;125.5367542
CID=1324241920;6;67.5;119.6922784;4;61.5;12.3;1.737077352;148.3861019;17.34764189;289.9568714;441.9247146;405.747427;35793.32915;2.279203453;0.064832251;2.204906009;119.692283;263.9102341;6;67.5;4;61.5;361.9780948;2000.873581;86.15692431;5.527609571;0.91802182;109.973238;198.092906;0;0;0;0;0;0;5.223016689;104.3019681;124.8223818
CID=-1888996542;6;69.99;122.0248083;4;63.99;12.798;1.737077352;148.3861019;17.34764189;294.0740389;443.0743425;405.747427;35978.53493;1.73077835;0.065686667;1.657070408;116.6407182;193.2818824;6;69.99;4;63.99;361.9780948;2116.351904;98.23323135;5.846629767;0.917744448;95.34964318;193.1008543;0;0;0;0;0;0;10;116.6406472;123.8195287
CID=-1888996445;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996480;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996639;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996418;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996321;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996356;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996515;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996294;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888996197;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130151685;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130151782;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1130151747;9;22.5;19.4659115;4;16.5;3.3;1.735731007;148.2186359;19.15811562;222.5675461;416.6065214;407.5003244;21269.17357;1.068618296;0.010269261;10.1522383;19.46590934;197.6225505;9;22.5;4;16.5;400.9358243;617.2018999;35.29182866;1.539403222;0.772782437;110;38.2713013;0;0;0;0;0;0;5;9.854564633;22.66969379
CID=1130151588;9;25;24.53069762;4;19;3.8;1.735731007;148.2186359;19.15811562;226.0632575;418.2052906;407.5003244;22723.0437;1.194893762;0.011994294;8.837825948;24.53069575;216.7980194;9;25;4;19;400.9358243;665.3809326;38.58159585;1.659569667;0.801593254;110;46.49557133;0;0;0;0;0;0;5;10.21976507;29.30100847
CID=1130151809;9;27.5;30.02492113;4;21.5;4.3;1.735731007;148.2186359;19.15811562;229.5812925;419.7771843;407.5003244;24046.42732;1.322798849;0.013938641;7.83852429;30.02492331;235.3510907;9;27.5;4;21.5;400.9358243;716.3448726;41.71542806;1.78668213;0.826508183;110;55.19382919;0;0;0;0;0;0;5;12.46874233;35.87698073
CID=1130151906;9;30;36.13182398;4;24;4.8;1.735731007;148.2186359;19.15811562;233.1225601;421.322409;407.5003244;25302.20686;1.458470384;0.016169201;7.038803704;36.13182235;254.324805;9;30;4;24;400.9358243;770.1963031;44.75478038;1.92099647;0.848099929;110;64.72895796;0;0;0;0;0;0;5;14.93045375;43.19894739
CID=1130151871;9;32.5;42.73299563;4;26.5;5.3;1.735731007;148.2186359;19.15811562;236.6880382;422.8411745;407.5003244;26478.9243;1.587289755;0.018663436;6.34471404;42.73298848;271.128592;9;32.5;4;26.5;400.9358243;827.0395933;47.84904431;2.062773;0.865867913;110;74.98379137;0;0;0;0;0;0;5;17.25794641;51.2246787
CID=1130151712;9;35;48.20047496;4;29;5.8;1.735731007;148.2186359;19.15811562;240.2787811;424.333694;407.5003244;27366.98203;1.679494809;0.020892633;5.82665938;48.20046884;280.8477139;9;35;4;29;400.9358243;886.9809836;50.59666328;2.212276703;0.8772091;110;83.48412703;0;0;0;0;0;0;5;20.05053464;57.5837884
CID=1130151933;9;37.5;56.10471783;4;31.5;6.3;1.735731007;148.2186359;19.15811562;243.8959281;425.8001838;407.5003244;28467.89494;1.814900101;0.024060229;5.292346136;56.10472704;296.9256354;9;37.5;4;31.5;400.9358243;950.1286888;53.74636917;2.369777484;0.889539147;110;95.8275014;0;0;0;0;0;0;5;23.6817973;66.91235801
CID=1130152030;9;40;64.59598691;4;34;6.8;1.735731007;148.2186359;19.15811562;247.5407141;427.2408702;407.5003244;29487.60557;1.950889585;0.027584719;4.831004681;64.59599162;312.0635379;9;40;4;34;400.9358243;1016.593022;56.87700253;2.535550481;0.898856808;110;109.1869749;0;0;0;0;0;0;5;27.20080034;77.0610491
CID=-2083086432;9;42.5;73.41109788;4;36.5;7.3;1.735731007;148.2186359;19.15811562;251.2144813;428.6559669;407.5003244;30458.73778;2.072552935;0.031398028;4.412285878;73.41108255;323.9106828;9;42.5;4;36.5;400.9358243;1086.486544;60.09668795;2.70987644;0.905527228;110;123.1731054;0;0;0;0;0;0;5;30.92163803;87.57425117
CID=-2083086335;9;45;81.74486999;4;39;7.8;1.735731007;148.2186359;19.15811562;254.9186936;430.0457068;407.5003244;31282.82637;2.179470566;0.035226618;4.068110406;81.74487418;332.5471733;9;45;4;39;400.9358243;1159.924238;63.12116906;2.893042148;0.909886046;110;136.4989469;0;0;0;0;0;0;5;34.79148867;97.39599709
CID=-2083086370;9;47.5;89.32563509;4;41.5;8.3;1.735731007;148.2186359;19.15811562;258.6549528;431.4103232;407.5003244;31961.5175;2.265269377;0.038971156;3.774670877;89.32563215;337.1748623;9;47.5;4;41.5;400.9358243;1237.023721;66.01102961;3.085340961;0.912699496;110;148.6976359;0;0;0;0;0;0;5;39.48563183;105.9389695
CID=-2083086529;9;50;98.97545972;4;44;8.8;1.735731007;148.2186359;19.15811562;262.4250186;432.7500552;407.5003244;32709.3098;2.38234407;0.043720521;3.491971297;98.97541104;345.6192945;9;50;4;44;400.9358243;1317.90549;69.06451419;3.287073417;0.915178896;110;164.3149554;0;0;0;0;0;0;5;44.30865465;117.1977281
CID=-2083086308;9;52.5;107.6322495;4;46.5;9.3;1.735731007;148.2186359;19.15811562;266.2308322;434.065149;407.5003244;33382.16675;2.479298448;0.048341569;3.254129326;107.6322413;350.2492327;9;52.5;4;46.5;400.9358243;1402.693214;71.91865239;3.49854797;0.916677361;110;178.3945794;0;0;0;0;0;0;5;49.64857072;126.9601425
CID=-2083086211;9;55;108.9541056;4;49;9.8;1.735731007;148.2186359;19.15811562;270.0745452;435.3558594;407.5003244;33582.90428;2.476568454;0.050234155;3.123741985;108.9540529;340.3443495;9;55;4;49;400.9358243;1491.514087;73.75155959;3.720081859;0.916860946;110;180.5492512;0;0;0;0;0;0;5;54.9360529;126.9601232
CID=-2083086246;9;57.5;110.6106221;4;51.5;10.3;1.735731007;148.2186359;19.15811562;273.9585546;436.6224509;407.5003244;33804.96806;2.47374109;0.05239232;2.986581698;110.6106567;330.347763;9;57.5;4;51.5;400.9358243;1584.499235;75.73574134;3.952002139;0.917076775;110;183.2512947;0;0;0;0;0;0;5;61.56192315;126.9601884
CID=-2083086405;9;60;112.0987315;4;54;10.8;1.735731007;148.2186359;19.15811562;277.8855466;437.8652004;407.5003244;34020.47907;2.46111289;0.054624856;2.845675985;112.0987076;318.9966003;9;60;4;54;400.9358243;1681.784218;77.8457207;4.194646914;0.917257963;110;185.679899;0;0;0;0;0;0;5;67.51448803;126.960146
CID=-2083086184;9;62.5;113.9411314;4;56.5;11.3;1.735731007;148.2186359;19.15811562;281.8585511;439.0843992;407.5003244;34267.76118;2.442357094;0.057176282;2.69316431;113.9410898;306.8620764;9;62.5;4;56.5;400.9358243;1783.509619;80.1931886;4.448366824;0.917466812;110;188.688652;0;0;0;0;0;0;5;74.88390263;126.9602076
CID=-2083086087;9;65;116.3563969;4;59;11.8;1.735731007;148.2186359;19.15811562;285.8810109;440.2803564;407.5003244;34556.08182;2.423461849;0.060183482;2.533077191;116.3564092;294.7397663;9;65;4;59;400.9358243;1889.821762;82.75681658;4.713526822;0.917716704;110;192.6359991;0;0;0;0;0;0;5;84.54496487;126.9602075
CID=1194047326;9;67.5;118.5889387;4;61.5;12.3;1.735731007;148.2186359;19.15811562;289.9568714;441.4534021;407.5003244;34838.70684;2.398541641;0.063337856;2.377395629;118.5889565;281.9328667;9;67.5;4;61.5;400.9358243;2000.873581;85.3904382;4.990508355;0.917925707;110;196.2874309;0;0;0;0;0;0;5;93.47532903;126.9601419
CID=1194047357;9;69.99;120.8841844;4;63.99;12.798;1.735731007;148.2186359;19.15811562;294.0740389;442.5993344;407.5003244;35133.15602;2.367095472;0.066774223;2.22105904;120.8841557;268.4908469;9;69.99;4;63.99;400.9358243;2116.351904;88.17307197;5.278530317;0.918120648;109.5446223;200.0439415;0;0;0;0;0;0;8.794813927;102.6562813;126.9601521
CID=1194047388;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194047419;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194047450;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194047481;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194047512;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194047543;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194047574;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1194047605;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019190791;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019190760;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019190729;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019190698;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2019190667;12;25;15.22997863;4;19;3.8;1.734475823;147.9948717;21.11717765;226.0632575;417.8240645;409.2305349;19884.81677;0.964259019;0.009127643;11.59691127;15.22997762;176.6206992;12;25;4;19;443.0145314;665.3809326;35.70221148;1.501939294;0.743370101;88.75222024;31.12790928;0;0;0;0;0;0;10;10.7949832;16.70831044
CID=-2019190636;12;27.5;25.13054697;4;21.5;4.3;1.734475823;147.9948717;21.11717765;229.5812925;419.3925397;409.2305349;22274.52947;1.275875615;0.012297572;9.120780483;25.13053441;229.2100878;12;27.5;4;21.5;443.0145314;716.3448726;40.63780487;1.616978274;0.804608276;110;47.45401956;0;0;0;0;0;0;5;11.11275159;29.80314543
CID=-2019190605;12;30;30.80977692;4;24;4.8;1.734475823;147.9948717;21.11717765;233.1225601;420.934358;409.2305349;23572.55446;1.40816092;0.014329295;8.049013369;30.80978457;247.9883678;12;30;4;24;443.0145314;770.1963031;43.79519266;1.738535078;0.829610792;110;56.42480212;0;0;0;0;0;0;5;13.02925988;36.73661594
CID=-2019190574;12;32.5;37.12532927;4;26.5;5.3;1.734475823;147.9948717;21.11717765;236.6880382;422.4497275;409.2305349;24834.4198;1.552416396;0.016662126;7.214960519;37.1253315;267.857801;12;32.5;4;26.5;443.0145314;827.0395933;46.81241065;1.866845294;0.851106877;110;66.27382194;0;0;0;0;0;0;5;15.6765552;44.27492063
CID=-2019190543;12;35;43.96705709;4;29;5.8;1.734475823;147.9948717;21.11717765;240.2787811;423.9388593;409.2305349;25995.63389;1.693612011;0.019277196;6.508024135;43.96706491;286.1387196;12;35;4;29;443.0145314;886.9809836;49.83252359;2.002148735;0.868665562;110;76.90076252;0;0;0;0;0;0;5;18.17229673;52.56531055
CID=-2019190512;12;37.5;49.71676553;4;31.5;6.3;1.734475823;147.9948717;21.11717765;243.8959281;425.401968;409.2305349;26892.01238;1.79344727;0.021644382;5.964163373;49.71676339;296.5188992;12;37.5;4;31.5;443.0145314;950.1286888;52.58874128;2.144689669;0.879910086;110;85.84605224;0;0;0;0;0;0;5;20.80627779;59.35359478
CID=1356187796;12;40;57.53844789;4;34;6.8;1.734475823;147.9948717;21.11717765;247.5407141;426.8392717;409.2305349;27940.24195;1.931241065;0.024842074;5.427015868;57.53843908;312.2620219;12;40;4;34;443.0145314;1016.593022;55.63151258;2.294717103;0.891360332;110;98.0755041;0;0;0;0;0;0;5;24.01731118;68.71216012
CID=1356187827;12;42.5;66.47871111;4;36.5;7.3;1.734475823;147.9948717;21.11717765;251.2144813;428.250999;409.2305349;28982.79701;2.080026013;0.028592376;4.944102164;66.47870354;328.677502;12;42.5;4;36.5;443.0145314;1086.486544;58.75672525;2.452485115;0.900501035;110;112.1641581;0;0;0;0;0;0;5;28.00830752;79.30217897
CID=1356187858;12;45;75.58875973;4;39;7.8;1.734475823;147.9948717;21.11717765;254.9186936;429.6373654;409.2305349;29936.45893;2.213942529;0.032591824;4.519687335;75.58875714;341.6375483;12;45;4;39;443.0145314;1159.924238;61.88918622;2.618253254;0.906820942;110;126.6459889;0;0;0;0;0;0;5;31.83347955;90.17385312
CID=1356187889;12;47.5;85.56633176;4;41.5;8.3;1.734475823;147.9948717;21.11717765;258.6549528;430.998607;409.2305349;30884.68521;2.346505332;0.037121123;4.129269872;85.56631493;353.3264063;12;47.5;4;41.5;443.0145314;1237.023721;65.13738633;2.79228701;0.911418626;110;142.6397947;0;0;0;0;0;0;5;36.20592961;102.0197991
CID=1356187920;12;50;92.39549861;4;44;8.8;1.734475823;147.9948717;21.11717765;262.4250186;432.3349613;409.2305349;31476.90389;2.42713026;0.040687253;3.856423855;92.39547428;356.3161111;12;50;4;44;443.0145314;1317.90549;67.78555163;2.974858377;0.913602289;110;153.6559195;0;0;0;0;0;0;5;40.33720664;109.7482626
CID=1356187951;12;52.5;102.4471148;4;46.5;9.3;1.734475823;147.9948717;21.11717765;266.2308322;433.6466726;409.2305349;32247.45451;2.546426004;0.045719183;3.554401316;102.4471153;364.1381616;12;52.5;4;46.5;443.0145314;1402.693214;70.9048935;3.166246511;0.915847462;110;169.9543809;0;0;0;0;0;0;5;45.51938002;121.4230265
CID=1356187982;12;55;107.9237404;4;49;9.8;1.734475823;147.9948717;21.11717765;270.0745452;434.9339937;409.2305349;32657.10517;2.602377693;0.04919349;3.355484962;107.9237271;362.1364435;12;55;4;49;443.0145314;1491.514087;73.28586544;3.366738517;0.916718747;110;178.8696258;0;0;0;0;0;0;5;50.81450947;126.9601507
CID=1356188013;12;57.5;109.3651206;4;51.5;10.3;1.734475823;147.9948717;21.11717765;273.9585546;436.1971873;409.2305349;32833.99754;2.595510919;0.051204764;3.210345365;109.3651498;351.0999018;12;57.5;4;51.5;443.0145314;1584.499235;75.23914867;3.576630387;0.916915948;110;181.2196142;0;0;0;0;0;0;5;56.58015959;126.9601076
CID=1356188044;12;60;110.9415253;4;54;10.8;1.734475823;147.9948717;21.11717765;277.8855466;437.4365287;409.2305349;33033.29898;2.588763939;0.053410142;3.064869612;110.9414795;340.0211693;12;60;4;54;443.0145314;1681.784218;77.27579763;3.796228112;0.917118065;110;183.7911018;0;0;0;0;0;0;5;62.88560712;126.9601647
CID=1356188075;12;62.5;112.7501077;4;56.5;11.3;1.734475823;147.9948717;21.11717765;281.8585511;438.6523075;409.2305349;33273.74683;2.580055459;0.055874109;2.914647387;112.7500993;328.6267823;12;62.5;4;56.5;443.0145314;1783.509619;79.44799263;4.025849024;0.917333701;110;186.7434424;0;0;0;0;0;0;5;70.12010118;126.9601099
CID=-1857050321;12;65;114.2641938;4;59;11.8;1.734475823;147.9948717;21.11717765;285.8810109;439.844831;409.2305349;33516.81847;2.544660603;0.05838603;2.746990275;114.2642102;313.8826742;12;65;4;59;443.0145314;1889.821762;81.91478816;4.265823415;0.917501765;110;189.216537;0;0;0;0;0;0;5;76.17615613;126.9602064
CID=-1857050290;12;67.5;116.377569;4;61.5;12.3;1.734475823;147.9948717;21.11717765;289.9568714;441.0144279;409.2305349;33790.85313;2.518211634;0.061377035;2.580877856;116.3775831;300.3563271;12;67.5;4;61.5;443.0145314;2000.873581;84.48632441;4.516496501;0.917718782;110;192.6706177;0;0;0;0;0;0;5;84.62978626;126.9601633
CID=-1857050259;12;69.99;118.8977791;4;63.99;12.798;1.734475823;147.9948717;21.11717765;294.0740389;442.1569087;409.2305349;34125.0959;2.493040126;0.06480144;2.414593422;118.8977667;287.0897654;12;69.99;4;63.99;443.0145314;2116.351904;87.19063489;4.777161365;0.917953069;110;196.7927049;0;0;0;0;0;0;5;94.71073085;126.9601285
CID=-1857050228;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857050197;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857050166;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857050135;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857050104;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857050073;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1857050042;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162097906;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162097937;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162097968;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162097999;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162098030;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162098061;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162098092;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1162098123;15;30;25.66973706;4;24;4.8;1.733302077;147.7132319;23.23465804;233.1225601;420.5719085;410.936444;21819.91134;1.358961056;0.012591706;9.413499519;25.66974619;241.6421434;15;30;4;24;488.3738644;770.1963031;42.71858466;1.5770629;0.807252982;110;48.31341015;0;0;0;0;0;0;5;12.31977905;30.11972306
CID=1162098154;15;32.5;31.41749654;4;26.5;5.3;1.733302077;147.7132319;23.23465804;236.6880382;422.0841;410.936444;23092.26495;1.494126867;0.014675878;8.286756886;31.41750484;260.3492245;15;32.5;4;26.5;488.3738644;827.0395933;45.84665332;1.693455882;0.831942245;110;57.37653125;0;0;0;0;0;0;5;13.07418772;37.53193282
