PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=1162098185;15;35;37.89387013;4;29;5.8;1.733302077;147.7132319;23.23465804;240.2787811;423.5700615;410.936444;24331.20834;1.645702286;0.017097273;7.41153324;37.89387388;280.8517059;15;35;4;29;488.3738644;886.9809836;48.84751164;1.816192569;0.853346401;110;67.46824605;0;0;0;0;0;0;5;15.7101377;45.28844761
CID=-2051140211;15;37.5;45.0493187;4;31.5;6.3;1.733302077;147.7132319;23.23465804;243.8959281;425.0300058;410.936444;25502.13804;1.801624988;0.019859993;6.680331309;45.0493177;300.9443675;15;37.5;4;31.5;488.3738644;950.1286888;51.82835537;1.945494544;0.870999772;110;78.58252015;0;0;0;0;0;0;5;18.45865812;53.91287223
CID=-2051140180;15;40;52.8484985;4;34;6.8;1.733302077;147.7132319;23.23465804;247.5407141;426.4641492;410.936444;26620.31765;1.951309031;0.022974456;6.033010963;52.84849728;318.8355634;15;40;4;34;488.3738644;1016.593022;54.89308904;2.081587686;0.884961052;110;90.73278913;0;0;0;0;0;0;5;21.4735296;63.30682147
CID=-2051140149;15;42.5;59.10971271;4;36.5;7.3;1.733302077;147.7132319;23.23465804;251.2144813;427.8727119;410.936444;27444.81604;2.055572557;0.025699592;5.554416348;59.10973587;328.3200833;15;42.5;4;36.5;488.3738644;1086.486544;57.6011564;2.224702473;0.893231469;110;100.5427546;0;0;0;0;0;0;5;24.76818486;70.55688865
CID=-2051140118;15;45;68.2475316;4;39;7.8;1.733302077;147.7132319;23.23465804;254.9186936;429.2559259;410.936444;28485.89812;2.21070921;0.029594672;5.053807649;68.24752774;344.9098777;15;45;4;39;488.3738644;1159.924238;60.70237853;2.37507435;0.901929118;110;114.9662305;0;0;0;0;0;0;5;28.93002629;81.35336671
CID=-2051140087;15;47.5;77.87070687;4;41.5;8.3;1.733302077;147.7132319;23.23465804;258.6549528;430.6140085;410.936444;29434.54759;2.364766874;0.033867606;4.624464195;77.87069174;360.1102258;15;47.5;4;41.5;488.3738644;1237.023721;63.75545208;2.532944147;0.908052693;110;130.2923022;0;0;0;0;0;0;5;32.63461138;92.94940537
CID=-2051140056;15;50;87.9493174;4;44;8.8;1.733302077;147.7132319;23.23465804;262.4250186;431.9472006;410.936444;30354.16658;2.504289834;0.038538249;4.228751534;87.94928001;371.9156527;15;50;4;44;488.3738644;1317.90549;66.91554711;2.698558596;0.912254387;110;146.4778996;0;0;0;0;0;0;5;36.94300235;104.9514224
CID=-2051140025;15;52.5;97.82649745;4;46.5;9.3;1.733302077;147.7132319;23.23465804;266.2308322;433.255745;410.936444;31163.37372;2.632223766;0.04338614;3.893603354;97.8264902;380.8975504;15;52.5;4;46.5;488.3738644;1402.693214;69.95748187;2.872170926;0.914934735;110;162.4509041;0;0;0;0;0;0;5;41.20926908;116.6989069
CID=-2051139994;15;55;105.9032403;4;49;9.8;1.733302077;147.7132319;23.23465804;270.0745452;434.5398927;410.936444;31770.46769;2.722874418;0.047791711;3.621694866;105.903251;383.5492606;15;55;4;49;488.3738644;1491.514087;72.7482791;3.054041576;0.91642092;110;175.5779903;0;0;0;0;0;0;5;46.82974618;125.594405
CID=-2051139963;15;57.5;108.1461079;4;51.5;10.3;1.733302077;147.7132319;23.23465804;273.9585546;435.7999048;410.936444;31983.0446;2.728535314;0.050066939;3.455964552;108.1460769;373.7490082;15;57.5;4;51.5;488.3738644;1584.499235;74.77528907;3.244439047;0.91674997;110;179.2320373;0;0;0;0;0;0;5;51.70400457;126.9601423
CID=-2051139932;15;60;109.767449;4;54;10.8;1.733302077;147.7132319;23.23465804;277.8855466;437.0360547;410.936444;32169.29338;2.720567719;0.052229477;3.297643421;109.7674703;361.9739763;15;60;4;54;488.3738644;1681.784218;76.81919631;3.443640909;0.916968843;110;181.875773;0;0;0;0;0;0;5;58.18955761;126.9600795
CID=1324238376;15;62.5;111.2107219;4;56.5;11.3;1.733302077;147.7132319;23.23465804;281.8585511;438.2486307;410.936444;32363.59566;2.706295068;0.054465447;3.141089886;111.2107191;349.3228649;15;62.5;4;56.5;488.3738644;1783.509619;78.92967424;3.651935022;0.917151237;110;184.2304736;0;0;0;0;0;0;5;63.96241868;126.9601563
CID=1324238407;15;65;113.0370857;4;59;11.8;1.733302077;147.7132319;23.23465804;285.8810109;439.4379385;410.936444;32590.20833;2.687858546;0.057038103;2.973637408;113.0370883;336.1313144;15;65;4;59;488.3738644;1889.821762;81.23767835;3.869621;0.917366402;110;187.2120969;0;0;0;0;0;0;5;71.26774858;126.9601981
CID=1324238438;15;67.5;114.9625307;4;61.5;12.3;1.733302077;147.7132319;23.23465804;289.9568714;440.6043052;410.936444;32829.94324;2.659147123;0.059854196;2.798324763;114.9625257;321.7024823;15;67.5;4;61.5;488.3738644;2000.873581;83.73354709;4.097011996;0.917575666;110;190.3575844;0;0;0;0;0;0;5;78.96951746;126.9602018
CID=1324238469;15;69.99;116.634983;4;63.99;12.798;1.733302077;147.7132319;23.23465804;294.0740389;441.7435531;410.936444;33068.6057;2.617930557;0.062767224;2.623035777;116.6349555;305.9376612;15;69.99;4;63.99;488.3738644;2116.351904;86.34715459;4.333466752;0.917743889;110;193.0914318;0;0;0;0;0;0;5;85.65946587;126.9601554
CID=1324238500;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324238531;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324238562;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324238593;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324238624;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=1324238655;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999741;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999710;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999679;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999648;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999617;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999586;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999555;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999524;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999493;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1888999462;18;32.5;27.45914599;4;26.5;5.3;1.732200128;147.3720871;25.52110016;236.6880382;421.741208;412.6163379;21637.63591;1.485195979;0.013288498;9.515515422;27.459154;261.2880033;18;32.5;4;26.5;537.1767076;827.0395933;45.18400988;1.539604345;0.81560289;110;51.15218303;0;0;0;0;0;0;5;12.83898754;32.33253214
CID=1130148486;18;35;31.95273015;4;29;5.8;1.732200128;147.3720871;25.52110016;240.2787811;423.224191;412.6163379;22613.20641;1.585816048;0.015011136;8.553124614;31.95272786;273.2956631;18;35;4;29;537.1767076;886.9809836;47.88006051;1.651190327;0.833945715;110;58.21379808;0;0;0;0;0;0;5;13.11203476;38.23296194
CID=1130148517;18;37.5;38.71166696;4;31.5;6.3;1.732200128;147.3720871;25.52110016;243.8959281;424.6811621;412.6163379;23849.88224;1.744991706;0.017563969;7.605348256;38.71166787;294.4157157;18;37.5;4;31.5;537.1767076;950.1286888;50.93083178;1.768745136;0.855649552;110;68.73876607;0;0;0;0;0;0;5;15.95790928;46.29625285
CID=1130148548;18;40;46.15345442;4;34;6.8;1.732200128;147.3720871;25.52110016;247.5407141;426.1123361;412.6163379;25027.0761;1.913258473;0.020470451;6.843093482;46.1534446;315.8323359;18;40;4;34;537.1767076;1016.593022;53.89630499;1.892474129;0.873271816;110;80.29905823;0;0;0;0;0;0;5;19.04158322;55.19074482
CID=1130148579;18;42.5;54.13211892;4;36.5;7.3;1.732200128;147.3720871;25.52110016;251.2144813;427.5179313;412.6163379;26127.70793;2.072954888;0.023703767;6.180782073;54.13210879;334.5787676;18;42.5;4;36.5;537.1767076;1086.486544;56.90487838;2.022586848;0.886842632;110;92.7393739;0;0;0;0;0;0;5;21.95460269;64.85795766
CID=1130148610;18;45;60.49657593;4;39;7.8;1.732200128;147.3720871;25.52110016;254.9186936;428.8981768;412.6163379;26938.73527;2.181838699;0.02652254;5.687443004;60.49657516;344.0708231;18;45;4;39;537.1767076;1159.924238;59.58999364;2.159297345;0.894781121;110;102.7234869;0;0;0;0;0;0;5;25.04093642;72.31512243
CID=1130148641;18;47.5;69.72975978;4;41.5;8.3;1.732200128;147.3720871;25.52110016;258.6549528;430.2532906;412.6163379;27951.29464;2.345453754;0.030530159;5.178696373;69.72977033;361.1093087;18;47.5;4;41.5;537.1767076;1237.023721;62.61872547;2.302824571;0.903044954;110;117.3179973;0;0;0;0;0;0;5;28.90267538;83.33878791
CID=1130148672;18;50;80.04261902;4;44;8.8;1.732200128;147.3720871;25.52110016;262.4250186;431.583511;412.6163379;28938.50565;2.5174311;0.035150846;4.723688077;80.04260483;378.0962981;18;50;4;44;537.1767076;1317.90549;65.70265488;2.453392843;0.909117961;110;133.7693915;0;0;0;0;0;0;5;33.75055633;95.47330658
CID=1130148703;18;52.5;90.36388957;4;46.5;9.3;1.732200128;147.3720871;25.52110016;266.2308322;432.8890789;412.6163379;29836.61271;2.66830144;0.04002441;4.322531245;90.36387094;390.6006556;18;52.5;4;46.5;537.1767076;1402.693214;68.78944271;2.611232383;0.913018253;110;150.3734427;0;0;0;0;0;0;5;38.01972519;107.8119444
CID=1130148734;18;55;101.6774748;4;49;9.8;1.732200128;147.3720871;25.52110016;270.0745452;434.1702437;412.6163379;30734.88415;2.819236417;0.045562683;3.952290509;101.6774986;401.8590128;18;55;4;49;537.1767076;1491.514087;71.9809365;2.77657997;0.915707741;110;168.7033646;0;0;0;0;0;0;5;42.95786957;121.2506766
CID=1130148765;18;57.5;107.1409981;4;51.5;10.3;1.732200128;147.3720871;25.52110016;273.9585546;435.4272651;412.6163379;31151.96327;2.880446705;0.049053042;3.727762681;107.1410358;399.3963548;18;57.5;4;51.5;537.1767076;1584.499235;74.33240063;2.94967971;0.916606435;110;177.5941741;0;0;0;0;0;0;5;47.68366141;126.9601104
CID=-2083089631;18;60;108.506507;4;54;10.8;1.732200128;147.3720871;25.52110016;277.8855466;436.660415;412.6163379;31306.52124;2.869685255;0.051052292;3.563243496;108.5064677;386.6349651;18;60;4;54;537.1767076;1681.784218;76.31431337;3.130783957;0.916799947;110;179.8195151;0;0;0;0;0;0;5;53.14585888;126.9600564
CID=-2083089600;18;62.5;110.1180965;4;56.5;11.3;1.732200128;147.3720871;25.52110016;281.8585511;437.8699799;412.6163379;31510.8876;2.849781017;0.053296144;3.383920403;110.1181512;372.6310587;18;62.5;4;56.5;537.1767076;1783.509619;78.5002117;3.320154418;0.917014208;110;182.4477967;0;0;0;0;0;0;5;59.59196595;126.96014
CID=-2083089569;18;65;111.5844327;4;59;11.8;1.732200128;147.3720871;25.52110016;285.8810109;439.0562642;412.6163379;31714.93455;2.829416726;0.055637886;3.213594647;111.5844073;358.5870538;18;65;4;59;537.1767076;1889.821762;80.70068555;3.518063488;0.917196647;110;184.8403696;0;0;0;0;0;0;5;65.45738419;126.9601156
CID=-2083089538;18;67.5;113.2578813;4;61.5;12.3;1.732200128;147.3720871;25.52110016;289.9568714;440.2195938;412.6163379;31942.24632;2.801202882;0.058253415;3.033732082;113.2578757;343.594051;18;67.5;4;61.5;537.1767076;2000.873581;83.08173126;3.724795868;0.917391287;110;187.5726769;0;0;0;0;0;0;5;72.15093471;126.9601968
CID=-2083089507;18;69.99;115.2010453;4;63.99;12.798;1.732200128;147.3720871;25.52110016;294.0740389;441.3558019;412.6163379;32187.53586;2.766065682;0.061197888;2.846292513;115.2010145;327.8957851;18;69.99;4;63.99;537.1767076;2116.351904;85.64305995;3.93976856;0.9176004;110;190.7473378;0;0;0;0;0;0;5;79.92359214;126.9601964
CID=-2083089476;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083089445;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083089414;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083089383;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-2083089352;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489715066;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489714969;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489715004;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489715163;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489714942;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489714845;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489714880;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489715039;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489715314;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489715217;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682513301;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682513204;21;35;21.75740453;4;29;5.8;1.731160361;146.9697503;27.98784959;240.2787811;422.8981641;414.2683889;20077.33603;1.356564823;0.011632867;10.84817647;21.75740616;236.0281815;21;35;4;29;589.589206;886.9809836;45.71590389;1.504405058;0.786596662;88.99685616;42.02529742;0;0;0;0;0;0;10;13.57322291;24.48546507
CID=-1682513239;21;37.5;32.605695;4;31.5;6.3;1.731160361;146.9697503;27.98784959;243.8959281;424.3523278;414.2683889;22167.04587;1.685759069;0.015397291;8.808495048;32.60567433;287.2069209;21;37.5;4;31.5;589.589206;950.1286888;49.98224789;1.611509639;0.836328232;110;59.23415603;0;0;0;0;0;0;5;14.04437752;38.79280082
CID=-1682513398;21;40;39.58349875;4;34;6.8;1.731160361;146.9697503;27.98784959;247.5407141;425.7806976;414.2683889;23384.0199;1.850325473;0.018065698;7.793663349;39.58349881;308.5004639;21;40;4;34;589.589206;1016.593022;53.0629513;1.724239541;0.858017309;110;70.09288021;0;0;0;0;0;0;5;16.58378845;47.25006885
CID=-1682513177;21;42.5;47.23160449;4;36.5;7.3;1.731160361;146.9697503;27.98784959;251.2144813;427.1834905;414.2683889;24563.72201;2.027985375;0.021094168;7.001050927;47.23161472;330.67094;21;42.5;4;36.5;589.589206;1086.486544;56.01255964;1.842785677;0.875388745;110;81.97616753;0;0;0;0;0;0;5;19.81983259;56.36886179
CID=-1682513080;21;45;55.4974295;4;39;7.8;1.731160361;146.9697503;27.98784959;254.9186936;428.5609277;414.2683889;25653.13582;2.204249085;0.02448909;6.32905661;55.49743694;351.2464201;21;45;4;39;589.589206;1159.924238;58.95605779;1.967343069;0.888733231;110;94.87620022;0;0;0;0;0;0;5;22.99947641;66.33008053
CID=-1682513115;21;47.5;63.95272823;4;41.5;8.3;1.731160361;146.9697503;27.98784959;258.6549528;429.9132426;414.2683889;26647.74842;2.36252945;0.028123281;5.748641473;63.95273168;367.6413257;21;47.5;4;41.5;589.589206;1237.023721;61.90492091;2.098111208;0.89826382;110;108.1710308;0;0;0;0;0;0;5;26.23188837;76.52634152
CID=-1682513274;21;50;71.52349273;4;44;8.8;1.731160361;146.9697503;27.98784959;262.4250186;431.240656;414.2683889;27460.82346;2.490953978;0.031618936;5.288260779;71.52348628;378.2348473;21;50;4;44;589.589206;1317.90549;64.65366067;2.235294467;0.904303532;110;120.1683849;0;0;0;0;0;0;5;29.92988719;85.38802792
CID=-1682513549;21;52.5;81.955236;4;46.5;9.3;1.731160361;146.9697503;27.98784959;266.2308322;432.5434123;414.2683889;28441.0988;2.668085976;0.036387705;4.819422933;81.9552329;394.976929;21;52.5;4;46.5;589.589206;1402.693214;67.70989097;2.379102602;0.909977119;110;136.8365111;0;0;0;0;0;0;5;34.50494942;97.77199819
CID=-1682513452;21;55;92.84240041;4;49;9.8;1.731160361;146.9697503;27.98784959;270.0745452;433.8217595;414.2683889;29335.84225;2.841927024;0.041598297;4.413806932;92.8423892;409.7883811;21;55;4;49;589.589206;1491.514087;70.72857917;2.529751344;0.913724062;110;154.378573;0;0;0;0;0;0;5;38.75675754;110.870948
CID=126006352;21;57.5;104.2740144;4;51.5;10.3;1.731160361;146.9697503;27.98784959;273.9585546;435.0759557;414.2683889;30207.22968;3.001327214;0.047327272;4.038549307;104.2740083;421.115724;21;57.5;4;51.5;589.589206;1584.499235;73.84576291;2.687463099;0.916161187;110;172.9258644;0;0;0;0;0;0;5;43.71962431;124.4588112
CID=126006449;21;60;107.3133436;4;54;10.8;1.731160361;146.9697503;27.98784959;277.8855466;436.3062712;414.2683889;30474.10216;3.02163191;0.049942267;3.840144748;107.3133372;412.0987482;21;60;4;54;589.589206;1681.784218;75.96227228;2.852467788;0.916631485;110;177.8749153;0;0;0;0;0;0;5;48.37301052;126.9601214
CID=126006414;21;62.5;108.9027421;4;56.5;11.3;1.731160361;146.9697503;27.98784959;281.8585511;437.5129913;414.2683889;30655.95094;3.009733476;0.052115356;3.659395768;108.9027661;398.5183215;21;62.5;4;56.5;589.589206;1783.509619;78.03928614;3.025003852;0.916854016;110;180.4656272;0;0;0;0;0;0;5;54.73063796;126.9601101
CID=126006255;21;65;110.3397887;4;59;11.8;1.731160361;146.9697503;27.98784959;285.8810109;438.6964189;414.2683889;30849.24103;2.985782954;0.05437717;3.474148144;110.3398096;383.3368448;21;65;4;59;589.589206;1889.821762;80.23467543;3.20531947;0.917042531;110;182.8094021;0;0;0;0;0;0;5;60.47864851;126.9601687
CID=126006476;21;67.5;111.9784403;4;61.5;12.3;1.731160361;146.9697503;27.98784959;289.9568714;439.8568787;414.2683889;31082.51735;2.95632405;0.056900829;3.281928223;111.9784175;367.5051289;21;67.5;4;61.5;589.589206;2000.873581;82.57834732;3.393674037;0.917243743;110;185.4835264;0;0;0;0;0;0;5;67.03313972;126.9602072
CID=126006573;21;69.99;113.7587815;4;63.99;12.798;1.731160361;146.9697503;27.98784959;294.0740389;440.9902142;414.2683889;31313.92221;2.924980562;0.059682372;3.090452681;113.7587835;351.5661375;21;69.99;4;63.99;589.589206;2116.351904;85.01520358;3.589536379;0.917446875;110;188.3908429;0;0;0;0;0;0;5;74.15462713;126.9601663
CID=126006538;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126006379;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126006104;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126006201;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653771;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653674;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653709;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653868;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653647;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653550;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653585;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653744;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844654019;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844653922;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521664486;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521664389;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521664424;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521664583;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521664362;24;40;33.21588602;4;34;6.8;1.73017313;146.504471;30.64715783;247.5407141;425.4661042;415.8906381;21721.69289;1.789174014;0.015783833;9.068170954;33.21588343;301.2073094;24;40;4;34;645.7808169;1016.593022;52.11384795;1.574207526;0.838495142;110;60.18676947;0;0;0;0;0;0;5;15.45162096;39.1373077
CID=-1521664265;24;42.5;40.24049176;4;36.5;7.3;1.73017313;146.504471;30.64715783;251.2144813;426.8662342;415.8906381;22911.59119;1.956661158;0.018513466;8.007244017;40.24049211;322.2154397;24;42.5;4;36.5;645.7808169;1086.486544;55.16859431;1.682438554;0.859743861;110;71.1131597;0;0;0;0;0;0;5;16.60063314;48.12044463
CID=-1521664300;24;45;48.04810758;4;39;7.8;1.73017313;146.504471;30.64715783;254.9186936;428.2410085;415.8906381;24067.25548;2.142274204;0.021650801;7.177101224;48.04809541;344.8460444;24;45;4;39;645.7808169;1159.924238;58.11020858;1.79615778;0.876927811;110;83.24690758;0;0;0;0;0;0;5;19.73344615;57.48632805
CID=-1521664459;24;47.5;56.59937009;4;41.5;8.3;1.73017313;146.504471;30.64715783;258.6549528;429.5906578;415.8906381;25159.37061;2.333650147;0.025211069;6.482988007;56.59937667;366.9330801;24;47.5;4;41.5;645.7808169;1237.023721;61.0254685;1.915547333;0.890180205;110;96.60275041;0;0;0;0;0;0;5;22.89294397;67.83484547
CID=-1521664734;24;50;65.81313142;4;44;8.8;1.73017313;146.504471;30.64715783;262.4250186;430.9154035;415.8906381;26199.78126;2.515173506;0.029196867;5.864981131;65.81311205;385.9926603;24;50;4;44;645.7808169;1317.90549;64.01697305;2.040793804;0.899934904;110;111.111013;0;0;0;0;0;0;5;26.23971078;79.00427163
CID=-1521664637;24;52.5;72.97380986;4;46.5;9.3;1.73017313;146.504471;30.64715783;266.2308322;432.2154877;415.8906381;26952.7677;2.636697768;0.032624155;5.407524031;72.9738183;394.6076761;24;52.5;4;46.5;645.7808169;1402.693214;66.68455507;2.172088699;0.905252532;110;122.4765936;0;0;0;0;0;0;5;29.86286216;87.34412576
CID=-1714462721;24;55;83.54883782;4;49;9.8;1.73017313;146.504471;30.64715783;270.0745452;433.4911567;415.8906381;27911.89288;2.824526181;0.037555766;4.929588818;83.54882872;411.8613718;24;55;4;49;645.7808169;1491.514087;69.68653266;2.309628976;0.910640929;110;139.3955712;0;0;0;0;0;0;5;34.42365679;99.92389816
CID=-1714462624;24;57.5;95.3388323;4;51.5;10.3;1.73017313;146.504471;30.64715783;273.9585546;434.7426674;415.8906381;28847.6367;3.022032903;0.043249292;4.498935582;95.33886813;428.9234262;24;57.5;4;51.5;645.7808169;1584.499235;72.74565046;2.453617688;0.914362874;110;158.4189693;0;0;0;0;0;0;5;40.26093892;113.6981301
CID=-1714462659;24;60;106.4663355;4;54;10.8;1.73017313;146.504471;30.64715783;277.8855466;435.9702886;415.8906381;29664.49015;3.183322357;0.049010317;4.12632432;106.4663509;439.314693;24;60;4;54;645.7808169;1681.784218;75.75265008;2.604264751;0.91650654;110;176.4950691;0;0;0;0;0;0;5;44.98492441;126.9601392
CID=-1714462818;24;62.5;107.8384292;4;56.5;11.3;1.73017313;146.504471;30.64715783;281.8585511;437.1743042;415.8906381;29839.38984;3.170208821;0.051038347;3.940243369;107.8384416;424.9097046;24;62.5;4;56.5;645.7808169;1783.509619;77.76405396;2.761787858;0.916706692;110;178.7306265;0;0;0;0;0;0;5;50.47348989;126.9600756
CID=-1714462597;24;65;109.1780861;4;59;11.8;1.73017313;146.504471;30.64715783;285.8810109;438.355016;415.8906381;30015.30889;3.147442925;0.053196497;3.747986028;109.1780701;409.1978813;24;65;4;59;645.7808169;1889.821762;79.8957456;2.926413594;0.916891039;110;180.9145353;0;0;0;0;0;0;5;55.83198036;126.9601213
CID=-1714462500;24;67.5;110.6056292;4;61.5;12.3;1.73017313;146.504471;30.64715783;289.9568714;439.5127473;415.8906381;30222.99289;3.117903969;0.05555525;3.549993886;110.6056527;392.649391;24;67.5;4;61.5;645.7808169;2000.873581;82.15350268;3.098378782;0.917076146;110;183.2431302;0;0;0;0;0;0;5;61.54200583;126.9601703
CID=-1714462535;24;69.99;112.3909415;4;63.99;12.798;1.73017313;146.504471;30.64715783;294.0740389;440.6433515;415.8906381;30454.62702;3.085322877;0.058256525;3.34407322;112.3909423;375.8435403;24;69.99;4;63.99;645.7808169;2116.351904;84.56103108;3.277198468;0.917292204;110;186.1570062;0;0;0;0;0;0;5;68.68334844;126.9601391
CID=-1714462694;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714462969;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714462872;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94056932;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057029;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94056994;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94056835;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057056;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057153;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057118;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94056959;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94056684;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94056781;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876603191;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876603094;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876603129;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876603288;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876603067;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876602970;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876603005;27;42.5;34.93231642;4;36.5;7.3;1.729228692;145.9744296;33.51230353;251.2144813;426.56299;417.4809759;21463.02111;1.932911659;0.016556144;9.200032704;34.9323156;321.378446;27;42.5;4;36.5;705.9243933;1086.486544;54.49816335;1.539097607;0.844294104;110;62.86217378;0;0;0;0;0;0;5;16.34603079;41.12774496
CID=-1876603164;27;45;40.79189406;4;39;7.8;1.729228692;145.9744296;33.51230353;254.9186936;427.9352147;417.4809759;22437.76602;2.069129791;0.018943596;8.245815691;40.79189662;336.3624612;27;45;4;39;705.9243933;1159.924238;57.25935274;1.643128144;0.861155754;110;71.96941404;0;0;0;0;0;0;5;16.54162662;48.87531654
CID=-1876603439;27;47.5;48.9487468;4;41.5;8.3;1.729228692;145.9744296;33.51230353;258.6549528;429.282307;417.4809759;23593.95648;2.265001067;0.022260692;7.349339696;48.94876638;359.7411118;27;47.5;4;41.5;705.9243933;1237.023721;60.25174562;1.752345907;0.878564058;110;84.64944103;0;0;0;0;0;0;5;20.0625631;58.57747471
CID=-1876603342;27;50;57.86124299;4;44;8.8;1.729228692;145.9744296;33.51230353;262.4250186;430.6045032;417.4809759;24698.5224;2.470804519;0.026021601;6.62123517;57.86125249;383.11296;27;50;4;44;705.9243933;1317.90549;63.17645111;1.866921589;0.891755132;110;98.58208264;0;0;0;0;0;0;5;23.85293346;69.19734616
CID=-1553613906;27;52.5;67.34095546;4;46.5;9.3;1.729228692;145.9744296;33.51230353;266.2308322;431.9020286;417.4809759;25725.82318;2.667241818;0.030191233;5.990719975;67.34093896;403.4207081;27;52.5;4;46.5;705.9243933;1402.693214;66.12491351;1.987030379;0.901210744;110;113.5294629;0;0;0;0;0;0;5;27.41456823;80.6497512
CID=-1553613809;27;55;75.22091222;4;49;9.8;1.729228692;145.9744296;33.51230353;270.0745452;433.175133;417.4809759;26517.17063;2.807378897;0.033978532;5.501473242;75.22088802;413.8257027;27;55;4;49;705.9243933;1491.514087;68.85323162;2.112852454;0.906610813;110;126.0588491;0;0;0;0;0;0;5;31.15049274;89.91105204
CID=-1553613844;27;57.5;85.51154518;4;51.5;10.3;1.729228692;145.9744296;33.51230353;273.9585546;434.4240717;417.4809759;27420.81621;2.992680866;0.03892394;5.022910833;85.51153271;429.516804;27;57.5;4;51.5;705.9243933;1584.499235;71.78249697;2.244573569;0.911398387;110;142.5516377;0;0;0;0;0;0;5;35.55889237;102.1624295
CID=-1553614003;27;60;97.36449101;4;54;10.8;1.729228692;145.9744296;33.51230353;277.8855466;435.6491124;417.4809759;28346.40865;3.195227009;0.044788442;4.581127031;97.3644876;446.039086;27;60;4;54;705.9243933;1681.784218;74.81332586;2.382385755;0.914833101;110;161.7016638;0;0;0;0;0;0;5;40.70672849;116.2504118
CID=-1553613782;27;62.5;106.6147307;4;56.5;11.3;1.729228692;145.9744296;33.51230353;281.8585511;436.8505378;417.4809759;29014.4542;3.338156866;0.049932826;4.246401403;106.6147276;452.7289286;27;62.5;4;56.5;705.9243933;1783.509619;77.52462569;2.526488157;0.916528758;110;176.7367566;0;0;0;0;0;0;5;45.57871521;126.9600691
CID=-1553613685;27;65;108.0437343;4;59;11.8;1.729228692;145.9744296;33.51230353;285.8810109;438.0286482;417.4809759;29213.17131;3.315819353;0.052069242;4.038752085;108.043698;436.3617107;27;65;4;59;705.9243933;1889.821762;79.6455991;2.677088056;0.916735631;110;179.0651642;0;0;0;0;0;0;5;51.29457646;126.9601203
CID=-1553613720;27;67.5;109.334516;4;61.5;12.3;1.729228692;145.9744296;33.51230353;289.9568714;439.1837658;417.4809759;29401.764;3.28598064;0.054302268;3.832657508;109.334512;419.0417385;27;67.5;4;61.5;705.9243933;2000.873581;81.8423114;2.834402098;0.916911883;110;181.1696503;0;0;0;0;0;0;5;56.45749504;126.9601896
CID=-1553613879;27;69.99;111.0421477;4;63.99;12.798;1.729228692;145.9744296;33.51230353;294.0740389;440.3117536;417.4809759;29616.04629;3.255456649;0.056891562;3.617958048;111.0421758;401.7459336;27;69.99;4;63.99;705.9243933;2116.351904;84.17930117;2.997986645;0.917130516;110;183.9554227;0;0;0;0;0;0;5;63.28807719;126.9601712
CID=-1553614154;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553614057;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412141;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412044;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412079;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412238;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412017;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411920;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411955;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412114;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412389;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746412292;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718265;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718234;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718203;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718172;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718141;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718110;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718079;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718048;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489718513;30;45;30.73470533;4;39;7.8;1.728317136;145.3777326;36.59773511;254.9186936;427.6403071;419.0371201;20243.09925;1.881963076;0.015350714;10.04938491;30.73469885;308.8648188;30;45;4;39;770.1963031;1159.924238;55.79079432;1.506011174;0.829318482;110;56.3071303;0;0;0;0;0;0;5;17.2284525;35.2367896
CID=-1489718482;30;47.5;41.45567704;4;41.5;8.3;1.728317136;145.3777326;36.59773511;258.6549528;428.984935;419.0371201;21988.97604;2.191003758;0.019432237;8.476475099;41.45566725;351.3979312;30;47.5;4;41.5;770.1963031;1237.023721;59.40459451;1.606114852;0.862811552;110;73.00014702;0;0;0;0;0;0;5;17.36261105;49.48669903
CID=-1682516500;30;50;49.89089669;4;44;8.8;1.728317136;145.3777326;36.59773511;262.4250186;430.3046627;419.0371201;23133.21474;2.394267742;0.022912107;7.515826277;49.89089539;374.9713025;30;50;4;44;770.1963031;1317.90549;62.43553045;1.711129338;0.880209145;110;86.11745721;0;0;0;0;0;0;5;20.75803746;59.60184976
CID=-1682516469;30;52.5;58.97348462;4;46.5;9.3;1.728317136;145.3777326;36.59773511;266.2308322;431.599716;419.0371201;24232.5716;2.609935796;0.026812718;6.76260713;58.97349837;398.8146006;30;52.5;4;46.5;770.1963031;1402.693214;65.34498919;1.8212152;0.893074193;110;100.3286867;0;0;0;0;0;0;5;24.52861946;70.45510635
CID=-1682516438;30;55;68.74986682;4;49;9.8;1.728317136;145.3777326;36.59773511;270.0745452;432.8703425;419.0371201;25250.83113;2.825137811;0.031185551;6.121318705;68.74985977;420.8398026;30;55;4;49;770.1963031;1491.514087;68.24830055;1.936537582;0.902315268;110;115.7628703;0;0;0;0;0;0;5;28.20909217;82.26345837
CID=-1682516407;30;57.5;79.2997585;4;51.5;10.3;1.728317136;145.3777326;36.59773511;273.9585546;434.1167963;419.0371201;26230.89077;3.031617878;0.036102123;5.54633072;79.299774;439.8227726;30;57.5;4;51.5;770.1963031;1584.499235;71.22531034;2.057266737;0.908764759;110;132.5794608;0;0;0;0;0;0;5;32.02070375;95.05944342
CID=-1682516376;30;60;87.29640377;4;54;10.8;1.728317136;145.3777326;36.59773511;277.8855466;435.3393437;419.0371201;26928.85172;3.166323495;0.040287908;5.119701473;87.29640697;446.9315434;30;60;4;54;770.1963031;1681.784218;73.89489408;2.183578669;0.91203386;110;145.4257067;0;0;0;0;0;0;5;36.11559781;104.3566724
CID=-1682516345;30;62.5;99.27396365;4;56.5;11.3;1.728317136;145.3777326;36.59773511;281.8585511;436.5382661;419.0371201;27837.32885;3.378832864;0.046359583;4.668933132;99.2739549;463.5034572;30;62.5;4;56.5;770.1963031;1783.509619;76.88738305;2.315655908;0.915240391;110;164.7995122;0;0;0;0;0;0;5;41.244851;118.6170012
CID=-1682516314;30;65;107.0505096;4;59;11.8;1.728317136;145.3777326;36.59773511;285.8810109;437.7138627;419.0371201;28402.03799;3.496263396;0.051041586;4.348870805;107.0505083;465.5488304;30;65;4;59;770.1963031;1889.821762;79.46451145;2.453688435;0.916593199;110;177.4466805;0;0;0;0;0;0;5;47.32170432;126.9601113
CID=-1682516283;30;67.5;108.4145465;4;61.5;12.3;1.728317136;145.3777326;36.59773511;289.9568714;438.8664545;419.0371201;28592.09897;3.473639714;0.053247098;4.135777065;108.4145182;448.378278;30;67.5;4;61.5;770.1963031;2000.873581;81.5995475;2.597874819;0.916787269;110;179.6696188;0;0;0;0;0;0;5;52.77770808;126.9601593
CID=-1682516748;30;69.99;109.9059046;4;63.99;12.798;1.728317136;145.3777326;36.59773511;294.0740389;439.9919137;419.0371201;28820.06783;3.437215161;0.055672101;3.908116388;109.9058868;429.5249972;30;69.99;4;63.99;770.1963031;2116.351904;83.89477083;2.747808442;0.916986831;110;182.1015457;0;0;0;0;0;0;5;58.74301525;126.9602011
CID=-1682516717;-18;-5;11.48189915;4;-11;0;1.75236476;147.8756507;7.216881745;185.380063;401.7246444;391.0779783;23679.93865;0.493603227;0.007189456;8.8428894;11.48189808;101.5331548;-18;-5;4;-11;144.6003673;243.3423699;12.68831639;1.682861354;0.712480772;110;24.48478615;0;0;0;0;0;0;5;4.549805177;11.5167338
CID=126003153;-18;-2.5;14.57521638;4;-8.5;0;1.75236476;147.8756507;7.216881745;188.6759598;403.6804776;391.0779783;25372.70452;0.564160312;0.008089899;7.834339855;14.57521476;114.1871859;-18;-2.5;4;-8.5;144.6003673;267.1911221;16.31066718;1.847790065;0.738326452;110;29.99316595;0;0;0;0;0;0;5;5.576968412;14.6204337
CID=126003184;-18;0;18.12322826;4;-6;0;1.75236476;147.8756507;7.216881745;191.9872538;405.6070518;391.0779783;26944.02828;0.6334995;0.009174093;6.959235034;18.12323823;126.1238744;-18;0;4;-6;144.6003673;292.8031823;20.04987083;2.024913131;0.764032699;110;36.03957238;0;0;0;0;0;0;5;6.789260218;18.18018287
CID=126003215;-18;2.5;21.27836573;4;-3.5;0;1.75236476;147.8756507;7.216881745;195.3144074;407.5045206;391.0779783;28159.38831;0.685819928;0.010205245;6.309625135;21.27837316;134.2585581;-18;2.5;4;-3.5;144.6003673;320.2634909;23.32274799;2.214817963;0.783820268;110;41.24560778;0;0;0;0;0;0;5;7.85110345;21.34583941
CID=126003246;-18;5;25.6897692;4;-1;0;1.75236476;147.8756507;7.216881745;198.6579082;409.3730505;391.0779783;29597.85943;0.7528038;0.011641638;5.638608502;25.68977077;144.8545599;-18;5;4;-1;144.6003673;349.6586079;27.28691651;2.41810318;0.807350022;110;48.34528712;0;0;0;0;0;0;5;9.55881881;25.77082925
CID=126003277;-18;7.5;30.54631364;4;1.5;0.3;1.75236476;147.8756507;7.216881745;202.0182716;411.2128191;391.0779783;30950.42899;0.818407927;0.013270298;5.065357296;30.54630772;154.7279627;-18;7.5;4;1.5;144.6003673;381.0766891;31.30057028;2.635378432;0.828580904;110;56.01180633;0;0;0;0;0;0;5;11.09697043;30.64404903
CID=126003308;-18;10;35.84281212;4;4;0.8;1.75236476;147.8756507;7.216881745;205.3960427;413.0240134;391.0779783;32182.1904;0.882619497;0.015098104;4.572368656;35.84280028;163.8864966;-18;10;4;4;144.6003673;414.6074674;35.35530251;2.867264276;0.847200783;110;64.27933278;0;0;0;0;0;0;5;13.09163057;35.95713967
CID=126003339;-18;12.5;39.81663123;4;6.5;1.3;1.75236476;147.8756507;7.216881745;208.7917993;414.8068292;391.0779783;32983.5554;0.930400542;0.016595142;4.25950456;39.81664001;169.5991597;-18;12.5;4;6.5;144.6003673;450.3422403;38.27381464;3.114392092;0.858635586;110;70.45494839;0;0;0;0;0;0;5;15.26239065;39.94001937
CID=126003370;-18;15;45.30967781;4;9;1.8;1.75236476;147.8756507;7.216881745;212.2061546;416.5614693;391.0779783;34130.99796;0.992254571;0.018627772;3.917183444;45.30969437;177.4863846;-18;15;4;9;144.6003673;488.3738644;41.86070685;3.377404039;0.871545328;110;78.98723831;0;0;0;0;0;0;5;17.7058819;45.44839036
CID=126002905;-18;17.5;50.50358464;4;11.5;2.3;1.75236476;147.8756507;7.216881745;215.6397604;418.2881493;391.0779783;35112.72091;1.053484951;0.020648949;3.659571497;50.50359651;184.8215223;-18;17.5;4;11.5;144.6003673;528.7967575;44.8561376;3.656953074;0.881243791;110;87.07270018;0;0;0;0;0;0;5;20.34193842;50.6551507
CID=126002936;-18;20;51.50311625;4;14;2.8;1.75236476;147.8756507;7.216881745;219.0933108;419.9870738;391.0779783;35352.5986;1.065184556;0.021388997;3.556978569;51.50309682;183.1954116;-18;20;4;14;144.6003673;571.706909;46.03651639;3.953703022;0.882874189;110;88.63194898;0;0;0;0;0;0;5;23.37875038;51.64444472
CID=-1844656970;-18;22.5;51.38212357;4;16.5;3.3;1.75236476;147.8756507;7.216881745;222.5675461;421.6584674;391.0779783;35417.04294;1.049042664;0.021789778;3.440392209;51.38211632;176.7746327;-18;22.5;4;16.5;144.6003673;617.2018999;47.43264592;4.268328716;0.882680551;110;88.44315094;0;0;0;0;0;0;5;26.56513326;51.50683206
CID=-1844656939;-18;25;51.45931798;4;19;3.8;1.75236476;147.8756507;7.216881745;226.0632575;423.3025543;391.0779783;35483.84345;1.047294034;0.022277575;3.358360513;51.45931532;172.8189326;-18;25;4;19;144.6003673;665.3809326;48.43881006;4.601516201;0.882804229;110;88.56362296;0;0;0;0;0;0;4.869921158;30.96676049;51.56229566
CID=-1844656908;-18;27.5;51.79063518;4;21.5;4.3;1.75236476;147.8756507;7.216881745;229.5812925;424.9195628;391.0779783;35673.62153;1.031062213;0.022877754;3.215120591;51.7906329;166.5131303;-18;27.5;4;21.5;144.6003673;716.3448726;50.33523607;4.953963024;0.883330388;110;89.08074146;0;0;0;0;0;0;4.84255169;35.6287136;51.87185087
CID=-1844656877;-18;30;51.83871657;4;24;4.8;1.75236476;147.8756507;7.216881745;233.1225601;426.5097245;391.0779783;35851.45425;1.000110299;0.023407702;3.047391872;51.83870248;157.9728406;-18;30;4;24;144.6003673;770.1963031;52.69935799;5.326378609;0.883406105;110;89.15577965;0;0;0;0;0;0;5;40.96372143;51.89336479
CID=-1844656846;-18;32.5;51.37359063;4;26.5;5.3;1.75236476;147.8756507;7.216881745;236.6880382;428.0732743;391.0779783;36005.3158;0.967123733;0.023779578;2.906438282;51.37359223;149.3141751;-18;32.5;4;26.5;144.6003673;827.0395933;54.79219908;5.719484736;0.882666869;110;88.42984922;0;0;0;0;0;0;10;48.29975797;51.38903703
CID=-1844656815;-18;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844656784;-18;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844656753;-18;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844657218;-18;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844657187;-18;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667685;-18;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667654;-18;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667623;-18;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667592;-18;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667561;-18;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667530;-18;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667499;-18;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667468;-18;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667933;-18;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521667902;-18;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714465920;-15;-5;0;4;-10;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714465889;-15;-2.5;11.77816825;4;-8.5;0;1.749912208;148.1061964;8.127938633;188.6759598;402.9994448;392.9623045;23114.83182;0.531334472;0.007311438;9.215728965;11.77816509;108.5443772;-15;-2.5;4;-8.5;163.9400843;267.1911221;14.45623852;1.629809594;0.715107691;110;25.02430153;0;0;0;0;0;0;5;4.929231913;11.81258501
CID=-1714465858;-15;0;15.09203557;4;-6;0;1.749912208;148.1061964;8.127938633;191.9872538;404.9188297;392.9623045;24835.5575;0.609059709;0.008282637;8.110624206;15.09203271;122.4058058;-15;0;4;-6;163.9400843;292.8031823;18.11086746;1.786037769;0.742319284;110;30.88963462;0;0;0;0;0;0;5;5.777572772;15.13884191
CID=-1714465827;-15;2.5;18.82486572;4;-3.5;0;1.749912208;148.1061964;8.127938633;195.3144074;406.8091797;392.9623045;26408.91065;0.685562438;0.009432848;7.197923557;18.82486987;135.4999743;-15;2.5;4;-3.5;163.9400843;320.2634909;21.74885432;1.95353987;0.768667983;110;37.20908298;0;0;0;0;0;0;5;6.917223174;18.88470312
CID=-1714465796;-15;5;23.03970216;4;-1;0;1.749912208;148.1061964;8.127938633;198.6579082;408.6706572;392.9623045;27882.34795;0.76074867;0.010778211;6.415744704;23.03969654;147.8168111;-15;5;4;-1;163.9400843;349.6586079;25.47532852;2.132843895;0.793753207;110;44.10085788;0;0;0;0;0;0;5;8.309475972;23.1137234
CID=-1714465765;-15;7.5;26.69013716;4;1.5;0.3;1.749912208;148.1061964;8.127938633;202.0182716;410.5034357;392.9623045;29022.22791;0.816832773;0.012020865;5.843706605;26.69013941;155.969344;-15;7.5;4;1.5;163.9400843;381.0766891;28.68597659;2.324487576;0.812093013;110;49.93451594;0;0;0;0;0;0;5;9.766861571;26.77517874
CID=-1714465734;-15;10;31.90191614;4;4;0.8;1.749912208;148.1061964;8.127938633;205.3960427;412.3076984;392.9623045;30407.6825;0.889338448;0.013777311;5.228837153;31.90190921;166.8098881;-15;10;4;4;163.9400843;414.6074674;32.70144863;2.529018264;0.833757463;110;58.13433599;0;0;0;0;0;0;5;11.76992841;32.00308191
CID=-1714465703;-15;12.5;37.42719354;4;6.5;1.3;1.749912208;148.1061964;8.127938633;208.7917993;414.083637;392.9623045;31651.02603;0.960413355;0.015701507;4.725972754;37.42717576;176.8798129;-15;12.5;4;6.5;163.9400843;450.3422403;36.57738149;2.746992856;0.851995284;110;66.74298744;0;0;0;0;0;0;5;13.60100439;37.54692314
CID=-1714466168;-15;15;41.83674373;4;9;1.8;1.749912208;148.1061964;8.127938633;212.2061546;415.8314506;392.9623045;32499.44692;1.012423446;0.017359692;4.374186504;41.83675388;183.0017642;-15;15;4;9;163.9400843;488.3738644;39.67718087;2.978977756;0.863741047;110;73.59193083;0;0;0;0;0;0;5;15.85076667;41.96732653
CID=-1714466137;-15;17.5;47.69114254;4;11.5;2.3;1.749912208;148.1061964;8.127938633;215.6397604;417.5513449;392.9623045;33546.69732;1.081016484;0.019541784;4.019373372;47.69116362;191.6885931;-15;17.5;4;11.5;163.9400843;528.7967575;43.2035922;3.225548894;0.876261637;110;82.6913146;0;0;0;0;0;0;5;18.34124084;47.83862948
CID=94053733;-15;20;53.432659;4;14;2.8;1.749912208;148.1061964;8.127938633;219.0933108;419.2435367;392.9623045;34593.72818;1.148048042;0.021778748;3.735729702;53.4326554;199.6099578;-15;20;4;14;163.9400843;571.706909;46.35736481;3.487291785;0.885830227;110;91.64568848;0;0;0;0;0;0;5;21.16909608;53.59478746
CID=94053764;-15;22.5;58.27508418;4;16.5;3.3;1.749912208;148.1061964;8.127938633;222.5675461;420.9082324;392.9623045;35393.31384;1.201959337;0.023815299;3.514495075;58.27510541;204.807571;-15;22.5;4;16.5;163.9400843;617.2018999;49.03680722;3.764801651;0.892253323;110;99.23175441;0;0;0;0;0;0;5;24.05851157;58.44702676
CID=94053795;-15;25;58.64818304;4;19;3.8;1.749912208;148.1061964;8.127938633;226.0632575;422.5456569;392.9623045;35516.31327;1.201277792;0.024439412;3.418557038;58.64817125;200.4921186;-15;25;4;19;163.9400843;665.3809326;50.19747063;4.058683607;0.892694879;110;99.81761919;0;0;0;0;0;0;5;27.84022264;58.80299691
CID=94053826;-15;27.5;58.4397585;4;21.5;4.3;1.749912208;148.1061964;8.127938633;229.5812925;424.1560347;392.9623045;35536.66844;1.183309239;0.024894155;3.308197013;58.43976654;193.3302611;-15;27.5;4;21.5;163.9400843;716.3448726;51.59504303;4.369552912;0.892449088;110;99.49031331;0;0;0;0;0;0;5;31.35461076;58.57586477
CID=94053857;-15;30;57.83160114;4;24;4.8;1.749912208;148.1061964;8.127938633;233.1225601;425.7395938;392.9623045;35549.46471;1.164682384;0.025232415;3.219044657;57.83160982;186.1625346;-15;30;4;24;163.9400843;770.1963031;52.76020885;4.698035301;0.891719108;110;98.53555905;0;0;0;0;0;0;5;36.42198414;57.93918715
CID=94053888;-15;32.5;58.30967984;4;26.5;5.3;1.749912208;148.1061964;8.127938633;236.6880382;427.2965655;392.9623045;35752.37322;1.14622602;0.025979579;3.071971187;58.30967136;179.1256303;-15;32.5;4;26.5;163.9400843;827.0395933;54.81597603;5.044767404;0.892294533;110;99.28602815;0;0;0;0;0;0;5;41.49580222;58.39417169
CID=94053919;-15;35;58.8985203;4;29;5.8;1.749912208;148.1061964;8.127938633;240.2787811;428.8271845;392.9623045;35981.29439;1.127807831;0.026806746;2.923633543;58.89851478;172.1976735;-15;35;4;29;163.9400843;886.9809836;57.01408819;5.410397266;0.892987236;110;100.2108782;0;0;0;0;0;0;5;48.03434678;58.95311413
CID=94053950;-15;37.5;56.57876972;4;31.5;6.3;1.749912208;148.1061964;8.127938633;243.8959281;430.3316884;392.9623045;35987.71889;1.073314145;0.026584968;2.827828392;56.57876937;159.9950504;-15;37.5;4;31.5;163.9400843;950.1286888;58.45447948;5.795584973;0.89015377;110;96.57044608;0;0;0;0;0;0;10;55.38153093;56.58478599
CID=94053485;-15;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94053516;-15;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606390;-15;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606359;-15;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606328;-15;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606297;-15;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606266;-15;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606235;-15;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606204;-15;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606173;-15;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606638;-15;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876606607;-15;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553617105;-15;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553617074;-12;-5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553617043;-12;-2.5;0;4;-7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
