PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1553617012;-12;0;12.36434583;4;-6;0;1.747637729;148.2918459;9.127317106;191.9872538;404.2822725;394.8346401;22715.22998;0.580338468;0.007508923;9.520935981;12.36434544;117.7201414;-12;0;4;-6;185.2441558;292.8031823;16.49385883;1.580633845;0.720207613;110;26.08370011;0;0;0;0;0;0;5;5.45377871;12.39907229
CID=-1553616981;-12;2.5;15.59179331;4;-3.5;0;1.747637729;148.2918459;9.127317106;195.3144074;406.1660193;394.8346401;24305.89204;0.655497012;0.008475486;8.388063286;15.59178943;130.7849165;-12;2.5;4;-3.5;185.2441558;320.2634909;19.97026573;1.728872306;0.746096826;110;31.75093686;0;0;0;0;0;0;5;5.943935071;15.64027501
CID=-1553616950;-12;5;19.48339507;4;-1;0;1.747637729;148.2918459;9.127317106;198.6579082;408.0209547;394.8346401;25870.65494;0.739749708;0.00968551;7.448481575;19.48339116;145.1216801;-12;5;4;-1;185.2441558;349.6586079;23.47443476;1.887555407;0.772893061;110;38.30018904;0;0;0;0;0;0;5;7.329834137;19.54446824
CID=-1553616919;-12;7.5;23.89979161;4;1.5;0.3;1.747637729;148.2918459;9.127317106;202.0182716;409.8472485;394.8346401;27338.93951;0.822470621;0.011106419;6.635446684;23.89979244;158.5857985;-12;7.5;4;1.5;185.2441558;381.0766891;27.09439079;2.057159036;0.798337047;110;45.48452064;0;0;0;0;0;0;5;8.564914349;23.97685129
CID=-1553616888;-12;10;27.71739799;4;4;0.8;1.747637729;148.2918459;9.127317106;205.3960427;411.6450801;394.8346401;28465.88088;0.883781718;0.012416203;6.040335581;27.7173953;167.4223691;-12;10;4;4;185.2441558;414.6074674;30.22875413;2.238167598;0.816755742;110;51.56036647;0;0;0;0;0;0;5;9.993038834;27.80646512
CID=-1553617353;-12;12.5;33.12446567;4;6.5;1.3;1.747637729;148.2918459;9.127317106;208.7917993;413.4146376;394.8346401;29822.73378;0.96364985;0.014255443;5.412316532;33.12447722;179.2801557;-12;12.5;4;6.5;185.2441558;450.3422403;34.06557201;2.431073943;0.838174159;110;60.04412792;0;0;0;0;0;0;5;12.13908469;33.22991984
CID=-1553617322;-12;15;38.97658522;4;9;1.8;1.747637729;148.2918459;9.127317106;212.2061546;415.1561167;394.8346401;31087.07251;1.041851634;0.016307326;4.881693092;38.97659734;190.271786;-12;15;4;9;185.2441558;488.3738644;37.88958749;2.636379335;0.85637847;110;69.15028242;0;0;0;0;0;0;5;14.03038393;39.10194302
CID=-1746415340;-12;17.5;45.36242658;4;11.5;2.3;1.747637729;148.2918459;9.127317106;215.6397604;416.8697193;394.8346401;32252.85175;1.118345844;0.018610645;4.417794134;45.3624236;200.4018489;-12;17.5;4;11.5;185.2441558;528.7967575;41.79014483;2.85459347;0.871655068;110;79.06920394;0;0;0;0;0;0;5;16.41213951;45.50790541
CID=-1746415309;-12;20;50.00672766;4;14;2.8;1.747637729;148.2918459;9.127317106;219.0933108;418.5556531;394.8346401;32994.74177;1.174058986;0.020455053;4.126057936;50.00673528;206.330687;-12;20;4;14;185.2441558;571.706909;44.57971123;3.086234524;0.880406855;110;86.29802626;0;0;0;0;0;0;5;19.0319769;50.16237968
CID=-1746415278;-12;22.5;56.61089058;4;16.5;3.3;1.747637729;148.2918459;9.127317106;222.5675461;420.2141361;394.8346401;34073.15235;1.248036427;0.023014985;3.797778819;56.610882;214.9956086;-12;22.5;4;16.5;185.2441558;617.2018999;48.07150048;3.331829267;0.890194954;110;96.62078661;0;0;0;0;0;0;5;21.85382411;56.78554921
CID=-1746415247;-12;25;62.80158707;4;19;3.8;1.747637729;148.2918459;9.127317106;226.0632575;421.8453762;394.8346401;35009.56869;1.320468535;0.025548159;3.5485931;62.80159322;222.8573004;-12;25;4;19;185.2441558;665.3809326;51.01742678;3.591913222;0.897160829;110;106.3545647;0;0;0;0;0;0;5;24.92719577;62.99191065
CID=-1746415216;-12;27.5;65.48499163;4;21.5;4.3;1.747637729;148.2918459;9.127317106;229.5812925;423.4495985;394.8346401;35446.70654;1.351281994;0.027002839;3.410000006;65.48500667;223.3038731;-12;27.5;4;21.5;185.2441558;716.3448726;52.74612771;3.867030889;0.899649808;110;110.5921141;0;0;0;0;0;0;5;28.62056614;65.67023999
CID=-1746415185;-12;30;65.77230027;4;24;4.8;1.747637729;148.2918459;9.127317106;233.1225601;425.0270275;394.8346401;35540.29749;1.348902873;0.027693825;3.316500651;65.77230411;218.1338894;-12;30;4;24;185.2441558;770.1963031;53.9398659;4.157736041;0.899899664;110;111.0464662;0;0;0;0;0;0;4.888338952;32.30851563;65.94045999
CID=-1746415154;-12;32.5;65.65569406;4;26.5;5.3;1.747637729;148.2918459;9.127317106;236.6880382;426.5778912;394.8346401;35587.00258;1.329771041;0.028276835;3.203053816;65.6557097;210.2987715;-12;32.5;4;26.5;185.2441558;827.0395933;55.45011599;4.464592093;0.899798637;110;110.8620603;0;0;0;0;0;0;5;36.61259499;65.80163928
CID=-1746415123;-12;35;65.52282772;4;29;5.8;1.747637729;148.2918459;9.127317106;240.2787811;428.1024207;394.8346401;35680.65779;1.309107873;0.028885546;3.087936503;65.5228149;202.3302919;-12;35;4;29;185.2441558;886.9809836;57.05301856;4.788172559;0.899682866;110;110.6518994;0;0;0;0;0;0;5;42.40283896;65.63900856
CID=-1746415588;-12;37.5;66.01915227;4;31.5;6.3;1.747637729;148.2918459;9.127317106;243.8959281;429.6008507;394.8346401;35871.66431;1.28831529;0.029762239;2.945457886;66.01915835;194.4566506;-12;37.5;4;31.5;185.2441558;950.1286888;59.13976078;5.129061614;0.900111895;110;111.4369606;0;0;0;0;0;0;5;47.98751379;66.10976352
CID=-1746415557;-12;40;66.04815866;4;34;6.8;1.747637729;148.2918459;9.127317106;247.5407141;431.073419;394.8346401;36027.84146;1.266259081;0.030509753;2.823882751;66.04816414;186.5122715;-12;40;4;34;185.2441558;1016.593022;61.01188847;5.487854759;0.900136685;110;111.4828506;0;0;0;0;0;0;4.777575693;55.86850914;66.09931267
CID=-1489717244;-12;42.5;63.95610834;4;36.5;7.3;1.747637729;148.2918459;9.127317106;251.2144813;432.5203673;394.8346401;36100.61052;1.206283159;0.030473088;2.708835522;63.95610862;173.2465789;-12;42.5;4;36.5;185.2441558;1086.486544;62.84332367;5.865159628;0.898266976;110;108.1763625;0;0;0;0;0;0;10;63.13873312;63.96021575
CID=-1489717147;-12;45;0;4;39;7.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489717050;-12;47.5;0;4;41.5;8.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489717209;-12;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489717120;-12;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489717023;-12;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489716926;-12;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489717085;-12;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489717492;-12;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489717395;-12;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682515479;-12;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682515382;-12;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682515285;-9;-5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682515444;-9;-2.5;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682515355;-9;0;0;4;-4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682515258;-9;2.5;10.34842077;4;-3.5;0;1.745529102;148.4312465;10.22117509;195.3144074;405.5712086;396.6937815;20990.59187;0.555037855;0.007069062;10.80099154;10.34841805;111.7731758;-9;2.5;4;-3.5;208.6447812;320.2634909;16.40246981;1.534970053;0.702115819;110;22.39344873;0;0;0;0;0;0;5;5.87764354;10.37088699
CID=-1682515161;-9;5;16.04078019;4;-1;0;1.745529102;148.4312465;10.22117509;198.6579082;407.4200773;396.6937815;23768.22703;0.703229546;0.008659412;8.681917783;16.04077356;139.2646772;-9;5;4;-1;208.6447812;349.6586079;21.84188467;1.675855998;0.749422054;110;32.52030536;0;0;0;0;0;0;5;5.967227615;16.09140106
CID=-1682515320;-9;7.5;20.1231182;4;1.5;0.3;1.745529102;148.4312465;10.22117509;202.0182716;409.2403572;396.6937815;25342.11575;0.795788078;0.009938772;7.698626907;20.12312739;154.92045;-9;7.5;4;1.5;208.6447812;381.0766891;25.27071256;1.826437675;0.776884623;110;39.35452974;0;0;0;0;0;0;5;7.354923751;20.18727998
CID=-1682515727;-9;10;24.74980764;4;4;0.8;1.745529102;148.4312465;10.22117509;205.3960427;411.0322242;396.6937815;26808.00557;0.886680181;0.011439104;6.853381061;24.74981504;169.6199137;-9;10;4;4;208.6447812;414.6074674;28.79798646;1.987145162;0.802703658;110;46.84599759;0;0;0;0;0;0;5;8.922241077;24.82934315
CID=-1682515630;-9;12.5;29.27142075;4;6.5;1.3;1.745529102;148.4312465;10.22117509;208.7917993;412.7958631;396.6937815;28044.08444;0.963779942;0.012975745;6.186790771;29.27142168;181.0961615;-9;12.5;4;6.5;208.6447812;450.3422403;32.10708773;2.15841603;0.823429387;110;54.0098822;0;0;0;0;0;0;5;10.53214879;29.36558795
CID=126004174;-9;15;34.30442608;4;9;1.8;1.745529102;148.4312465;10.22117509;212.2061546;414.5314662;396.6937815;29251.25869;1.041236225;0.014731477;5.599720988;34.3044235;192.0952002;-9;15;4;9;208.6447812;488.3738644;35.50782279;2.340695328;0.842222249;110;61.88411592;0;0;0;0;0;0;5;12.31020252;34.41494981
CID=126004271;-9;17.5;40.58930533;4;11.5;2.3;1.745529102;148.4312465;10.22117509;215.6397604;416.2392322;396.6937815;30560.04346;1.127179058;0.016946332;5.027933211;40.58930227;204.0803009;-9;17.5;4;11.5;208.6447812;528.7967575;39.36637413;2.534435583;0.860640889;110;71.65481618;0;0;0;0;0;0;5;14.75580215;40.71912193
CID=126004368;-9;20;47.20004514;4;14;2.8;1.745529102;148.4312465;10.22117509;219.0933108;417.9193654;396.6937815;31728.08558;1.211427312;0.019356479;4.558260269;47.20003865;215.1500608;-9;20;4;14;208.6447812;571.706909;43.08625116;2.740096857;0.875328132;110;81.92703618;0;0;0;0;0;0;5;16.99780688;47.35181518
CID=126004209;-9;22.5;52.49172555;4;16.5;3.3;1.745529102;148.4312465;10.22117509;222.5675461;419.5720752;396.6937815;32535.7583;1.273464345;0.021443904;4.22435142;52.49173905;221.7435524;-9;22.5;4;16.5;208.6447812;617.2018999;46.11213475;2.958146839;0.88441939;110;90.17548398;0;0;0;0;0;0;5;19.67736869;52.65662182
CID=126004298;-9;25;59.28095152;4;19;3.8;1.745529102;148.4312465;10.22117509;226.0632575;421.1975755;396.6937815;33486.49411;1.352931177;0.024112839;3.89419283;59.28092566;230.8513557;-9;25;4;19;208.6447812;665.3809326;49.45786779;3.189060991;0.893427793;110;100.8117825;0;0;0;0;0;0;5;22.53078299;59.46562573
CID=126004395;-9;27.5;66.2202635;4;21.5;4.3;1.745529102;148.4312465;10.22117509;229.5812925;422.7960907;396.6937815;34507.87046;1.432171322;0.026949261;3.614204575;66.22030087;239.3337144;-9;27.5;4;21.5;208.6447812;716.3448726;52.6273482;3.433322744;0.900283168;110;111.7552141;0;0;0;0;0;0;5;25.75662649;66.42359836
CID=126004492;-9;30;73.11249557;4;24;4.8;1.745529102;148.4312465;10.22117509;233.1225601;424.3678306;396.6937815;35392.93233;1.510459174;0.02989711;3.379282024;73.11246896;247.0676521;-9;30;4;24;208.6447812;770.1963031;55.55598022;3.691423762;0.905340194;110;122.6974181;0;0;0;0;0;0;5;29.17584617;73.33328275
CID=126004333;-9;32.5;73.51224756;4;26.5;5.3;1.745529102;148.4312465;10.22117509;236.6880382;425.9130252;396.6937815;35504.50616;1.51399501;0.030703558;3.29534056;73.51224935;242.2478969;-9;32.5;4;26.5;208.6447812;827.0395933;56.64646192;3.963864271;0.905590051;110;123.334292;0;0;0;0;0;0;5;33.42503103;73.71369086
CID=126003926;-9;35;73.17414116;4;29;5.8;1.745529102;148.4312465;10.22117509;240.2787811;427.4319024;396.6937815;35541.42814;1.490986893;0.03128708;3.187091719;73.17414625;233.2127155;-9;35;4;29;208.6447812;886.9809836;58.1016541;4.251153461;0.905379022;110;122.7956585;0;0;0;0;0;0;5;37.45226125;73.35364809
CID=126004023;-9;37.5;73.23419382;4;31.5;6.3;1.745529102;148.4312465;10.22117509;243.8959281;428.9246937;396.6937815;35591.13446;1.488426421;0.032049789;3.105494168;73.2341939;227.4283621;-9;37.5;4;31.5;208.6447812;950.1286888;59.259107;4.55380999;0.905416726;110;122.8913086;0;0;0;0;0;0;4.872355689;42.91421122;73.38655555
CID=-1844655949;-9;40;73.92341516;4;34;6.8;1.745529102;148.4312465;10.22117509;247.5407141;430.3916338;396.6937815;35789.50751;1.466735686;0.033092336;2.959389344;73.92340152;218.7681267;-9;40;4;34;208.6447812;1016.593022;61.38008603;4.87236257;0.905842573;110;123.9895233;0;0;0;0;0;0;5;49.01075409;74.04860441
CID=-1844655852;-9;42.5;74.42086254;4;36.5;7.3;1.745529102;148.4312465;10.22117509;251.2144813;431.8329615;396.6937815;35970.20578;1.443386744;0.034119949;2.821559531;74.42086236;209.9828935;-9;42.5;4;36.5;208.6447812;1086.486544;63.49265521;5.207350685;0.906142196;110;124.7826256;0;0;0;0;0;0;5;55.12638987;74.51781969
CID=-1844655755;-9;45;74.47732606;4;39;7.8;1.745529102;148.4312465;10.22117509;254.9186936;433.2489195;396.6937815;35552.81189;1.015543463;0.031284387;2.214909846;65.00434497;143.9787637;-9;45;4;39;208.6447812;1159.924238;74.78024331;5.559325433;0.899224825;98.35299141;109.8322485;0;0;0;0;0;0;10;64.48218811;74.52755288
CID=-1844655914;-9;47.5;70.78236223;4;41.5;8.3;1.745529102;148.4312465;10.22117509;258.6549528;434.6397557;396.6937815;36119.6991;1.308192264;0.034477652;2.551398558;70.77738888;180.5813279;-9;47.5;4;41.5;208.6447812;1237.023721;67.9308983;5.92885053;0.90379179;109.5195683;118.9821797;0;0;0;0;0;0;10;71.7723409;70.77738746
CID=-1844655825;-9;50;0;4;44;8.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844655728;-9;52.5;0;4;46.5;9.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844655631;-9;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844655790;-9;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844656197;-9;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844656100;-9;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666664;-9;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666567;-9;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666470;-9;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666629;-6;-5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666540;-6;-2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666443;-6;0;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666346;-6;2.5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666505;-6;5;0;4;-1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521666912;-6;7.5;16.41008116;4;1.5;0.3;1.743574594;148.5230335;11.41599598;202.0182716;408.6790634;398.5385016;23226.73905;0.752530301;0.008826322;9.011989603;16.41007529;147.8874279;-6;7.5;4;1.5;234.2778819;381.0766891;23.68271253;1.626601223;0.752109433;110;33.15013597;0;0;0;0;0;0;5;6.453013567;16.46011667
CID=-1521666815;-6;10;20.75204565;4;4;0.8;1.743574594;148.5230335;11.41599598;205.3960427;410.4653997;398.5385016;24823.3556;0.853733207;0.010195022;7.945825681;20.75204485;164.8921309;-6;10;4;4;234.2778819;414.6074674;27.13843065;1.769725183;0.780703091;110;40.38599381;0;0;0;0;0;0;5;7.669641982;20.81778638
CID=-1714464899;-6;12.5;25.58512096;4;6.5;1.3;1.743574594;148.5230335;11.41599598;208.7917993;412.2235501;398.5385016;26291.41781;0.953367135;0.011775235;7.070449264;25.58511676;180.89827;-6;12.5;4;6.5;234.2778819;450.3422403;30.5735892;1.922256752;0.806841941;110;48.1786597;0;0;0;0;0;0;5;9.21763798;25.66736962
CID=-1714464802;-6;15;30.98923648;4;9;1.8;1.743574594;148.5230335;11.41599598;212.2061546;413.9537038;398.5385016;27668.90256;1.051090908;0.013596489;6.320008318;30.98923702;195.8522358;-6;15;4;9;234.2778819;488.3738644;34.08750725;2.084592282;0.830305592;110;56.70595865;0;0;0;0;0;0;5;10.72857845;31.09104883
CID=-1714464705;-6;17.5;35.53077345;4;11.5;2.3;1.743574594;148.5230335;11.41599598;215.6397604;415.6560564;398.5385016;28711.91261;1.122115131;0.015232814;5.77621688;35.53077198;205.2334449;-6;17.5;4;11.5;234.2778819;528.7967575;37.10249322;2.257134789;0.846217438;110;63.79379658;0;0;0;0;0;0;5;12.81403909;35.64492789
CID=-1714464864;-6;20;42.04693007;4;14;2.8;1.743574594;148.5230335;11.41599598;219.0933108;417.3308092;398.5385016;29988.67048;1.216352413;0.01755194;5.191073193;42.0469107;218.268591;-6;20;4;14;234.2778819;571.706909;40.81572957;2.440293998;0.864247154;110;73.91828982;0;0;0;0;0;0;5;15.1568628;42.18205604
CID=-1714464775;-6;22.5;48.99893644;4;16.5;3.3;1.743574594;148.5230335;11.41599598;222.5675461;418.9781688;398.5385016;31172.41378;1.308605258;0.02010777;4.699625607;48.99890694;230.2765178;-6;22.5;4;16.5;234.2778819;617.2018999;44.47409695;2.634486427;0.8786533;110;84.72754517;0;0;0;0;0;0;5;17.52547236;49.15709455
CID=-1714464678;-6;25;56.59872605;4;19;3.8;1.743574594;148.5230335;11.41599598;226.0632575;420.5983458;398.5385016;32277.5378;1.399004612;0.022983266;4.263233356;56.59874604;241.293662;-6;25;4;19;234.2778819;665.3809326;48.23584504;2.840135515;0.890179397;110;96.60176181;0;0;0;0;0;0;5;20.34323192;56.78091447
CID=-1714464581;-6;27.5;61.95062838;4;21.5;4.3;1.743574594;148.5230335;11.41599598;229.5812925;422.191555;398.5385016;32966.03284;1.462944743;0.025237616;3.989870308;61.9506505;247.175061;-6;27.5;4;21.5;234.2778819;716.3448726;50.92767538;3.057671799;0.896309653;110;105.0131227;0;0;0;0;0;0;5;23.3061813;62.14482158
CID=-1714464740;-6;30;69.6935761;4;24;4.8;1.743574594;148.5230335;11.41599598;233.1225601;423.7580214;398.5385016;33968.24245;1.550050499;0.028403761;3.679005325;69.69358294;256.4030628;-6;30;4;24;234.2778819;770.1963031;54.2928113;3.287533151;0.90301855;110;117.2605417;0;0;0;0;0;0;5;26.49240352;69.91066742
CID=-1714465147;-6;32.5;77.01547799;4;26.5;5.3;1.743574594;148.5230335;11.41599598;236.6880382;425.2979554;398.5385016;34874.90161;1.63523284;0.031568627;3.43649372;77.01547408;264.663193;-6;32.5;4;26.5;234.2778819;827.0395933;57.21279015;3.530165062;0.90760516;110;128.9249028;0;0;0;0;0;0;5;30.26114317;77.2504244
CID=-1714465050;-6;35;82.20763951;4;29;5.8;1.743574594;148.5230335;11.41599598;240.2787811;426.8115873;398.5385016;35504.98456;1.692391537;0.034126939;3.258060268;82.20762959;267.8374117;-6;35;4;29;234.2778819;886.9809836;59.53879586;3.786021013;0.91008531;110;137.2416079;0;0;0;0;0;0;5;34.2818685;82.44847253
CID=94054754;-6;37.5;82.73322125;4;31.5;6.3;1.743574594;148.5230335;11.41599598;243.8959281;428.2991454;398.5385016;35617.77251;1.691296045;0.035116041;3.161321624;82.73323758;261.546373;-6;37.5;4;31.5;234.2778819;950.1286888;60.86965968;4.055562912;0.91030688;110;138.0854663;0;0;0;0;0;0;5;39.11018256;82.9524325
CID=94054851;-6;40;82.31973968;4;34;6.8;1.743574594;148.5230335;11.41599598;247.5407141;429.7608617;398.5385016;35623.06893;1.665886541;0.035809905;3.055708377;82.31976061;251.5451821;-6;40;4;34;234.2778819;1016.593022;62.3712151;4.339261624;0.910132999;110;137.4216041;0;0;0;0;0;0;5;43.50360153;82.51479565
CID=94054948;-6;42.5;81.17915377;4;36.5;7.3;1.743574594;148.5230335;11.41599598;251.2144813;431.1969719;398.5385016;35584.91856;1.639655239;0.036268149;2.975647675;81.17916773;241.5606017;-6;42.5;4;36.5;234.2778819;1086.486544;63.57244596;4.637597606;0.909637004;110;135.5914333;0;0;0;0;0;0;5;49.88365285;81.33641759
CID=94054789;-6;45;82.40810016;4;39;7.8;1.743574594;148.5230335;11.41599598;254.9186936;432.607716;398.5385016;35816.18617;1.636764093;0.037684056;2.852532138;82.40809692;235.0717449;-6;45;4;39;234.2778819;1159.924238;65.45573563;4.951061658;0.910170408;110;137.5634154;0;0;0;0;0;0;4.84363221;56.26896109;82.53945262
CID=94054878;-6;47.5;82.84148835;4;41.5;8.3;1.743574594;148.5230335;11.41599598;258.6549528;433.9933389;398.5385016;35983.0692;1.610700487;0.038864564;2.719778825;82.84147892;225.3105002;-6;47.5;4;41.5;234.2778819;1237.023721;67.56691768;5.28015582;0.91035189;110;138.2592897;0;0;0;0;0;0;4.810252855;63.19674599;82.94020565
CID=94054975;-6;50;82.28421865;4;44;8.8;1.743574594;148.5230335;11.41599598;262.4250186;435.3540915;398.5385016;35722.22423;1.108190346;0.036297916;2.03812192;74.00913869;150.8396478;-6;50;4;44;234.2778819;1317.90549;81.03128863;5.625394423;0.905894671;95.83135555;124.1261888;0;0;0;0;0;0;10;73.75450728;82.32708152
CID=94055072;-6;52.5;79.32932618;4;46.5;9.3;1.743574594;148.5230335;11.41599598;266.2308322;436.6902313;398.5385016;36189.90855;1.460956543;0.039594539;2.436975583;79.31788759;193.2957554;-6;52.5;4;46.5;234.2778819;1402.693214;72.38322058;5.987305345;0.908773507;109.5618954;132.608468;0;0;0;0;0;0;10;81.6054307;79.31788847
CID=94054913;-6;55;0;4;49;9.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94054506;-6;57.5;0;4;51.5;10.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94054603;-6;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605369;-6;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605272;-6;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605175;-6;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605334;-6;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605245;-3;-5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605148;-3;-2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605051;-3;0;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605210;-3;2.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605617;-3;5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876605520;-3;7.5;0;4;2;0.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553616084;-3;10;16.98133228;4;4;0.8;1.741762908;148.5658262;12.71861626;205.3960427;409.9410557;400.3675434;22773.00555;0.81160461;0.009053081;9.318453772;16.98133324;158.2397688;-3;10;4;4;262.2829963;414.6074674;25.65655176;1.580763806;0.756183272;110;34.11933002;0;0;0;0;0;0;5;7.239549118;17.03028596
CID=-1553615987;-3;12.5;21.35728805;4;6.5;1.3;1.741762908;148.5658262;12.71861626;208.7917993;411.6941165;400.3675434;24308.97594;0.913475134;0.010450834;8.19390642;21.35729523;174.9996785;-3;12.5;4;6.5;262.2829963;450.3422403;29.05834192;1.717008905;0.784281631;110;41.37423567;0;0;0;0;0;0;5;7.805881497;21.42538557
CID=-1553615890;-3;15;26.36791849;4;9;1.8;1.741762908;148.5658262;12.71861626;212.2061546;413.4192164;400.3675434;25766.36118;1.022363144;0.012104044;7.295583042;26.36790891;192.3692691;-3;15;4;9;262.2829963;488.3738644;32.38269203;1.862011153;0.810587457;110;49.42328253;0;0;0;0;0;0;5;9.579252478;26.45228364
CID=-1553616049;-3;17.5;31.99472904;4;11.5;2.3;1.741762908;148.5658262;12.71861626;215.6397604;415.1165483;400.3675434;27136.2615;1.129253431;0.01401693;6.519964456;31.99472699;208.6044827;-3;17.5;4;11.5;262.2829963;528.7967575;35.80222136;2.016130535;0.834100985;110;58.27946421;0;0;0;0;0;0;5;11.38335676;32.09830377
CID=-1553615960;-3;20;36.71987204;4;14;2.8;1.741762908;148.5658262;12.71861626;219.0933108;416.7863108;400.3675434;28165.69228;1.206271309;0.01573485;5.954972129;36.71988736;218.6659058;-3;20;4;14;262.2829963;571.706909;38.76257735;2.179733026;0.849895256;110;65.64349732;0;0;0;0;0;0;5;13.12757044;36.83842632
CID=-1553615863;-3;22.5;43.41243052;4;16.5;3.3;1.741762908;148.5658262;12.71861626;222.5675461;418.4287074;400.3675434;29421.73142;1.309284247;0.018143493;5.3623093;43.41240362;232.7907357;-3;22.5;4;16.5;262.2829963;617.2018999;42.30757022;2.353190671;0.867426496;110;76.03909236;0;0;0;0;0;0;5;15.35362663;43.55342954
CID=-1553615766;-3;25;50.88575298;4;19;3.8;1.741762908;148.5658262;12.71861626;226.0632575;420.0439462;400.3675434;30658.76146;1.410187995;0.02090604;4.830463016;50.88576614;245.8018114;-3;25;4;19;262.2829963;665.3809326;46.02636114;2.536881697;0.881875479;110;87.66875251;0;0;0;0;0;0;5;18.29616927;51.04951973
CID=-1553615925;-3;27.5;58.68759215;4;21.5;4.3;1.741762908;148.5658262;12.71861626;229.5812925;421.6322391;400.3675434;31757.25425;1.509044726;0.023896107;4.391455253;58.68762776;257.7240912;-3;27.5;4;21.5;262.2829963;716.3448726;49.60873182;2.731190671;0.892741167;110;99.87959423;0;0;0;0;0;0;5;20.98873376;58.87703365
CID=-1553616332;-3;30;65.25072369;4;24;4.8;1.741762908;148.5658262;12.71861626;233.1225601;423.1938017;400.3675434;32559.39823;1.586140697;0.026602698;4.065457283;65.25073468;265.2740745;-3;30;4;24;262.2829963;770.1963031;52.65473409;2.93650871;0.899443771;110;110.2217149;0;0;0;0;0;0;5;24.05890512;65.45771776
CID=-1553616235;-3;32.5;72.72522738;4;26.5;5.3;1.741762908;148.5658262;12.71861626;236.6880382;424.7288597;400.3675434;33387.34693;1.67331756;0.029744554;3.766061492;72.72525712;273.8877903;-3;32.5;4;26.5;262.2829963;827.0395933;55.76881874;3.15323374;0.905094063;110;122.0807883;0;0;0;0;0;0;5;27.32820239;72.95335314
CID=-1746414319;-3;35;81.03653277;4;29;5.8;1.741762908;148.5658262;12.71861626;240.2787811;426.2376241;400.3675434;34377.29681;1.766006802;0.033326259;3.48877091;81.03651703;282.7178432;-3;35;4;29;262.2829963;886.9809836;58.96883406;3.381770821;0.909573242;110;135.3626559;0;0;0;0;0;0;5;31.23179108;81.28680786
CID=-1746414222;-3;37.5;88.98763899;4;31.5;6.3;1.741762908;148.5658262;12.71861626;243.8959281;427.7203257;400.3675434;35212.55584;1.857692871;0.036950409;3.266479507;88.98760995;290.6762042;-3;37.5;4;31.5;262.2829963;950.1286888;61.8016547;3.622532541;0.912592608;110;148.152291;0;0;0;0;0;0;5;35.42065373;89.25681982
CID=-1746414125;-3;40;91.40145481;4;34;6.8;1.741762908;148.5658262;12.71861626;247.5407141;429.1771937;400.3675434;35511.35172;1.885363817;0.038718841;3.152401443;91.40148536;288.1341744;-3;40;4;34;262.2829963;1016.593022;63.3777352;3.875939488;0.913322913;110;152.0493879;0;0;0;0;0;0;5;40.00396809;91.65973363
CID=-1746414284;-3;42.5;91.77972433;4;36.5;7.3;1.741762908;148.5658262;12.71861626;251.2144813;430.6084611;400.3675434;35600.01502;1.881983431;0.039814977;3.058448039;91.77974843;280.7035916;-3;42.5;4;36.5;262.2829963;1086.486544;64.73887775;4.142420818;0.91343064;110;152.6606347;0;0;0;0;0;0;4.888279756;44.80656727;92.01577035
CID=-1746414195;-3;45;91.67398108;4;39;7.8;1.741762908;148.5658262;12.71861626;254.9186936;432.0143653;400.3675434;35644.78397;1.855315906;0.040788126;2.943621327;91.67400787;269.8535647;-3;45;4;39;262.2829963;1159.924238;66.43981291;4.422414929;0.913400702;110;152.4897504;0;0;0;0;0;0;5;50.01216224;91.88333695
CID=-1746414098;-3;47.5;90.92272071;4;41.5;8.3;1.741762908;148.5658262;12.71861626;258.6549528;433.3951485;400.3675434;35669.69083;1.826204107;0.041565711;2.846330512;90.922721;258.796115;-3;47.5;4;41.5;262.2829963;1237.023721;67.95874684;4.716370253;0.913184028;110;151.2759514;0;0;0;0;0;0;5;57.26774485;91.09184119
CID=-1746414001;-3;50;92.2353642;4;44;8.8;1.741762908;148.5658262;12.71861626;262.4250186;434.7510588;400.3675434;35884.26796;1.822911846;0.043236262;2.726254378;92.23536315;251.4570626;-3;50;4;44;262.2829963;1317.90549;69.88354229;5.024746205;0.913558091;110;153.397072;0;0;0;0;0;0;4.838959979;64.18429748;92.37632433
CID=-1746414160;-3;52.5;92.64479867;4;46.5;9.3;1.741762908;148.5658262;12.71861626;266.2308322;436.0823513;400.3675434;36047.87045;1.793742171;0.044634453;2.597087763;92.64479964;240.6066755;-3;52.5;4;46.5;262.2829963;1402.693214;72.02908087;5.348014299;0.913670513;110;154.0590493;0;0;0;0;0;0;4.805123752;72.17086383;92.74768277
CID=-1746414567;-3;55;91.98695377;4;49;9.8;1.741762908;148.5658262;12.71861626;270.0745452;437.3892893;400.3675434;35839.1471;1.233284074;0.042163451;1.916192807;83.85809561;160.6882796;-3;55;4;49;262.2829963;1491.514087;86.03605349;5.686659478;0.910764567;95.46589884;139.8925689;0;0;0;0;0;0;10;83.79100499;92.02813945
CID=-1746414470;-3;57.5;88.56225319;4;51.5;10.3;1.741762908;148.5658262;12.71861626;273.9585546;438.6721459;400.3675434;36239.46876;1.626712283;0.04554085;2.322360513;88.54398511;205.6310547;-3;57.5;4;51.5;262.2829963;1584.499235;76.89578368;6.041181692;0.912449949;109.5992409;147.4367636;0;0;0;0;0;0;10;92.19765652;88.54398483
CID=-1489720443;-3;60;0;4;54;10.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720412;-3;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720249;-3;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720218;-3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720319;-3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720288;0;-5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720125;0;-2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720094;0;0;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720691;0;2.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489720660;0;5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682518678;0;7.5;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682518647;0;10;0;4;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682518484;0;12.5;15.48728501;4;6.5;1.3;1.740083138;148.558224;14.13625748;208.7917993;411.20414;402.1796129;21607.35403;0.816277088;0.00871562;10.19274817;15.48728946;157.8580414;0;12.5;4;6.5;292.8031823;450.3422403;26.48480728;1.538037383;0.745313634;110;31.57127532;0;0;0;0;0;0;5;7.652678997;15.52665489
CID=-1682518453;0;15;21.89624231;4;9;1.8;1.740083138;148.558224;14.13625748;212.2061546;412.9245519;402.1796129;23788.73346;0.974729006;0.01069409;8.456823606;21.89624009;185.17264;0;15;4;9;292.8031823;488.3738644;30.98883406;1.667925398;0.787390689;110;42.25081079;0;0;0;0;0;0;5;7.84764235;21.96683829
CID=-1682518554;0;17.5;27.1318152;4;11.5;2.3;1.740083138;148.558224;14.13625748;215.6397604;414.6172262;402.1796129;25255.0179;1.093562741;0.012435535;7.518589425;27.13182233;203.9930324;0;17.5;4;11.5;292.8031823;528.7967575;34.25843254;1.805980226;0.814123083;110;50.63428384;0;0;0;0;0;0;5;9.630337061;27.21976233
CID=-1682518523;0;20;33.01447385;4;14;2.8;1.740083138;148.558224;14.13625748;219.0933108;416.2823589;402.1796129;26625.95161;1.210171253;0.014452231;6.711170283;33.0144774;221.5657796;0;20;4;14;292.8031823;571.706909;37.61823107;1.952529698;0.837786207;110;59.87244548;0;0;0;0;0;0;5;11.49764137;33.12259864
CID=-1682518360;0;22.5;39.51859021;4;16.5;3.3;1.740083138;148.558224;14.13625748;222.5675461;417.9201508;402.1796129;27918.79846;1.324637669;0.01674959;6.020482446;39.51857872;237.9209095;0;22.5;4;16.5;292.8031823;617.2018999;41.03233521;2.107907076;0.857844039;110;69.99205669;0;0;0;0;0;0;5;13.70986523;39.6482823
CID=-1682518329;0;25;44.84385069;4;19;3.8;1.740083138;148.558224;14.13625748;226.0632575;419.5308075;402.1796129;28890.50863;1.406002963;0.018771312;5.521829057;44.84385787;247.6201174;0;25;4;19;292.8031823;665.3809326;43.95167432;2.272451164;0.870564948;110;78.26319375;0;0;0;0;0;0;5;16.04910684;44.9885479
CID=-1682518926;0;27.5;52.59455952;4;21.5;4.3;1.740083138;148.558224;14.13625748;229.5812925;421.1145383;402.1796129;30099.24818;1.516148552;0.021667103;4.975507975;52.59456822;261.6846936;0;27.5;4;21.5;292.8031823;716.3448726;47.55927704;2.446506445;0.884576367;110;90.33610009;0;0;0;0;0;0;5;18.71827584;52.7647921
CID=-1682518895;0;30;60.74646851;4;24;4.8;1.740083138;148.558224;14.13625748;233.1225601;422.6715563;402.1796129;31208.47064;1.62393155;0.024823288;4.519393859;60.74643867;274.5370819;0;30;4;24;292.8031823;770.1963031;51.07485875;2.630423266;0.895050625;110;103.116698;0;0;0;0;0;0;5;21.6283877;60.94304178
CID=126000975;0;32.5;69.649462;4;26.5;5.3;1.740083138;148.558224;14.13625748;236.6880382;424.2020779;402.1796129;32254.18546;1.729462825;0.028375827;4.109312925;69.64948436;286.2115263;0;32.5;4;26.5;292.8031823;827.0395933;54.70595718;2.824558076;0.902986319;110;117.190528;0;0;0;0;0;0;5;24.92624467;69.87420179
CID=126001006;0;35;75.76397584;4;29;5.8;1.740083138;148.558224;14.13625748;240.2787811;425.7063298;402.1796129;32896.21557;1.802288173;0.031124868;3.851327057;75.7640029;291.7919543;0;35;4;29;292.8031823;886.9809836;57.33103754;3.029273714;0.90691988;110;126.9257581;0;0;0;0;0;0;5;28.21426103;76.00291913
CID=126001169;0;37.5;84.73377227;4;31.5;6.3;1.740083138;148.558224;14.13625748;243.8959281;427.1845234;402.1796129;33825.97903;1.903863024;0.035018003;3.556438818;84.73376604;301.3504547;0;37.5;4;31.5;292.8031823;950.1286888;60.5891605;3.244939762;0.911105851;110;141.3004191;0;0;0;0;0;0;5;32.04332584;84.99854838
CID=126001200;0;40;93.24047037;4;34;6.8;1.740083138;148.558224;14.13625748;247.5407141;428.6368908;402.1796129;34707.74571;2.002956942;0.038933155;3.321895197;93.24046593;309.7350559;0;40;4;34;292.8031823;1016.593022;63.47160468;3.471932969;0.913830575;110;155.022425;0;0;0;0;0;0;5;36.55839563;93.52530491
CID=126001099;0;42.5;101.6001393;4;36.5;7.3;1.740083138;148.558224;14.13625748;251.2144813;430.0636623;402.1796129;35479.63816;2.095358806;0.042991639;3.11344257;101.6001133;316.3261179;0;42.5;4;36.5;292.8031823;1086.486544;66.26173705;3.710637758;0.915693434;110;168.5776006;0;0;0;0;0;0;5;40.62827067;101.9065306
CID=126001130;0;45;101.6357073;4;39;7.8;1.740083138;148.558224;14.13625748;254.9186936;431.4650728;402.1796129;35538.21601;2.094119006;0.044086632;3.034188651;101.6357008;308.38189;0;45;4;39;292.8031823;1159.924238;67.44722648;3.961446829;0.91570002;110;168.6354356;0;0;0;0;0;0;5;46.09415926;101.9148105
CID=126001293;0;47.5;100.9957365;4;41.5;8.3;1.740083138;148.558224;14.13625748;258.6549528;432.8413621;402.1796129;35556.41239;2.062101699;0.044983761;2.9304456;100.9957139;295.9624454;0;47.5;4;41.5;292.8031823;1237.023721;69.00968849;4.224761874;0.915580043;110;167.5955186;0;0;0;0;0;0;5;51.05019845;101.2467191
CID=126001324;0;50;101.9135085;4;44;8.8;1.740083138;148.558224;14.13625748;262.4250186;434.1927758;402.1796129;35669.18233;2.060599659;0.046566251;2.825712341;101.9135123;287.9782693;0;50;4;44;292.8031823;1317.90549;70.65467926;4.50099442;0.915751081;110;169.0869557;0;0;0;0;0;0;5;57.49104374;102.1367369
CID=126000727;0;52.5;101.4832642;4;46.5;9.3;1.740083138;148.558224;14.13625748;266.2308322;435.5195666;402.1796129;35734.72175;2.028276222;0.04769204;2.717113985;101.4832947;275.7416792;0;52.5;4;46.5;292.8031823;1402.693214;72.41389068;4.790566835;0.915671747;110;168.3877601;0;0;0;0;0;0;5;65.29520521;101.6651138
CID=126000758;0;55;101.8924357;4;49;9.8;1.740083138;148.558224;14.13625748;270.0745452;436.8219954;402.1796129;35882.63201;1.995730202;0.049253688;2.587494702;101.8924109;263.6460733;0;55;4;49;292.8031823;1491.514087;74.56497594;5.093913511;0.915747224;110;169.052658;0;0;0;0;0;0;5;72.77794414;102.0387396
CID=-1844659148;0;57.5;102.4377192;4;51.5;10.3;1.740083138;148.558224;14.13625748;273.9585546;438.1003329;402.1796129;36053.75954;1.963188615;0.05098462;2.457318549;102.437725;251.7221217;0;57.5;4;51.5;292.8031823;1584.499235;76.82594131;5.411482288;0.915845785;110;169.939114;0;0;0;0;0;0;5;82.07772164;102.5400307
CID=-1844659117;0;60;100.8518557;4;54;10.8;1.740083138;148.558224;14.13625748;277.8855466;439.3548621;402.1796129;35914.81186;1.382726517;0.048860884;1.824936839;94.17569837;171.8647013;0;60;4;54;292.8031823;1681.784218;90.23986661;5.743736133;0.914073756;95.34957419;156.5356948;0;0;0;0;0;0;10;94.17563574;100.8854046
CID=-1844658954;0;62.5;0;4;56.5;11.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844658923;0;65;0;4;59;11.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844659024;0;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844658993;0;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844658830;3;-5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844658799;3;-2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844659396;3;0;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844659365;3;2.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521669863;3;5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521669832;3;7.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521669669;3;10;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521669638;3;12.5;0;4;8;1.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521669739;3;15;11.15173201;4;9;1.8;1.738524714;148.4988011;15.67656327;212.2061546;412.4663981;403.9733714;19834.93418;0.700078394;0.007626629;12.03867403;11.15173355;134.2520851;3;15;4;9;325.9849315;488.3738644;26.05292162;1.498148587;0.709513593;87.91492061;23.88017141;0;0;0;0;0;0;10;8.425082369;11.16543377
CID=-1521669708;3;17.5;22.33593242;4;11.5;2.3;1.738524714;148.4988011;15.67656327;215.6397604;414.1547491;403.9733714;23264.56245;1.037727888;0.010915024;8.74998575;22.33592671;195.4390404;3;17.5;4;11.5;325.9849315;528.7967575;32.89735558;1.622150923;0.789874318;110;42.96370823;0;0;0;0;0;0;5;8.625999403;22.40482656
CID=-1521669545;3;20;27.87794743;4;14;2.8;1.738524714;148.4988011;15.67656327;219.0933108;415.8155839;403.9733714;24750.79482;1.16699443;0.012770397;7.739235616;27.87794709;215.754001;3;20;4;14;325.9849315;571.706909;36.19410113;1.753783239;0.817466057;110;51.81396609;0;0;0;0;0;0;5;10.07071817;27.967431
CID=-1521669514;3;22.5;33.97254306;4;16.5;3.3;1.738524714;148.4988011;15.67656327;222.5675461;417.4491011;403.9733714;26116.92693;1.294082513;0.014879921;6.910112424;33.97254514;234.7541063;3;22.5;4;16.5;325.9849315;617.2018999;39.46219188;1.893344877;0.841104343;110;61.36687169;0;0;0;0;0;0;5;12.12377004;34.08233588
CID=-1521670111;3;25;40.72047084;4;19;3.8;1.738524714;148.4988011;15.67656327;226.0632575;419.0555036;403.9733714;27399.34293;1.418590647;0.017286968;6.197903471;40.72048311;252.3816236;3;25;4;19;325.9849315;665.3809326;42.79352682;2.041140152;0.860974778;110;71.85852008;0;0;0;0;0;0;5;14.09161744;40.85428417
CID=-1521670080;3;27.5;46.23186633;4;21.5;4.3;1.738524714;148.4988011;15.67656327;229.5812925;420.6349987;403.9733714;28352.6446;1.506484762;0.019402015;5.682641422;46.23184713;262.7190095;3;27.5;4;21.5;325.9849315;716.3448726;45.66021552;2.197478483;0.873429086;110;80.42098192;0;0;0;0;0;0;5;16.19266412;46.38281709
CID=-1714468098;3;30;54.17171455;4;24;4.8;1.738524714;148.4988011;15.67656327;233.1225601;422.1877968;403.9733714;29539.49664;1.626494088;0.022405809;5.129759002;54.17171344;277.8878347;3;30;4;24;325.9849315;770.1963031;49.1175576;2.362674556;0.886899051;110;92.80132094;0;0;0;0;0;0;5;19.15712323;54.34766727
CID=-1714468067;3;32.5;62.92102373;4;26.5;5.3;1.738524714;148.4988011;15.67656327;236.6880382;423.7141121;403.9733714;30705.99255;1.743799247;0.025815137;4.636164641;62.92098333;291.7120381;3;32.5;4;26.5;325.9849315;827.0395933;52.70224398;2.537048536;0.897277779;110;106.5428634;0;0;0;0;0;0;5;22.43249428;63.12448368
CID=-1714467904;3;35;72.01449418;4;29;5.8;1.738524714;148.4988011;15.67656327;240.2787811;425.214162;403.9733714;31739.7808;1.858728504;0.02949811;4.225037063;72.01446909;304.263801;3;35;4;29;325.9849315;886.9809836;56.16559103;2.720926331;0.904631446;110;120.9494392;0;0;0;0;0;0;5;25.61649697;72.24764995
CID=-1714467873;3;37.5;80.08014858;4;31.5;6.3;1.738524714;148.4988011;15.67656327;243.8959281;426.6881743;403.9733714;32539.01696;1.953898728;0.032993169;3.905773972;80.08018775;312.775113;3;37.5;4;31.5;325.9849315;950.1286888;59.241048;2.914639902;0.909135533;110;133.8296143;0;0;0;0;0;0;5;29.08560583;80.33640256
CID=-1714467974;3;40;88.136937;4;34;6.8;1.738524714;148.4988011;15.67656327;247.5407141;428.1363614;403.9733714;33262.2349;2.047562755;0.036654185;3.634181222;88.13695945;320.305683;3;40;4;34;325.9849315;1016.593022;62.15679892;3.11852765;0.912316645;110;146.7804591;0;0;0;0;0;0;5;32.95296174;88.41424341
CID=-1714467943;3;42.5;97.9893252;4;36.5;7.3;1.738524714;148.4988011;15.67656327;251.2144813;429.5589568;403.9733714;34209.51008;2.155611255;0.041158751;3.360456483;97.98930132;329.2887829;3;42.5;4;36.5;325.9849315;1086.486544;65.37896813;3.332934866;0.914970072;110;162.7149841;0;0;0;0;0;0;5;37.63535954;98.29261145
CID=-1714467780;3;45;107.0200861;4;39;7.8;1.738524714;148.4988011;15.67656327;254.9186936;430.9561929;403.9733714;34999.35897;2.261298109;0.045585903;3.149473386;107.0201332;337.0570612;3;45;4;39;325.9849315;1159.924238;68.13559807;3.55821428;0.916588746;110;177.3971925;0;0;0;0;0;0;5;41.92980507;107.347173
CID=-1714467749;3;47.5;112.4846095;4;41.5;8.3;1.738524714;148.4988011;15.67656327;258.6549528;432.3283073;403.9733714;35498.56942;2.321638356;0.048871149;2.999314281;112.4846492;337.3768146;3;47.5;4;41.5;325.9849315;1237.023721;70.27219795;3.794726694;0.917303093;110;186.3100045;0;0;0;0;0;0;5;47.16667297;112.8128403
CID=-1714468346;3;50;113.1832582;4;44;8.8;1.738524714;148.4988011;15.67656327;262.4250186;433.6755433;403.9733714;35605.01256;2.319883962;0.05045016;2.901276051;113.1832159;328.3757536;3;50;4;44;325.9849315;1317.90549;71.78288783;4.042841748;0.917382899;110;187.4507427;0;0;0;0;0;0;5;53.14955295;113.4849351
CID=-1714468315;3;52.5;112.3436824;4;46.5;9.3;1.738524714;148.4988011;15.67656327;266.2308322;434.9981512;403.9733714;35591.37259;2.284636427;0.051501546;2.801151973;112.3436449;314.6916226;3;52.5;4;46.5;325.9849315;1402.693214;73.37443819;4.302938814;0.917286691;110;186.0797843;0;0;0;0;0;0;5;58.3887568;112.6148126
CID=94051555;3;55;112.0752683;4;49;9.8;1.738524714;148.4988011;15.67656327;270.0745452;436.2963897;403.9733714;35614.24182;2.280213791;0.052867312;2.724222451;112.0752639;305.3179502;3;55;4;49;325.9849315;1491.514087;74.69844358;4.575408072;0.917255197;110;185.6416266;0;0;0;0;0;0;4.871720725;65.89238355;112.3073431
CID=94051586;3;57.5;112.8514304;4;51.5;10.3;1.738524714;148.4988011;15.67656327;273.9585546;437.5705274;403.9733714;35779.54925;2.246575477;0.054782144;2.58825359;112.8514224;292.088099;3;57.5;4;51.5;325.9849315;1584.499235;76.93127923;4.860651773;0.917345293;110;186.9088979;0;0;0;0;0;0;5;73.99349418;113.0466964
CID=94051749;3;60;113.2333641;4;54;10.8;1.738524714;148.4988011;15.67656327;277.8855466;438.8208451;403.9733714;35918.39061;2.210350651;0.056658586;2.461272754;113.2334095;278.6983056;3;60;4;54;325.9849315;1681.784218;79.12789715;5.159085761;0.917388541;110;187.5327184;0;0;0;0;0;0;5;82.05386355;113.390045
CID=94051780;3;62.5;113.7590507;4;56.5;11.3;1.738524714;148.4988011;15.67656327;281.8585511;440.0476378;403.9733714;36081.01679;2.174104708;0.058743872;2.33379646;113.7590233;265.490406;3;62.5;4;56.5;325.9849315;1783.509619;81.43014588;5.471141292;0.917446902;110;188.3912347;0;0;0;0;0;0;5;92.8019659;113.8643626
CID=94051679;3;65;111.9377327;4;59;11.8;1.738524714;148.4988011;15.67656327;285.8810109;441.2512183;403.9733714;36148.24557;2.101603456;0.059878066;2.217155038;111.9377349;248.183313;3;65;4;59;325.9849315;1889.821762;83.63914358;5.797267233;0.917238917;110;185.4171144;0;0;0;0;0;0;10;105.0583828;111.9723023
CID=94051710;3;67.5;0;4;61.5;12.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94051873;3;69.99;0;4;63.99;12.798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94051904;6;-5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94051307;6;-2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94051338;6;0;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608568;6;2.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608537;6;5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608374;6;7.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608343;6;10;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608444;6;12.5;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608413;6;15;0;4;11;2.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608250;6;17.5;0;4;11.5;2.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876608219;6;20;22.79192243;4;14;2.8;1.737077352;148.3861019;17.34764189;219.0933108;415.3827377;405.747427;22760.29464;1.106843767;0.011147145;9.06448274;22.79191774;206.596945;6;20;4;14;361.9780948;571.706909;34.81933465;1.579396426;0.792400921;110;43.70103003;0;0;0;0;0;0;5;9.541711992;22.8585064
CID=-1876608816;6;22.5;28.58139231;4;16.5;3.3;1.737077352;148.3861019;17.34764189;222.5675461;417.0122824;405.747427;24248.81658;1.242553401;0.013101525;7.963600918;28.58139004;227.6107839;6;22.5;4;16.5;361.9780948;617.2018999;38.16617196;1.705080801;0.820521072;110;52.92360069;0;0;0;0;0;0;5;10.16438029;28.67394011
CID=-1876608785;6;25;34.87211235;4;19;3.8;1.737077352;148.3861019;17.34764189;226.0632575;418.6147314;405.747427;25608.33959;1.380565062;0.015301181;7.113582806;34.87211624;248.0656865;6;25;4;19;361.9780948;665.3809326;41.34561359;1.838180106;0.84409788;110;62.76843062;0;0;0;0;0;0;5;12.35369505;34.98527022
CID=-1553619283;6;27.5;41.88884718;4;21.5;4.3;1.737077352;148.3861019;17.34764189;229.5812925;420.1902897;405.747427;26888.91697;1.515931905;0.017828511;6.375348828;41.88882384;267.055864;6;27.5;4;21.5;361.9780948;716.3448726;44.61572693;1.97897299;0.86386687;110;73.67279113;0;0;0;0;0;0;5;14.738982;42.02527867
CID=-1553619252;6;30;48.98529749;4;24;4.8;1.737077352;148.3861019;17.34764189;233.1225601;421.7391656;405.747427;28020.63922;1.63678263;0.020493128;5.768041197;48.98532691;282.5493837;6;30;4;24;361.9780948;770.1963031;47.79609943;2.12774285;0.878629149;110;84.70639125;0;0;0;0;0;0;5;17.1011972;49.1455191
CID=-1553619089;6;32.5;55.78536799;4;26.5;5.3;1.737077352;148.3861019;17.34764189;236.6880382;423.261571;405.747427;29007.7647;1.741026632;0.023178027;5.276238432;55.78536717;294.3368982;6;32.5;4;26.5;361.9780948;827.0395933;50.79970914;2.284778016;0.889117959;110;95.32716766;0;0;0;0;0;0;5;19.74272132;55.96648682
CID=-1553619058;6;35;64.88945052;4;29;5.8;1.737077352;148.3861019;17.34764189;240.2787811;424.7577212;405.747427;30154.50547;1.868668381;0.026765806;4.765120266;64.88944858;309.2060265;6;35;4;29;361.9780948;886.9809836;54.31515745;2.450371988;0.89912193;110;109.6506648;0;0;0;0;0;0;5;22.99099367;65.09999553
CID=-1553619159;6;37.5;74.3393292;4;31.5;6.3;1.737077352;148.3861019;17.34764189;243.8959281;426.2278402;405.747427;31196.52573;1.993474058;0.030640231;4.340191821;74.33928671;322.6467642;6;37.5;4;31.5;361.9780948;950.1286888;57.71197674;2.624823719;0.906093501;110;124.6525452;0;0;0;0;0;0;5;26.38354302;74.58031305
CID=-1553619128;6;40;84.64758778;4;34;6.8;1.737077352;148.3861019;17.34764189;247.5407141;427.6721408;405.747427;32186.43123;2.115575398;0.03500446;3.954018298;84.64761778;334.6982296;6;40;4;34;361.9780948;1016.593022;61.23033648;2.80843796;0.911072842;110;141.161874;0;0;0;0;0;0;5;30.20316152;84.92117786
CID=-1553618965;6;42.5;91.5495217;4;36.5;7.3;1.737077352;148.3861019;17.34764189;251.2144813;429.0908533;405.747427;32784.76284;2.197647592;0.038345167;3.709566763;91.54949288;339.608956;6;42.5;4;36.5;361.9780948;1086.486544;63.80828738;3.001525672;0.913365274;110;152.2885401;0;0;0;0;0;0;5;33.78805315;91.83978034
CID=-1553618934;6;45;101.8254018;4;39;7.8;1.737077352;148.3861019;17.34764189;254.9186936;430.4842079;405.747427;33646.87059;2.31506226;0.043114437;3.429183223;101.8253869;349.1779085;6;45;4;39;361.9780948;1159.924238;66.97809512;3.204404507;0.91573495;110;168.943721;0;0;0;0;0;0;5;38.49618684;102.143639
