PN;2718312;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
CID=-1553619531;6;47.5;111.8374142;4;41.5;8.3;1.737077352;148.3861019;17.34764189;258.6549528;431.8524399;405.747427;34507.57718;2.429296773;0.04803443;3.195096556;111.8373942;357.3312729;6;47.5;4;41.5;361.9780948;1237.023721;69.91612171;3.417399393;0.917226978;110;185.2533181;0;0;0;0;0;0;5;43.16356714;112.1825089
CID=-1553619500;6;50;121.8401825;4;44;8.8;1.737077352;148.3861019;17.34764189;262.4250186;433.1957907;405.747427;35262.55798;2.542028104;0.053220472;2.990225534;121.8401709;364.32959;6;50;4;44;361.9780948;1317.90549;72.72535923;3.640843214;0.918196339;110;201.6093727;0;0;0;0;0;0;5;48.30562145;122.2097029
CID=-1746417518;6;52.5;123.9093363;4;46.5;9.3;1.737077352;148.3861019;17.34764189;266.2308322;434.5145082;405.747427;35468.13414;2.565658531;0.055505864;2.888821142;123.9093471;357.9519415;6;52.5;4;46.5;361.9780948;1402.693214;74.29698187;3.875077621;0.918349887;110;204.9989647;0;0;0;0;0;0;5;54.16458853;124.2598124
CID=-1746417487;6;55;124.3251208;4;49;9.8;1.737077352;148.3861019;17.34764189;270.0745452;435.8088492;405.747427;35546.92117;2.560856161;0.057250635;2.794598183;124.3251131;347.4387351;6;55;4;49;361.9780948;1491.514087;75.82422256;4.120453995;0.918379126;110;205.6802706;0;0;0;0;0;0;4.888179124;60.31012073;124.6468042
CID=-1746417324;6;57.5;124.4687942;4;51.5;10.3;1.737077352;148.3861019;17.34764189;273.9585546;437.0790802;405.747427;35603.65403;2.524535854;0.058999171;2.673005405;124.4687844;332.7057334;6;57.5;4;51.5;361.9780948;1584.499235;77.78968045;4.37733459;0.918389108;110;205.9157185;0;0;0;0;0;0;5;66.43094674;124.7604417
CID=-1746417293;6;60;123.8914075;4;54;10.8;1.737077352;148.3861019;17.34764189;277.8855466;438.3254799;405.747427;35620.72939;2.519344168;0.06055739;2.60008378;123.8914242;322.1280825;6;60;4;54;361.9780948;1681.784218;79.1257502;4.646093901;0.918348615;110;204.9695965;0;0;0;0;0;0;4.868532266;75.01548221;124.1370152
CID=-1746417394;6;62.5;125.0194588;4;56.5;11.3;1.737077352;148.3861019;17.34764189;281.8585511;439.5483415;405.747427;35803.32516;2.481789862;0.063011196;2.459346587;125.0194494;307.4661562;6;62.5;4;56.5;361.9780948;1783.509619;81.51188068;4.927120301;0.918426804;110;206.8182257;0;0;0;0;0;0;5;83.39040884;125.22865
CID=-1746417363;6;65;125.3692032;4;59;11.8;1.737077352;148.3861019;17.34764189;285.8810109;440.7479758;405.747427;35934.54454;2.441558916;0.065289714;2.334392918;125.3691761;292.6609169;6;65;4;59;361.9780948;1889.821762;83.75857477;5.220818025;0.918450285;110;207.3914723;0;0;0;0;0;0;5;92.02655763;125.5367542
CID=-1746417200;6;67.5;124.7197797;4;61.5;12.3;1.737077352;148.3861019;17.34764189;289.9568714;441.9247146;405.747427;36021.05785;2.398934072;0.067272689;2.227184168;124.7197753;277.7739089;6;67.5;4;61.5;361.9780948;2000.873581;85.80007018;5.527609571;0.918406401;110;206.3270619;0;0;0;0;0;0;4.780548287;104.3019681;124.8223818
CID=-1746417169;6;69.99;123.7836343;4;63.99;12.798;1.737077352;148.3861019;17.34764189;294.0740389;443.0743425;405.747427;35978.53493;1.73077835;0.065686667;1.657070408;116.6407182;193.2818824;6;69.99;4;63.99;361.9780948;2116.351904;98.23323135;5.846629767;0.917744448;95.34964318;193.1008543;0;0;0;0;0;0;10;116.6406472;123.8195287
CID=-1746417766;9;-5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746417735;9;-2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710718;9;0;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710621;9;2.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710656;9;5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710815;9;7.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710842;9;10;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710745;9;12.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710780;9;15;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710939;9;17.5;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710966;9;20;0;4;14;2.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489710869;9;22.5;22.60561814;4;16.5;3.3;1.735731007;148.2186359;19.15811562;222.5675461;416.6065214;407.5003244;22117.29102;1.163706035;0.011195665;9.520083239;22.60562065;215.2073903;9;22.5;4;16.5;400.9358243;617.2018999;36.51146542;1.539403222;0.791374648;110;43.40003482;0;0;0;0;0;0;5;9.854564633;22.66969379
CID=-1682508953;9;25;29.20560225;4;19;3.8;1.735731007;148.2186359;19.15811562;226.0632575;418.2052906;407.5003244;23742.45344;1.319895465;0.013417983;8.199729684;29.20559226;239.4779618;9;25;4;19;400.9358243;665.3809326;40.15172076;1.659569667;0.82315564;110;53.90633866;0;0;0;0;0;0;5;10.21976507;29.30100847
CID=-1682508856;9;27.5;35.75993954;4;21.5;4.3;1.735731007;148.2186359;19.15811562;229.5812925;419.7771843;407.5003244;25110.03257;1.469702689;0.015730915;7.312317698;35.75994513;261.4880797;9;27.5;4;21.5;400.9358243;716.3448726;43.29523617;1.78668213;0.846940953;110;64.1504174;0;0;0;0;0;0;5;12.46874233;35.87698073
CID=-1682508891;9;30;43.05760492;4;24;4.8;1.735731007;148.2186359;19.15811562;233.1225601;421.322409;407.5003244;26392.24725;1.616562198;0.018385849;6.546871575;43.05758848;281.8925021;9;30;4;24;400.9358243;770.1963031;46.51535519;1.92099647;0.866618229;110;75.48795469;0;0;0;0;0;0;5;14.93045375;43.19894739
CID=-1682509050;9;32.5;51.05484504;4;26.5;5.3;1.735731007;148.2186359;19.15811562;236.6880382;422.8411745;407.5003244;27603.07593;1.76059714;0.021388846;5.890367785;51.05481247;300.7316226;9;32.5;4;26.5;400.9358243;827.0395933;49.77671199;2.062773;0.882151601;110;87.93246234;0;0;0;0;0;0;5;17.25794641;51.2246787
CID=-1682509077;9;35;57.39612213;4;29;5.8;1.735731007;148.2186359;19.15811562;240.2787811;424.333694;407.5003244;28483.15835;1.86003268;0.023972595;5.419137554;57.39613218;311.0375353;9;35;4;29;400.9358243;886.9809836;52.56750196;2.212276703;0.891184543;110;97.85223679;0;0;0;0;0;0;5;20.05053464;57.5837884
CID=-1682508980;9;37.5;66.69620521;4;31.5;6.3;1.735731007;148.2186359;19.15811562;243.8959281;425.8001838;407.5003244;29603.93573;1.998549911;0.027690311;4.90240118;66.69620452;326.9715517;9;37.5;4;31.5;400.9358243;950.1286888;55.94938868;2.369777484;0.90068255;110;112.5084515;0;0;0;0;0;0;5;23.6817973;66.91235801
CID=-1682509015;9;40;76.81174786;4;34;6.8;1.735731007;148.2186359;19.15811562;247.5407141;427.2408702;407.5003244;30703.38902;2.133857021;0.031870293;4.443733697;76.81174456;341.3309376;9;40;4;34;400.9358243;1016.593022;59.41490419;2.535550481;0.9074961;110;128.5993098;0;0;0;0;0;0;5;27.20080034;77.0610491
CID=-1682509174;9;42.5;87.2909881;4;36.5;7.3;1.735731007;148.2186359;19.15811562;251.2144813;428.6559669;407.5003244;31676.52144;2.266345924;0.036384595;4.057667397;87.29098492;354.1977835;9;42.5;4;36.5;400.9358243;1086.486544;62.77777382;2.70987644;0.912032002;110;145.4169704;0;0;0;0;0;0;5;30.92163803;87.57425117
CID=-1682509201;9;45;97.08297455;4;39;7.8;1.735731007;148.2186359;19.15811562;254.9186936;430.0457068;407.5003244;32472.36326;2.382667706;0.040872856;3.74474775;97.08299426;363.5513243;9;45;4;39;400.9358243;1159.924238;65.88386476;2.893042148;0.91477018;110;161.2452536;0;0;0;0;0;0;5;34.79148867;97.39599709
CID=-1682509104;9;47.5;105.6067028;4;41.5;8.3;1.735731007;148.2186359;19.15811562;258.6549528;431.4103232;407.5003244;33102.52827;2.481498172;0.04511642;3.497499064;105.6067524;369.3595176;9;47.5;4;41.5;400.9358243;1237.023721;68.63871897;3.085340961;0.916374996;110;175.0951967;0;0;0;0;0;0;5;39.48563183;105.9389695
CID=126010700;9;50;116.8332827;4;44;8.8;1.735731007;148.2186359;19.15811562;262.4250186;432.7500552;407.5003244;33986.99415;2.605809181;0.050637657;3.23571036;116.833252;378.0385639;9;50;4;44;400.9358243;1317.90549;71.78769777;3.287073417;0.917763045;110;193.4156784;0;0;0;0;0;0;5;44.30865465;117.1977281
CID=126010797;9;52.5;126.5735846;4;46.5;9.3;1.735731007;148.2186359;19.15811562;266.2308322;434.065149;407.5003244;34728.9229;2.718348698;0.055877194;3.03396449;126.5735777;384.0197401;9;52.5;4;46.5;400.9358243;1402.693214;74.48729355;3.49854797;0.918528501;110;209.3660191;0;0;0;0;0;0;5;49.64857072;126.9601425
CID=126010762;9;55;126.6000028;4;49;9.8;1.735731007;148.2186359;19.15811562;270.0745452;435.3558594;407.5003244;34789.2013;2.709491862;0.057450828;2.941186406;126.5999426;372.3540303;9;55;4;49;400.9358243;1491.514087;75.94139766;3.720081859;0.918530168;110;209.4092494;0;0;0;0;0;0;5;54.9360529;126.9601232
CID=126010603;9;57.5;126.6331971;4;51.5;10.3;1.735731007;148.2186359;19.15811562;273.9585546;436.6224509;407.5003244;34856.57491;2.693570378;0.059135784;2.840518945;126.6332534;359.7041552;9;57.5;4;51.5;400.9358243;1584.499235;77.54837238;3.952002139;0.918532272;110;209.463869;0;0;0;0;0;0;5;61.56192315;126.9601884
CID=126010576;9;60;126.6629178;4;54;10.8;1.735731007;148.2186359;19.15811562;277.8855466;437.8652004;407.5003244;34930.20119;2.667909325;0.060940326;2.730083725;126.6629558;345.8004743;9;60;4;54;400.9358243;1681.784218;79.33997635;4.194646914;0.918534145;110;209.5125725;0;0;0;0;0;0;5;67.51448803;126.960146
CID=126010673;9;62.5;126.6998261;4;56.5;11.3;1.735731007;148.2186359;19.15811562;281.8585511;439.0843992;407.5003244;35004.72898;2.638338335;0.062883875;2.616305088;126.6998672;331.4855071;9;62.5;4;56.5;400.9358243;1783.509619;81.24089905;4.448366824;0.91853647;110;209.5730969;0;0;0;0;0;0;5;74.88390263;126.9602076
CID=126010638;9;65;126.7481313;4;59;11.8;1.735731007;148.2186359;19.15811562;285.8810109;440.2803564;407.5003244;35110.78995;2.59598684;0.064986025;2.490940739;126.7481528;315.7221374;9;65;4;59;400.9358243;1889.821762;83.37331008;4.713526822;0.918539506;110;209.6522729;0;0;0;0;0;0;5;84.54496487;126.9602075
CID=126010479;9;67.5;126.7927178;4;61.5;12.3;1.735731007;148.2186359;19.15811562;289.9568714;441.4534021;407.5003244;35252.19355;2.541055397;0.067260725;2.355691633;126.7926674;298.6844257;9;67.5;4;61.5;400.9358243;2000.873581;85.73605758;4.990508355;0.918542298;110;209.7252661;0;0;0;0;0;0;5;93.47532903;126.9601419
CID=126010452;9;69.99;126.8386327;4;63.99;12.798;1.735731007;148.2186359;19.15811562;294.0740389;442.5993344;407.5003244;35392.21164;2.484934506;0.069724942;2.222169222;126.8386259;281.8568907;9;69.99;4;63.99;400.9358243;2116.351904;88.17195222;5.278530317;0.918545176;110;209.800628;0;0;0;0;0;0;5;102.6562813;126.9601521
CID=126010549;12;-5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649423;12;-2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649326;12;0;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649361;12;2.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649520;12;5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649547;12;7.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649450;12;10;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649485;12;12.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649644;12;15;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649671;12;17.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844649574;12;20;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521660138;12;22.5;0;4;17;3.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1521660041;12;25;16.6787438;4;19;3.8;1.734475823;147.9948717;21.11717765;226.0632575;417.8240645;409.2305349;20191.00047;1.024731004;0.009548103;11.25367406;16.67874749;187.697188;12;25;4;19;443.0145314;665.3809326;36.21024472;1.501939294;0.754037896;87.91999059;33.60671298;0;0;0;0;0;0;10;10.7949832;16.70831044
CID=-1521660076;12;27.5;29.70969346;4;21.5;4.3;1.734475823;147.9948717;21.11717765;229.5812925;419.3925397;409.2305349;23232.35446;1.399357938;0.013707079;8.461668073;29.70969688;251.3935936;12;27.5;4;21.5;443.0145314;716.3448726;42.12060436;1.616978274;0.825232298;110;54.69879759;0;0;0;0;0;0;5;11.11275159;29.80314543
CID=-1521660235;12;30;36.61807916;4;24;4.8;1.734475823;147.9948717;21.11717765;233.1225601;420.934358;409.2305349;24617.34588;1.561433696;0.016164219;7.509432212;36.61807155;274.980926;12;30;4;24;443.0145314;770.1963031;45.2938504;1.738535078;0.849587659;110;65.4851836;0;0;0;0;0;0;5;13.02925988;36.73661594
CID=-1521660262;12;32.5;44.1319288;4;26.5;5.3;1.734475823;147.9948717;21.11717765;236.6880382;422.4497275;409.2305349;25890.45392;1.720680499;0.018929433;6.727341828;44.13191969;296.8905093;12;32.5;4;26.5;443.0145314;827.0395933;48.43124144;1.866845294;0.869028173;110;77.15689448;0;0;0;0;0;0;5;15.6765552;44.27492063
CID=-1521660165;12;35;52.39334548;4;29;5.8;1.734475823;147.9948717;21.11717765;240.2787811;423.9388593;409.2305349;27089.60416;1.876586226;0.022068049;6.051389311;52.39334601;317.052534;12;35;4;29;443.0145314;886.9809836;51.62635194;2.002148735;0.884268533;110;90.02180991;0;0;0;0;0;0;5;18.17229673;52.56531055
CID=-1521660200;12;37.5;59.16085819;4;31.5;6.3;1.734475823;147.9948717;21.11717765;243.8959281;425.401968;409.2305349;27985.94792;1.987199904;0.024844491;5.553554122;59.16083783;328.5529148;12;37.5;4;31.5;443.0145314;950.1286888;54.43488109;2.144689669;0.893290225;110;100.6230576;0;0;0;0;0;0;5;20.80627779;59.35359478
CID=-1521660359;12;40;68.48868588;4;34;6.8;1.734475823;147.9948717;21.11717765;247.5407141;426.8392717;409.2305349;29071.30631;2.133319182;0.028640174;5.03639496;68.4886708;344.9359965;12;40;4;34;443.0145314;1016.593022;57.67458683;2.294717103;0.902115529;110;115.3486071;0;0;0;0;0;0;5;24.01731118;68.71216012
CID=-1521660386;12;42.5;79.04570961;4;36.5;7.3;1.734475823;147.9948717;21.11717765;251.2144813;428.250999;409.2305349;30159.13788;2.279962318;0.033056005;4.557750922;79.0457079;360.270648;12;42.5;4;36.5;443.0145314;1086.486544;61.10694288;2.452485115;0.908641343;110;132.1726434;0;0;0;0;0;0;5;28.00830752;79.30217897
CID=-1521660289;12;45;89.88215125;4;39;7.8;1.734475823;147.9948717;21.11717765;254.9186936;429.6373654;409.2305349;31137.44248;2.423321621;0.037793202;4.160414274;89.88220808;373.9472214;12;45;4;39;443.0145314;1159.924238;64.4059553;2.618253254;0.912872143;110;149.5958531;0;0;0;0;0;0;5;31.83347955;90.17385312
CID=-1714458373;12;47.5;101.6907298;4;41.5;8.3;1.734475823;147.9948717;21.11717765;258.6549528;430.998607;409.2305349;32074.73301;2.563446982;0.043136685;3.795748304;101.6907578;385.9925216;12;47.5;4;41.5;443.0145314;1237.023721;67.82953021;2.79228701;0.915710187;110;168.7249134;0;0;0;0;0;0;5;36.20592961;102.0197991
CID=-1714458276;12;50;109.4012073;4;44;8.8;1.734475823;147.9948717;21.11717765;262.4250186;432.3349613;409.2305349;32631.11637;2.65508017;0.047195724;3.562855008;109.4011444;389.7804152;12;50;4;44;443.0145314;1317.90549;70.38077129;2.974858377;0.916920718;110;181.2783148;0;0;0;0;0;0;5;40.33720664;109.7482626
CID=-1714458311;12;52.5;121.0435082;4;46.5;9.3;1.734475823;147.9948717;21.11717765;266.2308322;433.6466726;409.2305349;33427.13896;2.789627783;0.053027456;3.295640112;121.0435394;398.9159436;12;52.5;4;46.5;443.0145314;1402.693214;73.47897985;3.166246511;0.918133484;110;200.3048955;0;0;0;0;0;0;5;45.51938002;121.4230265
CID=-1714458470;12;55;126.5794225;4;49;9.8;1.734475823;147.9948717;21.11717765;270.0745452;434.9339937;409.2305349;33856.96268;2.846097826;0.056728222;3.128877668;126.5794325;396.0515597;12;55;4;49;443.0145314;1491.514087;75.69264395;3.366738517;0.918528871;110;209.3756192;0;0;0;0;0;0;5;50.81450947;126.9601507
CID=-1714458497;12;57.5;126.6082079;4;51.5;10.3;1.734475823;147.9948717;21.11717765;273.9585546;436.1971873;409.2305349;33944.33537;2.830237312;0.058368998;3.023909597;126.6082181;382.8518059;12;57.5;4;51.5;443.0145314;1584.499235;77.28456881;3.576630387;0.918530691;110;209.4228187;0;0;0;0;0;0;5;56.58015959;126.9601076
CID=-1714458400;12;60;126.6397919;4;54;10.8;1.734475823;147.9948717;21.11717765;277.8855466;437.4365287;409.2305349;34021.64907;2.815868321;0.06012766;2.920488708;126.6398294;369.8501917;12;60;4;54;443.0145314;1681.784218;78.91516838;3.796228112;0.918532687;110;209.4746518;0;0;0;0;0;0;5;62.88560712;126.9601647
CID=-1714458435;12;62.5;126.6759099;4;56.5;11.3;1.734475823;147.9948717;21.11717765;281.8585511;438.6523075;409.2305349;34111.52097;2.787630105;0.062019083;2.80294843;126.6758864;355.0659767;12;62.5;4;56.5;443.0145314;1783.509619;80.77087063;4.025849024;0.91853496;110;209.5337749;0;0;0;0;0;0;5;70.12010118;126.9601099
CID=-1714458594;12;65;126.7062862;4;59;11.8;1.734475823;147.9948717;21.11717765;285.8810109;439.844831;409.2305349;34221.30542;2.754605369;0.06405539;2.681629244;126.7062783;339.7792611;12;65;4;59;443.0145314;1889.821762;82.7387693;4.265823415;0.918536873;110;209.5836094;0;0;0;0;0;0;5;76.17615613;126.9602064
CID=-1714458621;12;67.5;126.7485114;4;61.5;12.3;1.734475823;147.9948717;21.11717765;289.9568714;441.0144279;409.2305349;34343.64372;2.701320636;0.066264212;2.54201352;126.7485031;322.1964086;12;67.5;4;61.5;443.0145314;2000.873581;85.01355557;4.516496501;0.918539528;110;209.6528474;0;0;0;0;0;0;5;84.62978626;126.9601633
CID=-1714458524;12;69.99;126.7988815;4;63.99;12.798;1.734475823;147.9948717;21.11717765;294.0740389;442.1569087;409.2305349;34500.65009;2.636567078;0.068657927;2.394483775;126.7988655;303.6178262;12;69.99;4;63.99;443.0145314;2116.351904;87.4888152;4.777161365;0.918542687;110;209.7354297;0;0;0;0;0;0;5;94.71073085;126.9601285
CID=94061280;15;-5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061377;15;-2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061342;15;0;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061183;15;2.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061156;15;5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061253;15;7.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061218;15;10;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061059;15;12.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061032;15;15;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94061129;15;17.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876598843;15;20;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876598746;15;22.5;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876598781;15;25;0;4;20;4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876598940;15;27.5;0;4;21.5;4.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876598967;15;30;30.03072334;4;24;4.8;1.733302077;147.7132319;23.23465804;233.1225601;420.5719085;410.936444;22701.72019;1.480776344;0.013948691;8.767776047;30.03071605;263.3025929;15;30;4;24;488.3738644;770.1963031;44.04372809;1.5770629;0.826531468;110;55.20292258;0;0;0;0;0;0;5;12.31977905;30.11972306
CID=-1876598870;15;32.5;37.40964409;4;26.5;5.3;1.733302077;147.7132319;23.23465804;236.6880382;422.0841;410.936444;24125.11592;1.655747135;0.016589969;7.712221834;37.40962134;288.5112985;15;32.5;4;26.5;488.3738644;827.0395933;47.31676424;1.693455882;0.851943932;110;66.71570421;0;0;0;0;0;0;5;13.07418772;37.53193282
CID=-1876598905;15;35;45.14055606;4;29;5.8;1.733302077;147.7132319;23.23465804;240.2787811;423.5700615;410.936444;25393.94212;1.827757055;0.019468953;6.909987399;45.14056673;311.9207473;15;35;4;29;488.3738644;886.9809836;50.38728854;1.816192569;0.871191658;110;78.7243485;0;0;0;0;0;0;5;15.7101377;45.28844761
CID=-1876599064;15;37.5;53.73560116;4;31.5;6.3;1.733302077;147.7132319;23.23465804;243.8959281;425.0300058;410.936444;26594.01804;1.996376705;0.022770636;6.205864279;53.7355926;333.4757946;15;37.5;4;31.5;488.3738644;950.1286888;53.55334606;1.945494544;0.886272446;110;92.11928774;0;0;0;0;0;0;5;18.45865812;53.91287223
CID=-1876599091;15;40;63.09765501;4;34;6.8;1.733302077;147.7132319;23.23465804;247.5407141;426.4641492;410.936444;27733.74489;2.161656797;0.026490303;5.597759011;63.09765915;353.2054901;15;40;4;34;488.3738644;1016.593022;56.75950835;2.081587686;0.897449747;110;106.8215522;0;0;0;0;0;0;5;21.4735296;63.30682147
CID=-1876598994;15;42.5;70.32794514;4;36.5;7.3;1.733302077;147.7132319;23.23465804;251.2144813;427.8727119;410.936444;28559.21704;2.273121961;0.029639196;5.162495456;70.32790713;363.067501;15;42.5;4;36.5;488.3738644;1086.486544;59.50389204;2.224702473;0.903475475;110;118.2679588;0;0;0;0;0;0;5;24.76818486;70.55688865
CID=-1553609558;15;45;81.09125001;4;39;7.8;1.733302077;147.7132319;23.23465804;254.9186936;429.2559259;410.936444;29615.83143;2.431815372;0.034215538;4.678759941;81.09122257;379.4063637;15;45;4;39;488.3738644;1159.924238;62.81986655;2.37507435;0.90959774;110;135.4503873;0;0;0;0;0;0;5;28.93002629;81.35336671
CID=-1553609461;15;47.5;92.6478314;4;41.5;8.3;1.733302077;147.7132319;23.23465804;258.6549528;430.6140085;410.936444;30648.4988;2.586676367;0.039317239;4.251616373;92.64780727;393.9029343;15;47.5;4;41.5;488.3738644;1237.023721;66.18208107;2.532944147;0.913671331;110;154.0639127;0;0;0;0;0;0;5;32.63461138;92.94940537
CID=-1553609496;15;50;104.6113803;4;44;8.8;1.733302077;147.7132319;23.23465804;262.4250186;431.9472006;410.936444;31567.93725;2.738249911;0.044841262;3.887352762;104.6113955;406.6613973;15;50;4;44;488.3738644;1317.90549;69.4666092;2.698558596;0.916216477;110;173.4749112;0;0;0;0;0;0;5;36.94300235;104.9514224
CID=-1553609655;15;52.5;116.3214587;4;46.5;9.3;1.733302077;147.7132319;23.23465804;266.2308322;433.255745;410.936444;32357.0631;2.878607671;0.050568265;3.581029196;116.321499;416.550684;15;52.5;4;46.5;488.3738644;1402.693214;72.59820592;2.872170926;0.917713274;110;192.5789226;0;0;0;0;0;0;5;41.20926908;116.6989069
CID=-1553609682;15;55;125.2005817;4;49;9.8;1.733302077;147.7132319;23.23465804;270.0745452;434.5398927;410.936444;32903.47929;2.981358477;0.055490985;3.354296991;125.2005463;419.9598159;15;55;4;49;488.3738644;1491.514087;75.23263572;3.054041576;0.918439007;110;207.1150603;0;0;0;0;0;0;5;46.82974618;125.594405
CID=-1553609585;15;57.5;126.5838616;4;51.5;10.3;1.733302077;147.7132319;23.23465804;273.9585546;435.7999048;410.936444;33025.71656;2.986974663;0.057632085;3.232240306;126.5838694;409.1494848;15;57.5;4;51.5;488.3738644;1584.499235;76.9352466;3.244439047;0.918529152;110;209.3828943;0;0;0;0;0;0;5;51.70400457;126.9601423
CID=-1553609620;15;60;126.6162268;4;54;10.8;1.733302077;147.7132319;23.23465804;277.8855466;437.0360547;410.936444;33096.0824;2.968114162;0.059346754;3.118955078;126.6162041;394.9102526;15;60;4;54;488.3738644;1681.784218;78.60629111;3.443640909;0.918531195;110;209.4359132;0;0;0;0;0;0;5;58.18955761;126.9600795
CID=-1553609779;15;62.5;126.6451676;4;56.5;11.3;1.733302077;147.7132319;23.23465804;281.8585511;438.2486307;410.936444;33196.98655;2.941297121;0.06118607;2.997795576;126.6452048;379.6564348;15;62.5;4;56.5;488.3738644;1783.509619;80.41978936;3.651935022;0.918533026;110;209.4834659;0;0;0;0;0;0;5;63.96241868;126.9601563
CID=-1553609806;15;65;126.6817358;4;59;11.8;1.733302077;147.7132319;23.23465804;285.8810109;439.4379385;410.936444;33310.71185;2.912228684;0.06317058;2.87484161;126.6817684;364.1900192;15;65;4;59;488.3738644;1889.821762;82.31639397;3.869621;0.918535331;110;209.5434199;0;0;0;0;0;0;5;71.26774858;126.9601981
CID=-1553609709;15;67.5;126.7202484;4;61.5;12.3;1.733302077;147.7132319;23.23465804;289.9568714;440.6043052;410.936444;33439.26506;2.870079507;0.065316701;2.740059493;126.7202383;347.2209919;15;67.5;4;61.5;488.3738644;2000.873581;84.41255143;4.097011996;0.918537751;110;209.6065003;0;0;0;0;0;0;5;78.96951746;126.9602018
CID=-1746407793;15;69.99;126.753652;4;63.99;12.798;1.733302077;147.7132319;23.23465804;294.0740389;441.7435531;410.936444;33587.61988;2.806548819;0.067633948;2.587538825;126.753671;327.9800449;15;69.99;4;63.99;488.3738644;2116.351904;86.79485207;4.333466752;0.918539852;110;209.6613214;0;0;0;0;0;0;5;85.65946587;126.9601554
CID=-1746407696;18;-5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746407731;18;-2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746407890;18;0;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746407917;18;2.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746407820;18;5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746407855;18;7.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746408014;18;10;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746408041;18;12.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746407944;18;15;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489713917;18;17.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489713886;18;20;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489713855;18;22.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489713824;18;25;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489714041;18;27.5;0;4;23;4.6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489714010;18;30;0;4;24;4.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489713979;18;32.5;32.23506441;4;26.5;5.3;1.732200128;147.3720871;25.52110016;236.6880382;421.741208;412.6163379;22537.83887;1.618649474;0.014793943;8.834051274;32.23506869;284.7662496;18;32.5;4;26.5;537.1767076;827.0395933;46.5194429;1.539604345;0.834984154;110;58.655149;0;0;0;0;0;0;5;12.83898754;32.33253214
CID=-1489713948;18;35;38.10735731;4;29;5.8;1.732200128;147.3720871;25.52110016;240.2787811;423.224191;412.6163379;23629.16741;1.75221742;0.016999714;7.924262257;38.1073795;301.9728691;18;35;4;29;537.1767076;886.9809836;49.35447757;1.651190327;0.85395553;110;67.79998623;0;0;0;0;0;0;5;13.11203476;38.23296194
CID=-1489714165;18;37.5;46.14456113;4;31.5;6.3;1.732200128;147.3720871;25.52110016;243.8959281;424.6811621;412.6163379;24905.14256;1.938103806;0.020025289;7.086376833;46.14454975;326.9976684;18;37.5;4;31.5;537.1767076;950.1286888;52.40549778;1.768745136;0.87325394;110;80.28522616;0;0;0;0;0;0;5;15.95790928;46.29625285
CID=-1489714134;18;40;55.00999901;4;34;6.8;1.732200128;147.3720871;25.52110016;247.5407141;426.1123361;412.6163379;26105.92718;2.120195533;0.023474186;6.362347216;55.00998112;349.9926002;18;40;4;34;537.1767076;1016.593022;55.5172633;1.892474129;0.888070944;110;94.11299854;0;0;0;0;0;0;5;19.04158322;55.19074482
CID=-1682512152;18;42.5;64.64344089;4;36.5;7.3;1.732200128;147.3720871;25.52110016;251.2144813;427.5179313;412.6163379;27230.0761;2.298635201;0.027354716;5.739237268;64.64343111;371.003989;18;42.5;4;36.5;537.1767076;1086.486544;58.65949026;2.022586848;0.898899894;110;109.2619247;0;0;0;0;0;0;5;21.95460269;64.85795766
CID=-1682512121;18;45;72.0787515;4;39;7.8;1.732200128;147.3720871;25.52110016;254.9186936;428.8981768;412.6163379;28037.63853;2.418036628;0.030642748;5.290305943;72.07875768;381.3186801;18;45;4;39;537.1767076;1159.924238;61.37737216;2.159297345;0.904673873;110;121.0517357;0;0;0;0;0;0;5;25.04093642;72.31512243
CID=-1682512090;18;47.5;83.06660735;4;41.5;8.3;1.732200128;147.3720871;25.52110016;258.6549528;430.2532906;412.6163379;29082.70076;2.589283568;0.035393004;4.799156359;83.06661728;398.6496845;18;47.5;4;41.5;537.1767076;1237.023721;64.60048259;2.302824571;0.910444842;110;138.620883;0;0;0;0;0;0;5;28.90267538;83.33878791
CID=-1682512059;18;50;95.16469283;4;44;8.8;1.732200128;147.3720871;25.52110016;262.4250186;431.583511;412.6163379;30113.78535;2.756648307;0.040805815;4.35061031;95.16472782;414.024646;18;50;4;44;537.1767076;1317.90549;67.95812601;2.453392843;0.914320505;110;158.1369383;0;0;0;0;0;0;5;33.75055633;95.47330658
CID=-1682512276;18;52.5;107.4629833;4;46.5;9.3;1.732200128;147.3720871;25.52110016;266.2308322;432.8890789;412.6163379;31031.72287;2.920113475;0.046587121;3.977761952;107.4630138;427.4622877;18;52.5;4;46.5;537.1767076;1402.693214;71.17797247;2.611232383;0.916653095;110;178.1188093;0;0;0;0;0;0;5;38.01972519;107.8119444
CID=-1682512245;18;55;120.8592125;4;49;9.8;1.732200128;147.3720871;25.52110016;270.0745452;434.1702437;412.6163379;31919.24399;3.079730758;0.053125123;3.632245563;120.8592138;438.9903431;18;55;4;49;537.1767076;1491.514087;74.5247566;2.77657997;0.918118632;110;200.003106;0;0;0;0;0;0;5;42.95786957;121.2506766
CID=-1682512214;18;57.5;126.5637281;4;51.5;10.3;1.732200128;147.3720871;25.52110016;273.9585546;435.4272651;412.6163379;32288.03303;3.143448591;0.056925696;3.443826476;126.5637559;435.8636134;18;57.5;4;51.5;537.1767076;1584.499235;76.74383765;2.94967971;0.918527879;110;209.3499145;0;0;0;0;0;0;5;47.68366141;126.9601104
CID=-1682512183;18;60;126.5909854;4;54;10.8;1.732200128;147.3720871;25.52110016;277.8855466;436.660415;412.6163379;32343.15875;3.129066592;0.058596288;3.330264324;126.5910381;421.5816178;18;60;4;54;537.1767076;1681.784218;78.35553445;3.130783957;0.918529605;110;209.3946487;0;0;0;0;0;0;5;53.14585888;126.9600564
CID=-1682512400;18;62.5;126.6232992;4;56.5;11.3;1.732200128;147.3720871;25.52110016;281.8585511;437.8699799;412.6163379;32403.27354;3.105972545;0.060390584;3.207387736;126.6233238;406.130096;18;62.5;4;56.5;537.1767076;1783.509619;80.1119527;3.320154418;0.918531645;110;209.4475875;0;0;0;0;0;0;5;59.59196595;126.96014
CID=-1682512369;18;65;126.6526019;4;59;11.8;1.732200128;147.3720871;25.52110016;285.8810109;439.0562642;412.6163379;32490.78552;3.07374057;0.062320323;3.075747487;126.6526325;389.5515161;18;65;4;59;537.1767076;1889.821762;82.01443438;3.518063488;0.918533494;110;209.4956451;0;0;0;0;0;0;5;65.45738419;126.9601156
CID=126007501;18;67.5;126.6861505;4;61.5;12.3;1.732200128;147.3720871;25.52110016;289.9568714;440.2195938;412.6163379;32597.33613;3.035581269;0.064406533;2.939096003;126.6861574;372.3427789;18;67.5;4;61.5;537.1767076;2000.873581;84.03341881;3.724795868;0.918535607;110;209.5506167;0;0;0;0;0;0;5;72.15093471;126.9601968
CID=126007532;18;69.99;126.7250134;4;63.99;12.798;1.732200128;147.3720871;25.52110016;294.0740389;441.3558019;412.6163379;32719.04552;2.98741266;0.066661909;2.794513175;126.7250296;354.1347648;18;69.99;4;63.99;537.1767076;2116.351904;86.20281231;3.93976856;0.918538053;110;209.6143567;0;0;0;0;0;0;5;79.92359214;126.9601964
CID=126007563;21;-5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126007594;21;-2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126007377;21;0;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126007408;21;2.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126007439;21;5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126007470;21;7.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126007253;21;10;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126007284;21;12.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652622;21;15;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652591;21;17.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652560;21;20;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652529;21;22.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652746;21;25;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652715;21;27.5;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652684;21;30;0;4;26;5.2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652653;21;32.5;0;4;26.5;5.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844652870;21;35;24.43090386;4;29;5.8;1.731160361;146.9697503;27.98784959;240.2787811;422.8981641;414.2683889;20469.14422;1.458995042;0.012476127;10.39052746;24.43090365;253.8499752;21;35;4;29;589.589206;886.9809836;46.38689314;1.504405058;0.801084071;87.9244647;46.33585813;0;0;0;0;0;0;10;13.57322291;24.48546507
CID=-1844652839;21;37.5;38.66905871;4;31.5;6.3;1.731160361;146.9697503;27.98784959;243.8959281;424.3523278;414.2683889;23130.48109;1.851308738;0.017379704;8.156702116;38.66906268;315.4120254;21;37.5;4;31.5;589.589206;950.1286888;51.38324119;1.611509639;0.855531552;110;68.67258413;0;0;0;0;0;0;5;14.04437752;38.79280082
CID=-1521663337;21;40;47.09673745;4;34;6.8;1.731160361;146.9697503;27.98784959;247.5407141;425.7806976;414.2683889;24421.19384;2.051547144;0.020584113;7.262701992;47.09675346;342.0496851;21;40;4;34;589.589206;1016.593022;54.46056569;1.724239541;0.875129291;110;81.766334;0;0;0;0;0;0;5;16.58378845;47.25006885
CID=-1521663306;21;42.5;56.18611665;4;36.5;7.3;1.731160361;146.9697503;27.98784959;251.2144813;427.1834905;414.2683889;25608.80541;2.248079013;0.024169435;6.523996154;56.18612565;366.5580676;21;42.5;4;36.5;589.589206;1086.486544;57.50532113;1.842785677;0.889645578;110;95.95505038;0;0;0;0;0;0;5;19.81983259;56.36886179
CID=-1521663275;21;45;66.11342751;4;39;7.8;1.731160361;146.9697503;27.98784959;254.9186936;428.5609277;414.2683889;26731.53425;2.440420168;0.028224469;5.882018672;66.1133927;388.8802103;21;45;4;39;589.589206;1159.924238;60.60104087;1.967343069;0.90019232;110;111.5860531;0;0;0;0;0;0;5;22.99947641;66.33008053
CID=-1521663244;21;47.5;76.27486925;4;41.5;8.3;1.731160361;146.9697503;27.98784959;258.6549528;429.9132426;414.2683889;27746.73048;2.615683964;0.032566726;5.336431119;76.27486618;407.0355695;21;47.5;4;41.5;589.589206;1237.023721;63.67070025;2.098111208;0.90720408;110;127.7415659;0;0;0;0;0;0;5;26.23188837;76.52634152
CID=-1521663461;21;50;85.11073721;4;44;8.8;1.731160361;146.9697503;27.98784959;262.4250186;431.240656;414.2683889;28574.19859;2.752644145;0.036642681;4.910906282;85.11071894;417.9707643;21;50;4;44;589.589206;1317.90549;66.48405106;2.235294467;0.911248854;110;141.9067455;0;0;0;0;0;0;5;29.92988719;85.38802792
CID=-1521663430;21;52.5;97.45566294;4;46.5;9.3;1.731160361;146.9697503;27.98784959;266.2308322;432.5434123;414.2683889;29576.25394;2.933165263;0.042268874;4.455553168;97.45560259;434.2186189;21;52.5;4;46.5;589.589206;1402.693214;69.75268612;2.379102602;0.914853305;110;161.8494119;0;0;0;0;0;0;5;34.50494942;97.77199819
CID=-1521663399;21;55;110.5103771;4;49;9.8;1.731160361;146.9697503;27.98784959;270.0745452;433.8217595;414.2683889;30541.95888;3.109266955;0.048482873;4.056966171;110.510449;448.3371532;21;55;4;49;589.589206;1491.514087;73.02637708;2.529751344;0.917064152;110;183.0877984;0;0;0;0;0;0;5;38.75675754;110.870948
CID=-1521663368;21;57.5;124.0551152;4;51.5;10.3;1.731160361;146.9697503;27.98784959;273.9585546;435.0759557;414.2683889;31414.27044;3.281424915;0.055250467;3.711383379;124.0551403;460.416186;21;57.5;4;51.5;589.589206;1584.499235;76.25423416;2.687463099;0.9183602;110;205.2378643;0;0;0;0;0;0;5;43.71962431;124.4588112
CID=-1521663585;21;60;126.5671858;4;54;10.8;1.731160361;146.9697503;27.98784959;277.8855466;436.3062712;414.2683889;31601.39788;3.298731944;0.05787669;3.554556299;126.5672564;449.8904385;21;60;4;54;589.589206;1681.784218;78.16339766;2.852467788;0.918528101;110;209.3556543;0;0;0;0;0;0;5;48.37301052;126.9601214
CID=-1521663554;21;62.5;126.5989628;4;56.5;11.3;1.731160361;146.9697503;27.98784959;281.8585511;437.5129913;414.2683889;31664.55733;3.278531103;0.059626767;3.42901482;126.598978;434.1097718;21;62.5;4;56.5;589.589206;1783.509619;79.8777958;3.025003852;0.918530107;110;209.4076677;0;0;0;0;0;0;5;54.73063796;126.9601101
CID=-1714461572;21;65;126.6277611;4;59;11.8;1.731160361;146.9697503;27.98784959;285.8810109;438.6964189;414.2683889;31731.06117;3.250333939;0.061507524;3.295499935;126.6277834;417.3018521;21;65;4;59;589.589206;1889.821762;81.72035077;3.20531947;0.918531927;110;209.4548999;0;0;0;0;0;0;5;60.47864851;126.9601687
CID=-1714461541;21;67.5;126.6605719;4;61.5;12.3;1.731160361;146.9697503;27.98784959;289.9568714;439.8568787;414.2683889;31820.3129;3.211519979;0.063539009;3.151959871;126.6605345;399.2289221;21;67.5;4;61.5;589.589206;2000.873581;83.71500368;3.393674037;0.918533993;110;209.5086022;0;0;0;0;0;0;5;67.03313972;126.9602072
CID=-1714461510;21;69.99;126.6961386;4;63.99;12.798;1.731160361;146.9697503;27.98784959;294.0740389;440.9902142;414.2683889;31931.82516;3.168386735;0.06573213;3.00579213;126.6961146;380.8221842;21;69.99;4;63.99;589.589206;2116.351904;85.79975239;3.589536379;0.918536234;110;209.5669438;0;0;0;0;0;0;5;74.15462713;126.9601663
CID=-1714461479;24;-5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714461696;24;-2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714461665;24;0;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714461634;24;2.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714461603;24;5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714461820;24;7.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1714461789;24;10;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94058081;24;12.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94058112;24;15;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94058143;24;17.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94058174;24;20;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057957;24;22.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057988;24;25;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94058019;24;27.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94058050;24;30;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057833;24;32.5;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=94057864;24;35;0;4;29;5.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876602042;24;37.5;0;4;31.5;6.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1876602011;24;40;39.01887927;4;34;6.8;1.73017313;146.504471;30.64715783;247.5407141;425.4661042;415.8906381;22614.64758;1.952905151;0.017704438;8.425960816;39.01886575;328.7714339;24;40;4;34;645.7808169;1016.593022;53.37619817;1.574207526;0.856494;110;69.21593528;0;0;0;0;0;0;5;15.45162096;39.1373077
CID=-1876601980;24;42.5;47.96284558;4;36.5;7.3;1.73017313;146.504471;30.64715783;251.2144813;426.8662342;415.8906381;23936.42472;2.168184708;0.021134818;7.444270443;47.96283635;357.048325;24;42.5;4;36.5;645.7808169;1086.486544;56.53537134;1.682438554;0.876769613;110;83.11418378;0;0;0;0;0;0;5;16.60063314;48.12044463
CID=-1876601949;24;45;57.29756364;4;39;7.8;1.73017313;146.504471;30.64715783;254.9186936;428.2410085;415.8906381;25120.76751;2.379612365;0.02486899;6.685290158;57.29756235;383.0508296;24;45;4;39;645.7808169;1159.924238;59.53413975;1.79615778;0.89106215;110;97.69760686;0;0;0;0;0;0;5;19.73344615;57.48632805
CID=-1876602166;24;47.5;67.61013596;4;41.5;8.3;1.73017313;146.504471;30.64715783;258.6549528;429.5906578;415.8906381;26245.3106;2.586688986;0.029137995;6.015661974;67.61015115;406.7198153;24;47.5;4;41.5;645.7808169;1237.023721;62.61870851;1.915547333;0.901426996;110;113.9559806;0;0;0;0;0;0;5;22.89294397;67.83484547
CID=-1876602135;24;50;78.74044883;4;44;8.8;1.73017313;146.504471;30.64715783;262.4250186;430.9154035;415.8906381;27313.87863;2.789489979;0.033924475;5.436733258;78.74044712;428.0908076;24;50;4;44;645.7808169;1317.90549;65.72873615;2.040793804;0.908491264;110;131.6839657;0;0;0;0;0;0;5;26.23971078;79.00427163
CID=-1876602104;24;52.5;87.05671944;4;46.5;9.3;1.73017313;146.504471;30.64715783;266.2308322;432.2154877;415.8906381;28056.53953;2.921984096;0.037907563;5.023204185;87.05669856;437.3035725;24;52.5;4;46.5;645.7808169;1402.693214;68.41210394;2.172088699;0.911951324;110;145.0395058;0;0;0;0;0;0;5;29.86286216;87.34412576
CID=-1876602073;24;55;99.59639695;4;49;9.8;1.73017313;146.504471;30.64715783;270.0745452;433.4911567;415.8906381;29041.8223;3.116300799;0.043737684;4.562481864;99.59640831;454.4068066;24;55;4;49;645.7808169;1491.514087;71.59186027;2.309628976;0.91530593;110;165.3229618;0;0;0;0;0;0;5;34.42365679;99.92389816
CID=-1876602290;24;57.5;113.3309441;4;51.5;10.3;1.73017313;146.504471;30.64715783;273.9585546;434.7426674;415.8906381;30019.3634;3.306057891;0.050372252;4.140402581;113.3309323;469.2356845;24;57.5;4;51.5;645.7808169;1584.499235;74.8913931;2.453617688;0.917399469;110;187.691996;0;0;0;0;0;0;5;40.26093892;113.6981301
CID=-1876602259;24;60;126.5502632;4;54;10.8;1.73017313;146.504471;30.64715783;277.8855466;435.9702886;415.8906381;30859.85425;3.479613872;0.057189413;3.794575876;126.5502249;480.2044306;24;60;4;54;645.7808169;1681.784218;78.0093479;2.604264751;0.918527022;110;209.3277281;0;0;0;0;0;0;5;44.98492441;126.9601392
CID=-1553612757;24;62.5;126.5776427;4;56.5;11.3;1.73017313;146.504471;30.64715783;281.8585511;437.1743042;415.8906381;30927.72904;3.464917297;0.05889614;3.668973518;126.5776639;464.4100966;24;62.5;4;56.5;645.7808169;1783.509619;79.66656573;2.761787858;0.918528759;110;209.3727192;0;0;0;0;0;0;5;50.47348989;126.9600756
CID=-1553612726;24;65;126.6044806;4;59;11.8;1.73017313;146.504471;30.64715783;285.8810109;438.355016;415.8906381;30983.35866;3.444111026;0.060729991;3.536741839;126.6045447;447.7675905;24;65;4;59;645.7808169;1889.821762;81.43215187;2.926413594;0.918530459;110;209.4167955;0;0;0;0;0;0;5;55.83198036;126.9601213
CID=-1553612695;24;67.5;126.6330795;4;61.5;12.3;1.73017313;146.504471;30.64715783;289.9568714;439.5127473;415.8906381;31048.36875;3.409526567;0.062708235;3.390699478;126.6330224;429.3745231;24;67.5;4;61.5;645.7808169;2000.873581;83.36515277;3.098378782;0.918532257;110;209.4634903;0;0;0;0;0;0;5;61.54200583;126.9601703
CID=-1553612664;24;69.99;126.6687552;4;63.99;12.798;1.73017313;146.504471;30.64715783;294.0740389;440.6433515;415.8906381;31153.49675;3.357163554;0.064844145;3.228564287;126.6687638;408.9582471;24;69.99;4;63.99;645.7808169;2116.351904;85.490231;3.277198468;0.918534511;110;209.522096;0;0;0;0;0;0;5;68.68334844;126.9601391
CID=-1553612881;27;-5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553612850;27;-2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553612819;27;0;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553612788;27;2.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553613005;27;5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1553612974;27;7.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746410992;27;10;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746410961;27;12.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746410930;27;15;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746410899;27;17.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411116;27;20;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411085;27;22.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411054;27;25;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411023;27;27.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411240;27;30;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1746411209;27;32.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489712896;27;35;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489712799;27;37.5;0;4;32;6.4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489712702;27;40;0;4;34;6.8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1489712861;27;42.5;41.00383639;4;36.5;7.3;1.729228692;145.9744296;33.51230353;251.2144813;426.56299;417.4809759;22347.13358;2.10599726;0.018592739;8.539610146;41.00383696;350.1567821;27;42.5;4;36.5;705.9243933;1086.486544;55.72380699;1.539097607;0.86168959;110;72.29852339;0;0;0;0;0;0;5;16.34603079;41.12774496
CID=-1489713020;27;45;48.71364809;4;39;7.8;1.729228692;145.9744296;33.51230353;254.9186936;427.9352147;417.4809759;23447.42036;2.287506221;0.021668113;7.633635579;48.71364741;371.862232;27;45;4;39;705.9243933;1159.924238;58.62341925;1.643128144;0.878143011;110;84.28323083;0;0;0;0;0;0;5;16.54162662;48.87531654
CID=-1489712923;27;47.5;58.38490015;4;41.5;8.3;1.729228692;145.9744296;33.51230353;258.6549528;429.282307;417.4809759;24638.22978;2.515146302;0.025588737;6.842019184;58.38491153;399.4706847;27;47.5;4;41.5;705.9243933;1237.023721;61.61157751;1.752345907;0.892384025;110;99.40417277;0;0;0;0;0;0;5;20.0625631;58.57747471
CID=-1489712826;27;50;68.9706241;4;44;8.8;1.729228692;145.9744296;33.51230353;262.4250186;430.6045032;417.4809759;25759.24991;2.73813719;0.030039913;6.155728952;68.97062665;424.5644833;27;50;4;44;705.9243933;1317.90549;64.64956575;1.866921589;0.902482355;110;116.1131023;0;0;0;0;0;0;5;23.85293346;69.19734616
CID=-1489712985;27;52.5;80.38357528;4;46.5;9.3;1.729228692;145.9744296;33.51230353;266.2308322;431.9020286;417.4809759;26809.76591;2.956111442;0.035031336;5.562237177;80.38353384;447.1122803;27;52.5;4;46.5;705.9243933;1402.693214;67.712726;1.987030379;0.909276328;110;134.3157638;0;0;0;0;0;0;5;27.41456823;80.6497512
CID=-1489713144;27;55;89.61724925;4;49;9.8;1.729228692;145.9744296;33.51230353;270.0745452;433.175133;417.4809759;27598.04204;3.110002276;0.039462695;5.115470892;89.61723067;458.4343349;27;55;4;49;705.9243933;1491.514087;70.47380055;2.112852454;0.912790463;110;149.1681836;0;0;0;0;0;0;5;31.15049274;89.91105204
CID=-1489713047;27;57.5;101.8294118;4;51.5;10.3;1.729228692;145.9744296;33.51230353;273.9585546;434.4240717;417.4809759;28531.49663;3.306304256;0.045310835;4.660037743;101.8293882;474.5287922;27;57.5;4;51.5;705.9243933;1584.499235;73.53219554;2.244573569;0.915735683;110;168.9502243;0;0;0;0;0;0;5;35.55889237;102.1624295
CID=-1682511131;27;60;115.8726934;4;54;10.8;1.729228692;145.9744296;33.51230353;277.8855466;435.6491124;417.4809759;29486.06238;3.510418104;0.05223874;4.229108702;115.8727185;490.0383222;27;60;4;54;705.9243933;1681.784218;76.76983573;2.382385755;0.917668717;110;191.8452475;0;0;0;0;0;0;5;40.70672849;116.2504118
CID=-1682511034;27;62.5;126.5531624;4;56.5;11.3;1.729228692;145.9744296;33.51230353;281.8585511;436.8505378;417.4809759;30175.66108;3.653653025;0.058195319;3.915489891;126.5530742;495.5172828;27;62.5;4;56.5;705.9243933;1783.509619;79.56626997;2.526488157;0.918527203;110;209.3324;0;0;0;0;0;0;5;45.57871521;126.9600691
CID=-1682510937;27;65;126.5817926;4;59;11.8;1.729228692;145.9744296;33.51230353;285.8810109;438.0286482;417.4809759;30246.98135;3.634574441;0.059986394;3.778661043;126.5818404;478.3098691;27;65;4;59;705.9243933;1889.821762;81.30779682;2.677088056;0.918529023;110;209.3795674;0;0;0;0;0;0;5;51.29457646;126.9601203
CID=-1682511096;27;67.5;126.6076761;4;61.5;12.3;1.729228692;145.9744296;33.51230353;289.9568714;439.1837658;417.4809759;30310.06322;3.606709668;0.061915041;3.632815928;126.6076866;459.9424205;27;67.5;4;61.5;705.9243933;2000.873581;83.17124838;2.834402098;0.918530657;110;209.4219471;0;0;0;0;0;0;5;56.45749504;126.9601896
CID=-1682511255;27;69.99;126.6418108;4;63.99;12.798;1.729228692;145.9744296;33.51230353;294.0740389;440.3117536;417.4809759;30392.24186;3.563042791;0.063996229;3.472030032;126.6418185;439.7041972;27;69.99;4;63.99;705.9243933;2116.351904;85.19938881;2.997986645;0.918532812;110;209.4779134;0;0;0;0;0;0;5;63.28807719;126.9601712
CID=-1682511158;30;-5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682511061;30;-2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682511220;30;0;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682511379;30;2.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1682511282;30;5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008522;30;7.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008619;30;10;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008716;30;12.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008557;30;15;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008398;30;17.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008495;30;20;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008592;30;22.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008433;30;25;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008274;30;27.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=126008371;30;30;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844651601;30;32.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844651504;30;35;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844651407;30;37.5;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844651566;30;40;0;4;35;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844651725;30;42.5;0;4;36.5;7.3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
CID=-1844651628;30;45;35.14674792;4;39;7.8;1.728317136;145.3777326;36.59773511;254.9186936;427.6403071;419.0371201;20963.44702;2.036496734;0.016845595;9.509464702;35.14673539;334.2266396;30;45;4;39;770.1963031;1159.924238;56.59818317;1.506011174;0.844988908;110;63.19602462;0;0;0;0;0;0;5;17.2284525;35.2367896
CID=-1844651531;30;47.5;49.32607859;4;41.5;8.3;1.728317136;145.3777326;36.59773511;258.6549528;428.984935;419.0371201;22957.7978;2.41015431;0.022176387;7.836537395;49.32609292;386.5457717;30;47.5;4;41.5;770.1963031;1237.023721;60.71321144;1.606114852;0.879230933;110;85.23727039;0;0;0;0;0;0;5;17.36261105;49.48669903
CID=-1844651690;30;50;59.4076307;4;44;8.8;1.728317136;145.3777326;36.59773511;262.4250186;430.3046627;419.0371201;24159.50237;2.654531911;0.026316559;6.997949105;59.40766571;415.731821;30;50;4;44;770.1963031;1317.90549;63.72149102;1.711129338;0.893572213;110;101.0109856;0;0;0;0;0;0;5;20.75803746;59.60184976
CID=-1844651849;30;52.5;70.22547391;4;46.5;9.3;1.728317136;145.3777326;36.59773511;266.2308322;431.599716;419.0371201;25268.52375;2.894122409;0.030942988;6.297430022;70.22548887;442.2401019;30;52.5;4;46.5;770.1963031;1402.693214;66.70999371;1.8212152;0.903402541;110;118.1052598;0;0;0;0;0;0;5;24.52861946;70.45510635
CID=-1844651752;30;55;81.99318654;4;49;9.8;1.728317136;145.3777326;36.59773511;270.0745452;432.8703425;419.0371201;26319.68661;3.128288809;0.036176051;5.683374738;81.99317789;465.9979559;30;55;4;49;770.1963031;1491.514087;69.75138643;1.936537582;0.909993459;110;136.8974077;0;0;0;0;0;0;5;28.20909217;82.26345837
CID=-1521662316;30;57.5;94.74424972;4;51.5;10.3;1.728317136;145.3777326;36.59773511;273.9585546;434.1167963;419.0371201;27325.66245;3.357434628;0.042081061;5.141120208;94.74429301;487.0917994;30;57.5;4;51.5;770.1963031;1584.499235;72.84704412;2.057266737;0.914216893;110;157.4561373;0;0;0;0;0;0;5;32.02070375;95.05944342
CID=-1521662219;30;60;104.0154671;4;54;10.8;1.728317136;145.3777326;36.59773511;277.8855466;435.3393437;419.0371201;28024.56042;3.503473154;0.046942114;4.754300827;104.0154517;494.5207482;30;60;4;54;770.1963031;1681.784218;75.52988148;2.183578669;0.916118269;110;172.5051606;0;0;0;0;0;0;5;36.11559781;104.3566724
CID=-1521662122;30;62.5;118.2301404;4;56.5;11.3;1.728317136;145.3777326;36.59773511;281.8585511;436.5382661;419.0371201;28953.87976;3.722778677;0.054124955;4.31941812;118.2301499;510.6854517;30;62.5;4;56.5;770.1963031;1783.509619;78.68602371;2.315655908;0.917893455;110;195.7004134;0;0;0;0;0;0;5;41.244851;118.6170012
CID=-1521662281;30;65;126.5619193;4;59;11.8;1.728317136;145.3777326;36.59773511;285.8810109;437.7138627;419.0371201;29495.10484;3.831951381;0.059276956;4.031604848;126.5619414;510.2477364;30;65;4;59;770.1963031;1889.821762;81.24970425;2.453688435;0.918527764;110;209.3469393;0;0;0;0;0;0;5;47.32170432;126.9601113
CID=-1521662440;30;67.5;126.5892471;4;61.5;12.3;1.728317136;145.3777326;36.59773511;289.9568714;438.8664545;419.0371201;29571.44242;3.810159929;0.061160602;3.885134461;126.5892844;491.8163911;30;67.5;4;61.5;770.1963031;2000.873581;83.05931152;2.597874819;0.918529494;110;209.3917732;0;0;0;0;0;0;5;52.77770808;126.9601593
CID=-1521662343;30;69.99;126.6191152;4;63.99;12.798;1.728317136;145.3777326;36.59773511;294.0740389;439.9919137;419.0371201;29655.46324;3.77165101;0.063189113;3.72232013;126.6191824;471.3171313;30;69.99;4;63.99;770.1963031;2116.351904;85.02803652;2.747808442;0.918531384;110;209.4407967;0;0;0;0;0;0;5;58.74301525;126.9602011
